<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:eu="http://iec.ch/TC57/CIM100-European#">
  <md:FullModel rdf:about="urn:uuid:63aaeaf8-94db-4ad1-9947-bc072353fe0c">
    <md:Model.created>2021-04-21T22:46:16Z</md:Model.created>
    <md:Model.scenarioTime>2021-04-21T17:30:00Z</md:Model.scenarioTime>
    <md:Model.description>CGMES Conformity Assessment Test Configuration. The Test Configuration is owned by ENTSO-E and is provided by ENTSO-E “as it is”. To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
    <md:Model.modelingAuthoritySet>http://www.svk.se/ARISTO</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://iec.ch/TC57/ns/CIM/CoreEquipment-EU/3.0</md:Model.profile>
    <md:Model.version>001</md:Model.version>
    <md:Model.profile>http://iec.ch/TC57/ns/CIM/ShortCircuit-EU/3.0</md:Model.profile>
	<md:Model.DependentOn rdf:resource="urn:uuid:7627a4cc-8890-48ae-b2d9-237cc46aaf09" />
  </md:FullModel>
  <cim:LoadArea rdf:ID="_01b84eb6-7b61-46b9-a137-b09b6e73caab">
    <cim:IdentifiedObject.name>Svedala Area LoadArea</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>01b84eb6-7b61-46b9-a137-b09b6e73caab</cim:IdentifiedObject.mRID>
  </cim:LoadArea>
  <cim:SubLoadArea rdf:ID="_f8defdfe-5d4b-4c07-9e24-ce3c2f98ed51">
    <cim:IdentifiedObject.name>ZON_MITT SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>f8defdfe-5d4b-4c07-9e24-ce3c2f98ed51</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="_d06ef8e3-63f9-4959-a069-b2d118182c50">
    <cim:IdentifiedObject.name>ZON_EXTERN SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>d06ef8e3-63f9-4959-a069-b2d118182c50</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="_dd8a0e9c-08ff-4e61-bafb-ed20b925aa18">
    <cim:IdentifiedObject.name>ZON_SYDVÄST SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>dd8a0e9c-08ff-4e61-bafb-ed20b925aa18</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="_8e1c3a75-4fbb-40e5-92b7-c29783c567b3">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_10 SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>8e1c3a75-4fbb-40e5-92b7-c29783c567b3</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="_a0e77d17-5f44-4f69-956b-2b59e0db72d6">
    <cim:IdentifiedObject.name>ZON_NORR SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>a0e77d17-5f44-4f69-956b-2b59e0db72d6</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="_01f07251-42ce-45d5-9fef-53f5ced03763">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_50 SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>01f07251-42ce-45d5-9fef-53f5ced03763</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:GeographicalRegion rdf:ID="_764bc018-fa90-4c17-9fb3-c74e64c7d6c9">
    <cim:IdentifiedObject.name>Svedala Area</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>764bc018-fa90-4c17-9fb3-c74e64c7d6c9</cim:IdentifiedObject.mRID>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b">
    <cim:IdentifiedObject.name>ZON_MITT</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>5d7a3376-fbf1-4ca7-a312-0ca3e163a99b</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_486f89bc-db08-40a6-8422-39db2eb49404">
    <cim:IdentifiedObject.name>MITTLANDA FT45</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>486f89bc-db08-40a6-8422-39db2eb49404</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_22e8a59a-016e-4714-be8e-9837a2e856d8">
    <cim:IdentifiedObject.name>UPPMARK FT43</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>22e8a59a-016e-4714-be8e-9837a2e856d8</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_97a2eca6-bf41-447c-8786-ca82736395d9">
    <cim:IdentifiedObject.name>SYDKÖPING FT50</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>97a2eca6-bf41-447c-8786-ca82736395d9</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_559b1d7b-721a-4195-953c-dc793939aaf6">
    <cim:IdentifiedObject.name>ERIKSHAMN FT47</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>559b1d7b-721a-4195-953c-dc793939aaf6</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_01021d8d-7e36-4c1a-bcd3-8555179699b8">
    <cim:IdentifiedObject.name>YTTERFORSEN RT131</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>01021d8d-7e36-4c1a-bcd3-8555179699b8</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_f181518f-6e7b-4942-8b86-32a5d5c1564e">
    <cim:IdentifiedObject.name>NORRÅS FT42</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>f181518f-6e7b-4942-8b86-32a5d5c1564e</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_61467669-cca4-40b5-98d7-6e5d15b5fbec">
    <cim:IdentifiedObject.name>HÄSTSJÖ RT132</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>61467669-cca4-40b5-98d7-6e5d15b5fbec</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_21c71808-547d-4548-b473-85a9806f1bea">
    <cim:IdentifiedObject.name>DALBO FT41</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>21c71808-547d-4548-b473-85a9806f1bea</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_c56052d6-6cf4-4880-aaca-53f680a6a28f">
    <cim:IdentifiedObject.name>KÄRNAN FT44</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>c56052d6-6cf4-4880-aaca-53f680a6a28f</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_434653b6-d399-418b-aa9e-8869ae4c6a1c">
    <cim:IdentifiedObject.name>NYSTAD RT133</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>434653b6-d399-418b-aa9e-8869ae4c6a1c</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_3cfb1471-bebc-42a0-88e0-cfe20067c2da">
    <cim:IdentifiedObject.name>BLOCKET FT51</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>3cfb1471-bebc-42a0-88e0-cfe20067c2da</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:SubGeographicalRegion rdf:ID="_acd8a17e-855e-4121-ba39-81fe98681553">
    <cim:IdentifiedObject.name>ZON_NORR</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>acd8a17e-855e-4121-ba39-81fe98681553</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c">
    <cim:IdentifiedObject.name>NJAGGO CT21</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>896f3f0a-04aa-4e70-a610-d2f5ff00bf8c</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_c887b647-a157-467e-843f-3d33f2a543f0">
    <cim:IdentifiedObject.name>VATTENDRAGET AT111</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>c887b647-a157-467e-843f-3d33f2a543f0</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:SubGeographicalRegion rdf:ID="_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64">
    <cim:IdentifiedObject.name>ZON_EXTERN</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>1c8a4c46-5c8d-4089-b059-2a4a3cf4da64</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_25945b5c-9820-48e5-b4c6-4688ab34e6d7">
    <cim:IdentifiedObject.name>HÄLLAN CT72</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>25945b5c-9820-48e5-b4c6-4688ab34e6d7</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_23007e2f-ff5a-44d2-9648-de278923942e">
    <cim:IdentifiedObject.name>STENFORSEN CT31</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>23007e2f-ff5a-44d2-9648-de278923942e</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_ef2904b4-5f04-472b-9d1f-3011a18621dc">
    <cim:IdentifiedObject.name>AGGAN CT11</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ef2904b4-5f04-472b-9d1f-3011a18621dc</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:SubGeographicalRegion rdf:ID="_2f608787-211f-47e5-ba87-8d6d845389a2">
    <cim:IdentifiedObject.name>ZON_SYDVÄST</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>2f608787-211f-47e5-ba87-8d6d845389a2</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_af20666a-d0bf-4b10-ba7f-749d12a365ff">
    <cim:IdentifiedObject.name>SYDBÄCK FT63</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>af20666a-d0bf-4b10-ba7f-749d12a365ff</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_2719f11d-8c8b-4e0f-8f35-7d362a3279f8">
    <cim:IdentifiedObject.name>OLMÅFALLET AT121</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>2719f11d-8c8b-4e0f-8f35-7d362a3279f8</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:SubGeographicalRegion rdf:ID="_973f1f7f-f312-493a-b478-4f7677bfa752">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_10</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>973f1f7f-f312-493a-b478-4f7677bfa752</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_d46131aa-07f1-45da-be0d-68133adbdeea">
    <cim:IdentifiedObject.name>KVÄLLSGÅVA ST22</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d46131aa-07f1-45da-be0d-68133adbdeea</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_92cf8eb6-8f46-4dbc-a83d-9f882547d36b">
    <cim:IdentifiedObject.name>TORNÅ CT32</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>92cf8eb6-8f46-4dbc-a83d-9f882547d36b</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac">
    <cim:IdentifiedObject.name>JAURAS CT71</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>eb3b03b0-d562-47d9-ad7a-90a433ddc0ac</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_1b8936e8-00e9-468e-8638-0b1e5b931fa5">
    <cim:IdentifiedObject.name>STORFORS AT131</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>1b8936e8-00e9-468e-8638-0b1e5b931fa5</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_5b7d9de5-4b04-4aa5-a668-7c34970db355">
    <cim:IdentifiedObject.name>STUPET CT12</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>5b7d9de5-4b04-4aa5-a668-7c34970db355</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_925baaf0-de0b-4528-821a-08490054ec7f">
    <cim:IdentifiedObject.name>KUBBEN ST14</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>925baaf0-de0b-4528-821a-08490054ec7f</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_63352d22-c703-43d3-ba17-54221f9c66bc">
    <cim:IdentifiedObject.name>RUTHUVUD FT62</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>63352d22-c703-43d3-ba17-54221f9c66bc</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_7c56f1c0-7323-45ec-afad-3a9bb3476270">
    <cim:IdentifiedObject.name>NORRSELE AT241</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>7c56f1c0-7323-45ec-afad-3a9bb3476270</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_27a0569f-7c2f-4833-bd35-17574b68246e">
    <cim:IdentifiedObject.name>ATOMSBERG FT61</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>27a0569f-7c2f-4833-bd35-17574b68246e</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95">
    <cim:IdentifiedObject.name>STORTRÄSK CT22</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ab05c6bb-2b8e-43f1-b04c-c96b4237bc95</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_7c4b0c0c-1188-4777-9fdd-7381eb5c85d1">
    <cim:IdentifiedObject.name>FISKBÄCKEN ST13</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>7c4b0c0c-1188-4777-9fdd-7381eb5c85d1</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_bb22f816-0ffa-47ff-8b92-38026fd7701f">
    <cim:IdentifiedObject.name>SAMMALUNDA ST7</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>bb22f816-0ffa-47ff-8b92-38026fd7701f</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_b2e2e6a6-9e94-406a-bd5b-9bbe3a23c35a">
    <cim:IdentifiedObject.name>MÅNSVIK ST31</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>b2e2e6a6-9e94-406a-bd5b-9bbe3a23c35a</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_fe14ea90-40d2-4a37-b1a6-e2406b1e24be">
    <cim:IdentifiedObject.name>LÅNGÅKER ST28</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>fe14ea90-40d2-4a37-b1a6-e2406b1e24be</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_16fa0367-f702-43f3-8462-f1ed5be6c112">
    <cim:IdentifiedObject.name>TROLLFALLEN ST33</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>16fa0367-f702-43f3-8462-f1ed5be6c112</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_aa528f3a-1854-4a09-bee8-d5c8a2451259">
    <cim:IdentifiedObject.name>TORSHAMMAR ST9</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>aa528f3a-1854-4a09-bee8-d5c8a2451259</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_d9d7e8c4-6dbb-4f4b-8aeb-1a67ec44f5fe">
    <cim:IdentifiedObject.name>KALLBO ST11</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d9d7e8c4-6dbb-4f4b-8aeb-1a67ec44f5fe</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_3b3fb73c-f916-4145-b659-2da245f0463a">
    <cim:IdentifiedObject.name>KABELSTAD ST34</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>3b3fb73c-f916-4145-b659-2da245f0463a</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_5954967b-fe78-4c92-acad-ffdb5ea365d8">
    <cim:IdentifiedObject.name>HEDHABERG ST8</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>5954967b-fe78-4c92-acad-ffdb5ea365d8</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_d4154fbe-7330-4c64-b4a6-563e463e3f2f">
    <cim:IdentifiedObject.name>LINLUNDA ST25</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d4154fbe-7330-4c64-b4a6-563e463e3f2f</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_9102f082-9ddd-4ad4-9228-4da09ade88b0">
    <cim:IdentifiedObject.name>UPPHALL ST10</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>9102f082-9ddd-4ad4-9228-4da09ade88b0</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_89b3fc1c-fe2d-4f60-a64f-37a2c79b8750">
    <cim:IdentifiedObject.name>ASAGÅRD ST18</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>89b3fc1c-fe2d-4f60-a64f-37a2c79b8750</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_8d2f5d14-da3f-41be-9500-7c2f68e4d859">
    <cim:IdentifiedObject.name>ANNORLUNDA ST29</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>8d2f5d14-da3f-41be-9500-7c2f68e4d859</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_40b4dcd0-0b88-4649-8ad7-623ca6a2767a">
    <cim:IdentifiedObject.name>STACKMYRA ST26</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>40b4dcd0-0b88-4649-8ad7-623ca6a2767a</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_d600916d-706e-4e22-a422-27ad320c8e82">
    <cim:IdentifiedObject.name>NYLADA ST15</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d600916d-706e-4e22-a422-27ad320c8e82</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_4981eafc-a1d3-4f43-b101-234b945847a8">
    <cim:IdentifiedObject.name>SEGELSTAD ST23</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4981eafc-a1d3-4f43-b101-234b945847a8</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_b425238a-670e-40d1-b03e-4b3bd041a81f">
    <cim:IdentifiedObject.name>ÖVERGÅRD ST17</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>b425238a-670e-40d1-b03e-4b3bd041a81f</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_f3029872-4c9e-4240-9e6d-9c23be6ba96d">
    <cim:IdentifiedObject.name>SOLSTAD ST16</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>f3029872-4c9e-4240-9e6d-9c23be6ba96d</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_23d450c5-a44d-4467-865c-4afedd9da4e3">
    <cim:IdentifiedObject.name>ÄRKEBO ST30</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>23d450c5-a44d-4467-865c-4afedd9da4e3</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_084f3223-e06e-4923-83b6-a9a74ea21f10">
    <cim:IdentifiedObject.name>LILLBERGET ST24</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>084f3223-e06e-4923-83b6-a9a74ea21f10</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_89ec1126-b46a-417e-b0ed-8c51457d8c2a">
    <cim:IdentifiedObject.name>TRASTHOLMA ST21</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>89ec1126-b46a-417e-b0ed-8c51457d8c2a</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_e3094e7c-a712-4985-9ac7-18c58e7670a1">
    <cim:IdentifiedObject.name>HEMMARYD ST19</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>e3094e7c-a712-4985-9ac7-18c58e7670a1</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0cacc20e-aee8-43d5-b837-3fc03e85f499">
    <cim:IdentifiedObject.name>BITTERBERG ST12</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>0cacc20e-aee8-43d5-b837-3fc03e85f499</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:SubGeographicalRegion rdf:ID="_e245f4a9-c432-4e71-afb6-b71306a42c61">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_50</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_764bc018-fa90-4c17-9fb3-c74e64c7d6c9" />
    <cim:IdentifiedObject.mRID>e245f4a9-c432-4e71-afb6-b71306a42c61</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_fbf8550d-9447-46a8-b9d8-c960983075ae">
    <cim:IdentifiedObject.name>VÄSTERDALEN ST56</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>fbf8550d-9447-46a8-b9d8-c960983075ae</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_9c18dfa4-7d26-45a0-acb7-1c62fc3be5b3">
    <cim:IdentifiedObject.name>MELLBRO ST6</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>9c18dfa4-7d26-45a0-acb7-1c62fc3be5b3</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_83f755ac-12c6-4a5f-86e5-000a56a468ec">
    <cim:IdentifiedObject.name>VÄSTBERG ST5</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>83f755ac-12c6-4a5f-86e5-000a56a468ec</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4">
    <cim:IdentifiedObject.name>STORÅN ST4</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>7a2ecd68-9507-46c4-b76c-fdbb8046c1e4</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5">
    <cim:IdentifiedObject.name>HAMMARVATTNET ST3</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:VoltageLevel rdf:ID="_3cbe822c-292d-4e10-87d8-9924adf7df55">
    <cim:IdentifiedObject.name>VATTENDR_1_AT111</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>3cbe822c-292d-4e10-87d8-9924adf7df55</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1407f538-a846-4c8c-9600-d789ee77ec5a">
    <cim:IdentifiedObject.name>$BUS_427</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>1407f538-a846-4c8c-9600-d789ee77ec5a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c13f48ff-9b0b-44d9-9883-8d33add095a1">
    <cim:IdentifiedObject.name>$BUS_425</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>c13f48ff-9b0b-44d9-9883-8d33add095a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_a21d1ab3-0657-4920-ad26-6851e1a26aa4">
    <cim:IdentifiedObject.name>NORRSELE_2_AT241</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:IdentifiedObject.mRID>a21d1ab3-0657-4920-ad26-6851e1a26aa4</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_023f0570-c8cb-4a22-bf6a-ba18ff7fac4c">
    <cim:IdentifiedObject.name>$BUS_495</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>023f0570-c8cb-4a22-bf6a-ba18ff7fac4c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_aef13842-6453-4919-b5b7-2a514e6e8427">
    <cim:IdentifiedObject.name>STUPET_1_CT12</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>aef13842-6453-4919-b5b7-2a514e6e8427</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_612a72ff-f014-4fda-90b8-d4226b16a2ae">
    <cim:IdentifiedObject.name>$BUS_147</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>612a72ff-f014-4fda-90b8-d4226b16a2ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_b5ba054c-f8d4-434b-a2b2-24555417e0ef">
    <cim:IdentifiedObject.name>STORFORS_1_AT131</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_1b8936e8-00e9-468e-8638-0b1e5b931fa5" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>b5ba054c-f8d4-434b-a2b2-24555417e0ef</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_992705a2-c2a7-4adc-8b4a-f5ed70ef7721">
    <cim:IdentifiedObject.name>$BUS_481</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>992705a2-c2a7-4adc-8b4a-f5ed70ef7721</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9a37a8ee-d0da-41d8-af8b-72ab120db68d">
    <cim:IdentifiedObject.name>$BUS_426</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>9a37a8ee-d0da-41d8-af8b-72ab120db68d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8c90f393-7109-4c25-a3fc-c7b7259c9487">
    <cim:IdentifiedObject.name>$BUS_479</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>8c90f393-7109-4c25-a3fc-c7b7259c9487</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bdc345b4-c02d-4f34-a52b-b23e959941c7">
    <cim:IdentifiedObject.name>$BUS_478</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>bdc345b4-c02d-4f34-a52b-b23e959941c7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_43d66e3e-2e9a-42bb-86cd-bb9e64d4deb2">
    <cim:IdentifiedObject.name>$BUS_64</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>43d66e3e-2e9a-42bb-86cd-bb9e64d4deb2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_2eb7e9fd-b643-435d-81d4-bf0e553538c3">
    <cim:IdentifiedObject.name>OLMÅFALL_1_AT121</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_2719f11d-8c8b-4e0f-8f35-7d362a3279f8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>2eb7e9fd-b643-435d-81d4-bf0e553538c3</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_fb2f726a-bf8d-4197-8983-e49b45f837e9">
    <cim:IdentifiedObject.name>$BUS_467</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>fb2f726a-bf8d-4197-8983-e49b45f837e9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bfdba285-12e4-4e06-9f2e-f16279c51eda">
    <cim:IdentifiedObject.name>$BUS_461</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>bfdba285-12e4-4e06-9f2e-f16279c51eda</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_602f8e78-6ec8-47cd-b3e6-1f0cddd97827">
    <cim:IdentifiedObject.name>AT241_A220_NORRS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>602f8e78-6ec8-47cd-b3e6-1f0cddd97827</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1ed8d935-4540-4584-b86a-1f836e9fc35d">
    <cim:IdentifiedObject.name>AT241_A220_NORRS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>1ed8d935-4540-4584-b86a-1f836e9fc35d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b55eca50-c916-4791-b787-e07f43fe8226">
    <cim:IdentifiedObject.name>AT241_A220_NORRS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ed8d935-4540-4584-b86a-1f836e9fc35d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_602f8e78-6ec8-47cd-b3e6-1f0cddd97827" />
    <cim:IdentifiedObject.mRID>b55eca50-c916-4791-b787-e07f43fe8226</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_430b56b5-d106-48e6-b5bf-7a7a766f69c1">
    <cim:IdentifiedObject.name>$BUS_493</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>430b56b5-d106-48e6-b5bf-7a7a766f69c1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d7a5379f-ca55-4bc5-b756-9d9969d86290">
    <cim:IdentifiedObject.name>$BUS_435</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>d7a5379f-ca55-4bc5-b756-9d9969d86290</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_429f0175-0895-4aac-b206-5e0d5c716bbf">
    <cim:IdentifiedObject.name>$BUS_153</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>429f0175-0895-4aac-b206-5e0d5c716bbf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b2c4f69c-65ae-4e58-9395-18c9c89eae5a">
    <cim:IdentifiedObject.name>AT111_A130_VATTE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>b2c4f69c-65ae-4e58-9395-18c9c89eae5a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_040fbbc5-bd3a-4bb7-a976-fedaa9e9b28a">
    <cim:IdentifiedObject.name>AT111_A130_VATTE</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>040fbbc5-bd3a-4bb7-a976-fedaa9e9b28a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ed21b724-7b5e-4adb-b9bc-59f67eacac6d">
    <cim:IdentifiedObject.name>AT111_A130_VATTE_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_040fbbc5-bd3a-4bb7-a976-fedaa9e9b28a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c4f69c-65ae-4e58-9395-18c9c89eae5a" />
    <cim:IdentifiedObject.mRID>ed21b724-7b5e-4adb-b9bc-59f67eacac6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_c21b8ade-8404-45cf-8e52-6920bd0f85fc">
    <cim:IdentifiedObject.name>STENFORSE_2_CT31</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:IdentifiedObject.mRID>c21b8ade-8404-45cf-8e52-6920bd0f85fc</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b09fa93f-eb72-47a6-b6dd-744e8d86ff1c">
    <cim:IdentifiedObject.name>$BUS_177</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>b09fa93f-eb72-47a6-b6dd-744e8d86ff1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d5043602-2d69-4adf-840a-0afdfe51cda0">
    <cim:IdentifiedObject.name>$BUS_423</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>d5043602-2d69-4adf-840a-0afdfe51cda0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1">
    <cim:IdentifiedObject.name>AT111_C130_VATTE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>1becd1b5-5aab-4233-a9e4-3ec2a4d432d1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_48e3dea3-1c7c-416c-9f4b-811f88717b55">
    <cim:IdentifiedObject.name>AT111_C130_VATTE</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>48e3dea3-1c7c-416c-9f4b-811f88717b55</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_aad4af3e-ab2d-4d8a-976e-51f9d70b1b5d">
    <cim:IdentifiedObject.name>AT111_C130_VATTE_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_48e3dea3-1c7c-416c-9f4b-811f88717b55" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1becd1b5-5aab-4233-a9e4-3ec2a4d432d1" />
    <cim:IdentifiedObject.mRID>aad4af3e-ab2d-4d8a-976e-51f9d70b1b5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_1e19c684-6c9c-41a8-93ef-873e18ebba71">
    <cim:IdentifiedObject.name>KÄRNAN_4_FT44</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>1e19c684-6c9c-41a8-93ef-873e18ebba71</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_89f93d6b-81df-4641-8adf-7ab5a4f35afc">
    <cim:IdentifiedObject.name>$BUS_208</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>89f93d6b-81df-4641-8adf-7ab5a4f35afc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9d5f78c7-48ee-47cf-9817-80edb20fecce">
    <cim:IdentifiedObject.name>$BUS_152</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>9d5f78c7-48ee-47cf-9817-80edb20fecce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e8ffe6d3-9142-4e1e-ba86-255c7a352096">
    <cim:IdentifiedObject.name>$BUS_155</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>e8ffe6d3-9142-4e1e-ba86-255c7a352096</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ca357d54-01ea-4ed0-acb0-4ffac3da7c39">
    <cim:IdentifiedObject.name>$BUS_180</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>ca357d54-01ea-4ed0-acb0-4ffac3da7c39</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c011daf7-6387-4a87-8f39-07b8132e976c">
    <cim:IdentifiedObject.name>AT241_C220_NORRS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>c011daf7-6387-4a87-8f39-07b8132e976c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_efb3fd59-298c-42c2-9163-abcfd20f3563">
    <cim:IdentifiedObject.name>AT241_C220_NORRS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>efb3fd59-298c-42c2-9163-abcfd20f3563</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2babc235-ffea-4bc5-9758-9307e347b6f8">
    <cim:IdentifiedObject.name>AT241_C220_NORRS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_efb3fd59-298c-42c2-9163-abcfd20f3563" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c011daf7-6387-4a87-8f39-07b8132e976c" />
    <cim:IdentifiedObject.mRID>2babc235-ffea-4bc5-9758-9307e347b6f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9fbbbc9c-9e6a-4a15-bfec-bb1d9a5cdfa9">
    <cim:IdentifiedObject.name>$BUS_462</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>9fbbbc9c-9e6a-4a15-bfec-bb1d9a5cdfa9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_36e64c4b-36e0-4ac0-af76-1867896d8d5c">
    <cim:IdentifiedObject.name>$BUS_424</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>36e64c4b-36e0-4ac0-af76-1867896d8d5c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_fcad8062-867d-4020-8b9c-de5924e80357">
    <cim:IdentifiedObject.name>AGGAN_1_CT11</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>fcad8062-867d-4020-8b9c-de5924e80357</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_46c0fac4-0ed8-408f-98c1-761459aecf11">
    <cim:IdentifiedObject.name>$BUS_145</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>46c0fac4-0ed8-408f-98c1-761459aecf11</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_41034ca5-c680-40d3-838d-3d6658340973">
    <cim:IdentifiedObject.name>$BUS_431</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>41034ca5-c680-40d3-838d-3d6658340973</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2fd0c265-469e-4edb-b027-ee8e324aba64">
    <cim:IdentifiedObject.name>$BUS_196</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>2fd0c265-469e-4edb-b027-ee8e324aba64</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8b2c4c0b-b6e6-4611-9eda-f1bacc6d3f8a">
    <cim:IdentifiedObject.name>$BUS_154</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>8b2c4c0b-b6e6-4611-9eda-f1bacc6d3f8a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b417252b-c7ba-4e87-ab0d-294bd1ad2c02">
    <cim:IdentifiedObject.name>$BUS_476</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>b417252b-c7ba-4e87-ab0d-294bd1ad2c02</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_47433e11-653d-4a9d-a5e2-f132b4557cd8">
    <cim:IdentifiedObject.name>$BUS_432</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>47433e11-653d-4a9d-a5e2-f132b4557cd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_84c25bae-c8e6-4736-bfbc-d583e9de816f">
    <cim:IdentifiedObject.name>$BUS_480</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>84c25bae-c8e6-4736-bfbc-d583e9de816f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cb1ed7ad-cd07-44df-af92-de0d75aefa8f">
    <cim:IdentifiedObject.name>$BUS_825</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>cb1ed7ad-cd07-44df-af92-de0d75aefa8f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_08f02d38-7bf1-439e-8feb-a85a8037b6ff">
    <cim:IdentifiedObject.name>BLOCKET_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>08f02d38-7bf1-439e-8feb-a85a8037b6ff</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_24cf1679-739e-4dd8-be4f-79cb9f426094">
    <cim:IdentifiedObject.name>BLOCKET_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:IdentifiedObject.mRID>24cf1679-739e-4dd8-be4f-79cb9f426094</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3993e28e-9e37-43ad-b711-75ae8dc1b209">
    <cim:IdentifiedObject.name>$BUS_494</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>3993e28e-9e37-43ad-b711-75ae8dc1b209</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f1e7bad7-8f9f-4ce3-8327-6795d7403814">
    <cim:IdentifiedObject.name>$BUS_148</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>f1e7bad7-8f9f-4ce3-8327-6795d7403814</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a7d35f99-6f54-478d-ac39-9c6d698cb70a">
    <cim:IdentifiedObject.name>$BUS_178</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>a7d35f99-6f54-478d-ac39-9c6d698cb70a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9875a828-0497-4ef7-ab25-a4c929d81e51">
    <cim:IdentifiedObject.name>$BUS_87</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>9875a828-0497-4ef7-ab25-a4c929d81e51</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_2b3dfc6e-b9db-4c2f-8075-e4b7c0c3080c">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_27a0569f-7c2f-4833-bd35-17574b68246e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>2b3dfc6e-b9db-4c2f-8075-e4b7c0c3080c</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_332cdd95-6b31-4f9f-961f-fa4d241d4565">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2b3dfc6e-b9db-4c2f-8075-e4b7c0c3080c" />
    <cim:IdentifiedObject.mRID>332cdd95-6b31-4f9f-961f-fa4d241d4565</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a7f4b9e1-f739-4da1-8f3c-e96b213879cc">
    <cim:IdentifiedObject.name>$BUS_463</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>a7f4b9e1-f739-4da1-8f3c-e96b213879cc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_691f4e54-ee0f-4302-8504-f54c943e814d">
    <cim:IdentifiedObject.name>TORNÅ_4_CT32</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_92cf8eb6-8f46-4dbc-a83d-9f882547d36b" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>691f4e54-ee0f-4302-8504-f54c943e814d</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_732a88b7-9b33-4b56-8dc2-30f647d8edde">
    <cim:IdentifiedObject.name>$BUS_194</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>732a88b7-9b33-4b56-8dc2-30f647d8edde</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0c84e87c-76b6-4ca3-bb3b-e2f0dbc38bf4">
    <cim:IdentifiedObject.name>$BUS_437</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>0c84e87c-76b6-4ca3-bb3b-e2f0dbc38bf4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_44845d32-ed5c-444f-a45c-e66a183f46ef">
    <cim:IdentifiedObject.name>$BUS_491</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>44845d32-ed5c-444f-a45c-e66a183f46ef</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5f62712f-4ebf-49c1-90a4-e2ec47ef5e85">
    <cim:IdentifiedObject.name>$BUS_826</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>5f62712f-4ebf-49c1-90a4-e2ec47ef5e85</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_160f8fdb-78a4-4421-8418-65ed3420d324">
    <cim:IdentifiedObject.name>AT131_C130_STORF</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>160f8fdb-78a4-4421-8418-65ed3420d324</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e0e4aff8-48c6-4fca-b3bd-053c26e3aaca">
    <cim:IdentifiedObject.name>AT131_C130_STORF</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>e0e4aff8-48c6-4fca-b3bd-053c26e3aaca</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_11388e55-fcd9-4965-928f-4d0b673021d1">
    <cim:IdentifiedObject.name>AT131_C130_STORF_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0e4aff8-48c6-4fca-b3bd-053c26e3aaca" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_160f8fdb-78a4-4421-8418-65ed3420d324" />
    <cim:IdentifiedObject.mRID>11388e55-fcd9-4965-928f-4d0b673021d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a95a3a2d-6275-41b3-a6a1-cc6708f0bd51">
    <cim:IdentifiedObject.name>$BUS_492</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>a95a3a2d-6275-41b3-a6a1-cc6708f0bd51</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c6dd0cfc-a7bb-4eb7-8bcf-5ec6882d2c59">
    <cim:IdentifiedObject.name>$BUS_157</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>c6dd0cfc-a7bb-4eb7-8bcf-5ec6882d2c59</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd">
    <cim:IdentifiedObject.name>AGGAN_4_CT11</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>1eed5c53-4894-4ace-b0ad-fe0bea6eeccd</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a09ee5dc-f129-4c88-bc8d-527f8bf8bd41">
    <cim:IdentifiedObject.name>$BUS_187</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>a09ee5dc-f129-4c88-bc8d-527f8bf8bd41</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b763c5db-f4f6-4bf5-b7e5-27bd3550b8b3">
    <cim:IdentifiedObject.name>$BUS_429</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>b763c5db-f4f6-4bf5-b7e5-27bd3550b8b3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_285b824f-5610-4d21-be67-d2edea34e0b9">
    <cim:IdentifiedObject.name>$BUS_430</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>285b824f-5610-4d21-be67-d2edea34e0b9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_46f34fba-82a5-47c5-9fa0-7d154863a5fc">
    <cim:IdentifiedObject.name>AT121_A130_OLMÅF</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>46f34fba-82a5-47c5-9fa0-7d154863a5fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_7c30c5cc-80f4-408f-9608-d7ff8dd08160">
    <cim:IdentifiedObject.name>AT121_A130_OLMÅF</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>7c30c5cc-80f4-408f-9608-d7ff8dd08160</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d3b2b555-e5b3-456f-8fe2-93c731ae2fd3">
    <cim:IdentifiedObject.name>AT121_A130_OLMÅF_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c30c5cc-80f4-408f-9608-d7ff8dd08160" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46f34fba-82a5-47c5-9fa0-7d154863a5fc" />
    <cim:IdentifiedObject.mRID>d3b2b555-e5b3-456f-8fe2-93c731ae2fd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_24435a12-d43c-4da6-8f49-28dd1185aaa3">
    <cim:IdentifiedObject.name>$BUS_151</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>24435a12-d43c-4da6-8f49-28dd1185aaa3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_3de7ff3a-9e57-4f63-ae19-e890a16d141b">
    <cim:IdentifiedObject.name>NJAGGO_4_CT21</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>3de7ff3a-9e57-4f63-ae19-e890a16d141b</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_07c3ebc2-8374-46bd-be4c-2f198c6aa798">
    <cim:IdentifiedObject.name>$BUS_184</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>07c3ebc2-8374-46bd-be4c-2f198c6aa798</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_712bf48f-36c1-400d-a03d-628fd46bf5bd">
    <cim:IdentifiedObject.name>AT121_C130_OLMÅF</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>712bf48f-36c1-400d-a03d-628fd46bf5bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4be14463-c092-457d-beb0-5aef2130dc57">
    <cim:IdentifiedObject.name>AT121_C130_OLMÅF</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>4be14463-c092-457d-beb0-5aef2130dc57</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9b77e243-f5a2-4782-944a-cd07e0af4f96">
    <cim:IdentifiedObject.name>AT121_C130_OLMÅF_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4be14463-c092-457d-beb0-5aef2130dc57" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_712bf48f-36c1-400d-a03d-628fd46bf5bd" />
    <cim:IdentifiedObject.mRID>9b77e243-f5a2-4782-944a-cd07e0af4f96</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f95244bc-e9d6-4207-95a9-3077ff9c0ec8">
    <cim:IdentifiedObject.name>$BUS_179</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>f95244bc-e9d6-4207-95a9-3077ff9c0ec8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b8ccc79d-cf9c-45ff-ad5b-96e95dea3cd1">
    <cim:IdentifiedObject.name>$BUS_434</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>b8ccc79d-cf9c-45ff-ad5b-96e95dea3cd1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e57cf9e0-4de6-4f09-8e47-60c749d290d0">
    <cim:IdentifiedObject.name>$BUS_144</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>e57cf9e0-4de6-4f09-8e47-60c749d290d0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83a524e9-3c58-4901-ae78-03d2e5f12e77">
    <cim:IdentifiedObject.name>$BUS_195</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>83a524e9-3c58-4901-ae78-03d2e5f12e77</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_256a50c4-c8ba-4306-a1e4-f039009d6706">
    <cim:IdentifiedObject.name>$BUS_89</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>256a50c4-c8ba-4306-a1e4-f039009d6706</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_5f349efd-156f-4431-a1b6-fb6e17ad5148">
    <cim:IdentifiedObject.name>STENFORSE_4_CT31</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>5f349efd-156f-4431-a1b6-fb6e17ad5148</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_426d869d-b71b-474b-b5a4-df71527b9ead">
    <cim:IdentifiedObject.name>$BUS_200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>426d869d-b71b-474b-b5a4-df71527b9ead</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5cbff055-ec4d-435c-901d-d18da9d5b65a">
    <cim:IdentifiedObject.name>$BUS_1100</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>5cbff055-ec4d-435c-901d-d18da9d5b65a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0d6e2b65-a7d9-4eef-a96e-fdc39af9b599">
    <cim:IdentifiedObject.name>$BUS_497</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>0d6e2b65-a7d9-4eef-a96e-fdc39af9b599</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7f927aa2-a76f-49b6-9619-c6fce065b373">
    <cim:IdentifiedObject.name>$BUS_193</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>7f927aa2-a76f-49b6-9619-c6fce065b373</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_db7cbad8-c15b-4b1d-8ba6-77eb3919f500">
    <cim:IdentifiedObject.name>$BUS_422</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>db7cbad8-c15b-4b1d-8ba6-77eb3919f500</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7b8710c9-7708-4b79-b3de-40cd4fbcd879">
    <cim:IdentifiedObject.name>AT131_A130_STORF</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>7b8710c9-7708-4b79-b3de-40cd4fbcd879</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_00287a72-23e7-49ae-ae1c-bb0cef88f563">
    <cim:IdentifiedObject.name>AT131_A130_STORF</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>00287a72-23e7-49ae-ae1c-bb0cef88f563</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d5b8f975-4888-4cf0-ab10-1181e6abf27b">
    <cim:IdentifiedObject.name>AT131_A130_STORF_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_00287a72-23e7-49ae-ae1c-bb0cef88f563" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b8710c9-7708-4b79-b3de-40cd4fbcd879" />
    <cim:IdentifiedObject.mRID>d5b8f975-4888-4cf0-ab10-1181e6abf27b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c5f099f7-8a8d-48e1-86b2-60048211fb83">
    <cim:IdentifiedObject.name>$BUS_143</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>c5f099f7-8a8d-48e1-86b2-60048211fb83</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c86ea45f-52d0-474a-a386-0028e6de9e56">
    <cim:IdentifiedObject.name>STORTRÄSK_4_CT22</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>c86ea45f-52d0-474a-a386-0028e6de9e56</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_f088913d-a9b6-49cf-9b2c-3c0ff6c4cd31">
    <cim:IdentifiedObject.name>$BUS_199</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>f088913d-a9b6-49cf-9b2c-3c0ff6c4cd31</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_079827fd-2101-47ba-98f9-42e331e7be41">
    <cim:IdentifiedObject.name>$BUS_489</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>079827fd-2101-47ba-98f9-42e331e7be41</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_30914447-3fcc-4651-89a9-ff6ca303e3e4">
    <cim:IdentifiedObject.name>$BUS_312</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>30914447-3fcc-4651-89a9-ff6ca303e3e4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5d34f03e-79dc-4f51-b361-12765bc49cbe">
    <cim:IdentifiedObject.name>$BUS_183</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>5d34f03e-79dc-4f51-b361-12765bc49cbe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_f825d10b-a202-44e8-85d1-e4f78dc3dcf7">
    <cim:IdentifiedObject.name>AGGAN_G_CT11</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>f825d10b-a202-44e8-85d1-e4f78dc3dcf7</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0a7e1e9c-f287-43d7-827d-79110109b204">
    <cim:IdentifiedObject.name>$BUS_94</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>0a7e1e9c-f287-43d7-827d-79110109b204</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_665be464-6f8b-4257-a817-b0e7e5e77a55">
    <cim:IdentifiedObject.name>$BUS_146</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>665be464-6f8b-4257-a817-b0e7e5e77a55</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_21020a5f-98af-4c8a-8713-b99d134ea8e5">
    <cim:IdentifiedObject.name>$BUS_498</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>21020a5f-98af-4c8a-8713-b99d134ea8e5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce342e3e-7ddc-41f9-a7b9-587b10c46b49">
    <cim:IdentifiedObject.name>$BUS_309</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>ce342e3e-7ddc-41f9-a7b9-587b10c46b49</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_99054eb7-608b-45e9-a0b1-b9df705771c3">
    <cim:IdentifiedObject.name>$BUS_477</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:IdentifiedObject.mRID>99054eb7-608b-45e9-a0b1-b9df705771c3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_df6bc09f-9856-41be-9b2a-b64ea6e1a95d">
    <cim:IdentifiedObject.name>$BUS_1108</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>df6bc09f-9856-41be-9b2a-b64ea6e1a95d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_821ebce5-c9a5-4f59-a16a-4283ccce35dc">
    <cim:IdentifiedObject.name>$BUS_470</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>821ebce5-c9a5-4f59-a16a-4283ccce35dc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_7e1770b2-6e55-4590-9fa3-66f56b6b395a">
    <cim:IdentifiedObject.name>BLOCKET_4_FT51</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>7e1770b2-6e55-4590-9fa3-66f56b6b395a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_83361d43-8e46-4c13-b64d-260ce3191ca3">
    <cim:IdentifiedObject.name>$BUS_103</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>83361d43-8e46-4c13-b64d-260ce3191ca3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d90dbc96-7ebd-4bb2-b6a8-28916192fca8">
    <cim:IdentifiedObject.name>$BUS_72</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>d90dbc96-7ebd-4bb2-b6a8-28916192fca8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7daa53aa-0b1e-426e-8eb6-4c503ad75dd5">
    <cim:IdentifiedObject.name>$BUS_88</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>7daa53aa-0b1e-426e-8eb6-4c503ad75dd5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_49849c39-4ce2-4c60-bbba-c0c626434724">
    <cim:IdentifiedObject.name>$BUS_93</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>49849c39-4ce2-4c60-bbba-c0c626434724</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_af586d28-47f0-4a42-a1c4-a1786125a98e">
    <cim:IdentifiedObject.name>$BUS_468</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>af586d28-47f0-4a42-a1c4-a1786125a98e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_31f66e3c-bd5d-4604-87d3-8a3ac67a6fd1">
    <cim:IdentifiedObject.name>$BUS_428</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>31f66e3c-bd5d-4604-87d3-8a3ac67a6fd1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e49cfef7-bf27-49db-a0ae-f62f445a34ba">
    <cim:IdentifiedObject.name>$BUS_464</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>e49cfef7-bf27-49db-a0ae-f62f445a34ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_9695abb1-3f41-4f62-982f-57de584e5897">
    <cim:IdentifiedObject.name>ATOMSBERG_4_FT61</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_27a0569f-7c2f-4833-bd35-17574b68246e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>9695abb1-3f41-4f62-982f-57de584e5897</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f">
    <cim:IdentifiedObject.name>$BUS_273</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fd53021a-5b8e-4b7f-b5e0-1815b1ce5e01">
    <cim:IdentifiedObject.name>$BUS_496</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>fd53021a-5b8e-4b7f-b5e0-1815b1ce5e01</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c6db21bf-8950-4aa5-aa46-3a47375f6ef3">
    <cim:IdentifiedObject.name>STORTRÄSK_1_CT22</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>c6db21bf-8950-4aa5-aa46-3a47375f6ef3</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_442e6769-4216-4c3e-a0a8-b8a846989816">
    <cim:IdentifiedObject.name>$BUS_158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>442e6769-4216-4c3e-a0a8-b8a846989816</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b5333f37-ee20-4466-8e3b-6f4197296b56">
    <cim:IdentifiedObject.name>$BUS_433</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:IdentifiedObject.mRID>b5333f37-ee20-4466-8e3b-6f4197296b56</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f81a0dcd-b153-4c17-ae53-1e1744ece7bc">
    <cim:IdentifiedObject.name>$BUS_466</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>f81a0dcd-b153-4c17-ae53-1e1744ece7bc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3718067d-6061-4486-81ef-47ace3c410bd">
    <cim:IdentifiedObject.name>$BUS_465</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>3718067d-6061-4486-81ef-47ace3c410bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30">
    <cim:IdentifiedObject.name>JAURAS_4_CT71</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>007dedc8-ce4f-4f2c-b424-bc7b8fe1da30</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_96a54e72-2a74-4b95-a323-adba47692bfa">
    <cim:IdentifiedObject.name>$BUS_188</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>96a54e72-2a74-4b95-a323-adba47692bfa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_954b741d-f33c-4c9b-a03f-8a05469bf9dd">
    <cim:IdentifiedObject.name>$BUS_150</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>954b741d-f33c-4c9b-a03f-8a05469bf9dd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0214a320-0175-4164-b3a1-d389b8b79730">
    <cim:IdentifiedObject.name>$BUS_1094</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>0214a320-0175-4164-b3a1-d389b8b79730</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_60c36b3b-64ef-4396-890a-befd4a32bc84">
    <cim:IdentifiedObject.name>$BUS_207</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>60c36b3b-64ef-4396-890a-befd4a32bc84</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_67d844d2-3b76-4cec-ac8e-5019ca7b10c5">
    <cim:IdentifiedObject.name>$BUS_490</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>67d844d2-3b76-4cec-ac8e-5019ca7b10c5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ab46ac5f-f59b-42d3-b5ea-e3bb725f1487">
    <cim:IdentifiedObject.name>$BUS_1216</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>ab46ac5f-f59b-42d3-b5ea-e3bb725f1487</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_b56c87cd-496b-4830-9037-b0e1a396652f">
    <cim:IdentifiedObject.name>STUPET_4_CT12</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>b56c87cd-496b-4830-9037-b0e1a396652f</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_de7c55f5-4ab2-4ef7-bc2e-484d156a048b">
    <cim:IdentifiedObject.name>$BUS_1131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>de7c55f5-4ab2-4ef7-bc2e-484d156a048b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_84b94af7-a275-4fcd-be7d-475f42a85a4e">
    <cim:IdentifiedObject.name>$BUS_1059</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>84b94af7-a275-4fcd-be7d-475f42a85a4e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0e138681-d466-49b6-96ea-2ec462498582">
    <cim:IdentifiedObject.name>$BUS_1197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>0e138681-d466-49b6-96ea-2ec462498582</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dbc6ff0d-d29a-48e9-bde5-d13fa555a374">
    <cim:IdentifiedObject.name>BLOCKET_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:IdentifiedObject.mRID>dbc6ff0d-d29a-48e9-bde5-d13fa555a374</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4878ddb1-300c-4213-b5b6-5dd5cf923f58">
    <cim:IdentifiedObject.name>CT11_A17_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>4878ddb1-300c-4213-b5b6-5dd5cf923f58</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9f8b2916-c018-41fe-9a79-3f952b8917e7">
    <cim:IdentifiedObject.name>CT11_A17_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>9f8b2916-c018-41fe-9a79-3f952b8917e7</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a232d83a-48f2-4d3a-a5cf-7dc059939144">
    <cim:IdentifiedObject.name>CT11_A17_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f8b2916-c018-41fe-9a79-3f952b8917e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4878ddb1-300c-4213-b5b6-5dd5cf923f58" />
    <cim:IdentifiedObject.mRID>a232d83a-48f2-4d3a-a5cf-7dc059939144</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_99a7ffcc-f7c9-4dfb-89ff-30ac7cf20898">
    <cim:IdentifiedObject.name>$BUS_443</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>99a7ffcc-f7c9-4dfb-89ff-30ac7cf20898</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_95a699e3-f062-4049-86ff-dd23d1f0e7ee">
    <cim:IdentifiedObject.name>$BUS_442</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>95a699e3-f062-4049-86ff-dd23d1f0e7ee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6687be8a-c52e-432e-96f2-69f61d7789d1">
    <cim:IdentifiedObject.name>$BUS_447</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>6687be8a-c52e-432e-96f2-69f61d7789d1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_103144c6-5b51-4dde-8aa1-2b3174c2ad1f">
    <cim:IdentifiedObject.name>$BUS_469</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>103144c6-5b51-4dde-8aa1-2b3174c2ad1f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7288281e-c946-4566-9c98-a34bc19fdd04">
    <cim:IdentifiedObject.name>$BUS_203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>7288281e-c946-4566-9c98-a34bc19fdd04</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2b1c35d8-9746-432b-a1c3-2b004428896f">
    <cim:IdentifiedObject.name>$BUS_1199</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>2b1c35d8-9746-432b-a1c3-2b004428896f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d15a7d2c-f26d-4cb0-9d28-26c62980918f">
    <cim:IdentifiedObject.name>$BUS_209</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>d15a7d2c-f26d-4cb0-9d28-26c62980918f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7b9b544b-0083-404f-a6d5-776c60ca2cd4">
    <cim:IdentifiedObject.name>$BUS_507</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>7b9b544b-0083-404f-a6d5-776c60ca2cd4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_fde246b9-5515-487e-ae4a-152132b1abb2">
    <cim:IdentifiedObject.name>DALBO_4_FT41</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_21c71808-547d-4548-b473-85a9806f1bea" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>fde246b9-5515-487e-ae4a-152132b1abb2</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_eae424b2-cc3f-4400-b8af-1d94952005ca">
    <cim:IdentifiedObject.name>$BUS_206</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>eae424b2-cc3f-4400-b8af-1d94952005ca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_77887665-be02-4bab-a47a-ad8a7da30db7">
    <cim:IdentifiedObject.name>$BUS_1132</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>77887665-be02-4bab-a47a-ad8a7da30db7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8a697495-5860-4d4f-b46b-df0017ffb7e1">
    <cim:IdentifiedObject.name>CT12_C130_STUPET</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>8a697495-5860-4d4f-b46b-df0017ffb7e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_57e3a087-08bf-4ef1-8c60-4e6fa7ffe71c">
    <cim:IdentifiedObject.name>CT12_C130_STUPET</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>57e3a087-08bf-4ef1-8c60-4e6fa7ffe71c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1b9a6189-31e0-45c7-a341-52b2cdf1481e">
    <cim:IdentifiedObject.name>CT12_C130_STUPET_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_57e3a087-08bf-4ef1-8c60-4e6fa7ffe71c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a697495-5860-4d4f-b46b-df0017ffb7e1" />
    <cim:IdentifiedObject.mRID>1b9a6189-31e0-45c7-a341-52b2cdf1481e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_8b358f72-a137-4e29-9626-c3f05ac5805b">
    <cim:IdentifiedObject.name>CT11_B400_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>8b358f72-a137-4e29-9626-c3f05ac5805b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ae0d7113-0ee0-4653-a606-2fcf75b66e4a">
    <cim:IdentifiedObject.name>CT11_B400_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>ae0d7113-0ee0-4653-a606-2fcf75b66e4a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d8846e9a-1656-481a-9366-a8d033aa5639">
    <cim:IdentifiedObject.name>CT11_B400_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae0d7113-0ee0-4653-a606-2fcf75b66e4a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b358f72-a137-4e29-9626-c3f05ac5805b" />
    <cim:IdentifiedObject.mRID>d8846e9a-1656-481a-9366-a8d033aa5639</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f352e953-fa23-4a46-a761-9e4285b92e26">
    <cim:IdentifiedObject.name>CT11_C400_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>f352e953-fa23-4a46-a761-9e4285b92e26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5896006c-ccaa-4557-92ea-afe40e0b3c26">
    <cim:IdentifiedObject.name>CT11_C400_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>5896006c-ccaa-4557-92ea-afe40e0b3c26</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2f6fbc28-a581-49d1-b968-eee94dd947ed">
    <cim:IdentifiedObject.name>CT11_C400_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5896006c-ccaa-4557-92ea-afe40e0b3c26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f352e953-fa23-4a46-a761-9e4285b92e26" />
    <cim:IdentifiedObject.mRID>2f6fbc28-a581-49d1-b968-eee94dd947ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b6fa01a1-76ba-4598-9461-799d662552a1">
    <cim:IdentifiedObject.name>$BUS_185</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>b6fa01a1-76ba-4598-9461-799d662552a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8">
    <cim:IdentifiedObject.name>CT12_C400_STUPET</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_578f7258-308f-4e73-8ebb-7d8f030b6632">
    <cim:IdentifiedObject.name>CT12_C400_STUPET</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>578f7258-308f-4e73-8ebb-7d8f030b6632</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e3bee17c-38a5-49fe-8b9d-e78044fe3084">
    <cim:IdentifiedObject.name>CT12_C400_STUPET_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_578f7258-308f-4e73-8ebb-7d8f030b6632" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72fea4c2-b607-4493-a4e2-e4c7d2e5d5f8" />
    <cim:IdentifiedObject.mRID>e3bee17c-38a5-49fe-8b9d-e78044fe3084</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_327b6c6f-5df9-4389-8564-1fe5726d1f62">
    <cim:IdentifiedObject.name>$BUS_1217</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>327b6c6f-5df9-4389-8564-1fe5726d1f62</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e3b76172-9953-4d64-9dde-a35de6422521">
    <cim:IdentifiedObject.name>$BUS_1128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>e3b76172-9953-4d64-9dde-a35de6422521</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4324f6a-da3c-49a9-bbb8-28827642f1b8">
    <cim:IdentifiedObject.name>$BUS_445</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>c4324f6a-da3c-49a9-bbb8-28827642f1b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90793442-db3a-4a41-b407-55abf99fd7b0">
    <cim:IdentifiedObject.name>$BUS_448</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>90793442-db3a-4a41-b407-55abf99fd7b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c3382f6c-4de0-4404-b565-57edef2e9f20">
    <cim:IdentifiedObject.name>$BUS_128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>c3382f6c-4de0-4404-b565-57edef2e9f20</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_65bf1831-5487-4e64-9e80-e547cebdec4c">
    <cim:IdentifiedObject.name>$BUS_245</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>65bf1831-5487-4e64-9e80-e547cebdec4c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7d228e2e-be88-42bf-8ece-3e42c04b9a51">
    <cim:IdentifiedObject.name>$BUS_451</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>7d228e2e-be88-42bf-8ece-3e42c04b9a51</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9264630d-f4cb-41a2-8ead-a97ce9cf53f7">
    <cim:IdentifiedObject.name>$BUS_824</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:IdentifiedObject.mRID>9264630d-f4cb-41a2-8ead-a97ce9cf53f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_67c20d21-262f-485a-8bc3-5ddc1786eaa5">
    <cim:IdentifiedObject.name>$BUS_1145</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>67c20d21-262f-485a-8bc3-5ddc1786eaa5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8530a78-cedb-44bd-9f85-f19116f0c91f">
    <cim:IdentifiedObject.name>CT11_A400_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>f8530a78-cedb-44bd-9f85-f19116f0c91f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d17190ce-e54e-418b-8980-82359e18b0dd">
    <cim:IdentifiedObject.name>CT11_A400_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>d17190ce-e54e-418b-8980-82359e18b0dd</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a510cb1c-f2f8-4851-9e5c-da7effd6b286">
    <cim:IdentifiedObject.name>CT11_A400_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d17190ce-e54e-418b-8980-82359e18b0dd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8530a78-cedb-44bd-9f85-f19116f0c91f" />
    <cim:IdentifiedObject.mRID>a510cb1c-f2f8-4851-9e5c-da7effd6b286</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_26c4cda0-c065-456c-b51f-caf4dade4bc1">
    <cim:IdentifiedObject.name>CT12_A400_STUPET</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>26c4cda0-c065-456c-b51f-caf4dade4bc1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_429695ff-6d66-4c7d-b632-127c34683b96">
    <cim:IdentifiedObject.name>CT12_A400_STUPET</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>429695ff-6d66-4c7d-b632-127c34683b96</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e73abd4c-1969-4c0b-a92e-43d20139748e">
    <cim:IdentifiedObject.name>CT12_A400_STUPET_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_429695ff-6d66-4c7d-b632-127c34683b96" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26c4cda0-c065-456c-b51f-caf4dade4bc1" />
    <cim:IdentifiedObject.mRID>e73abd4c-1969-4c0b-a92e-43d20139748e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ec7e10f4-5e42-4e58-b361-8384498e6512">
    <cim:IdentifiedObject.name>CT11_C130_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>ec7e10f4-5e42-4e58-b361-8384498e6512</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d2683368-bcc2-4e51-a8cd-46f033962e38">
    <cim:IdentifiedObject.name>CT11_C130_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>d2683368-bcc2-4e51-a8cd-46f033962e38</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_3338e8aa-8288-43f8-a8f3-da575eebd7ad">
    <cim:IdentifiedObject.name>CT11_C130_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2683368-bcc2-4e51-a8cd-46f033962e38" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec7e10f4-5e42-4e58-b361-8384498e6512" />
    <cim:IdentifiedObject.mRID>3338e8aa-8288-43f8-a8f3-da575eebd7ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0cd8a566-6f89-4b74-afa3-45fc4b6cf4c4">
    <cim:IdentifiedObject.name>$BUS_186</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>0cd8a566-6f89-4b74-afa3-45fc4b6cf4c4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bfb635ee-0c95-4640-8894-886533c9f950">
    <cim:IdentifiedObject.name>CT11_A130_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>bfb635ee-0c95-4640-8894-886533c9f950</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_32de2ae2-18d3-4f06-b584-cfe1551b77bb">
    <cim:IdentifiedObject.name>CT11_A130_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>32de2ae2-18d3-4f06-b584-cfe1551b77bb</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7c0405b2-8a10-4891-8712-89451380fd8b">
    <cim:IdentifiedObject.name>CT11_A130_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_32de2ae2-18d3-4f06-b584-cfe1551b77bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfb635ee-0c95-4640-8894-886533c9f950" />
    <cim:IdentifiedObject.mRID>7c0405b2-8a10-4891-8712-89451380fd8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7c985a16-2155-48d3-92d1-c5fc4a58a814">
    <cim:IdentifiedObject.name>$BUS_501</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>7c985a16-2155-48d3-92d1-c5fc4a58a814</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e7891237-33d5-413e-8763-2fc39342782e">
    <cim:IdentifiedObject.name>$BUS_450</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>e7891237-33d5-413e-8763-2fc39342782e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4f4dbedf-dd30-4b1d-8547-7b3d75eb1948">
    <cim:IdentifiedObject.name>$BUS_716</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>4f4dbedf-dd30-4b1d-8547-7b3d75eb1948</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_41631857-a584-480b-9476-8e6c84b921ff">
    <cim:IdentifiedObject.name>$BUS_1129</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>41631857-a584-480b-9476-8e6c84b921ff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3d604ec8-f30e-4850-8b69-cc0cd9b2d576">
    <cim:IdentifiedObject.name>$BUS_102</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>3d604ec8-f30e-4850-8b69-cc0cd9b2d576</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_957fdcdd-90c6-4831-bec0-e68e66b5ed3e">
    <cim:IdentifiedObject.name>$BUS_202</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>957fdcdd-90c6-4831-bec0-e68e66b5ed3e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_71e5c4cf-9562-4ac1-af06-2ef5aaef92ee">
    <cim:IdentifiedObject.name>$BUS_307</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>71e5c4cf-9562-4ac1-af06-2ef5aaef92ee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_01f900e2-0e80-4c3c-af8d-c33b7a09aaf4">
    <cim:IdentifiedObject.name>$BUS_653</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>01f900e2-0e80-4c3c-af8d-c33b7a09aaf4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5ff287fa-d9d4-4385-8d1e-956ce679e240">
    <cim:IdentifiedObject.name>$BUS_1198</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>5ff287fa-d9d4-4385-8d1e-956ce679e240</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ba67fe49-8fb1-4842-ab59-286e07df8f52">
    <cim:IdentifiedObject.name>CT12_A130_STUPET</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>ba67fe49-8fb1-4842-ab59-286e07df8f52</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c9559465-de5e-4783-8065-8e04408bf887">
    <cim:IdentifiedObject.name>CT12_A130_STUPET</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>c9559465-de5e-4783-8065-8e04408bf887</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b7202478-6764-4de2-90d6-58ce572a357a">
    <cim:IdentifiedObject.name>CT12_A130_STUPET_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c9559465-de5e-4783-8065-8e04408bf887" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba67fe49-8fb1-4842-ab59-286e07df8f52" />
    <cim:IdentifiedObject.mRID>b7202478-6764-4de2-90d6-58ce572a357a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_355c23ec-9d12-4fc3-bccc-46c84c485e34">
    <cim:IdentifiedObject.name>$BUS_444</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>355c23ec-9d12-4fc3-bccc-46c84c485e34</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2b4a325f-6e28-47fb-82e5-68b1f7da9433">
    <cim:IdentifiedObject.name>$BUS_506</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>2b4a325f-6e28-47fb-82e5-68b1f7da9433</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83bd15d8-09bb-41b3-95ba-ea51ab825327">
    <cim:IdentifiedObject.name>$BUS_500</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>83bd15d8-09bb-41b3-95ba-ea51ab825327</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_af0f05d4-cf97-45cc-96e1-edb8bde263a7">
    <cim:IdentifiedObject.name>$BUS_204</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>af0f05d4-cf97-45cc-96e1-edb8bde263a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9709b4d0-bbaa-4286-85f2-8588c6fb93d9">
    <cim:IdentifiedObject.name>$BUS_1130</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>9709b4d0-bbaa-4286-85f2-8588c6fb93d9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c56ae0f9-3ed7-4cfc-a5b0-bf595dfcc178">
    <cim:IdentifiedObject.name>$BUS_279</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>c56ae0f9-3ed7-4cfc-a5b0-bf595dfcc178</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_947e69cd-5699-4727-9c58-ec5890184d00">
    <cim:IdentifiedObject.name>$BUS_502</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>947e69cd-5699-4727-9c58-ec5890184d00</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1414ebdb-95bd-4704-916b-b6d868d332f3">
    <cim:IdentifiedObject.name>$BUS_95</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>1414ebdb-95bd-4704-916b-b6d868d332f3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f397a388-7b43-4157-8718-784cc648533c">
    <cim:IdentifiedObject.name>$BUS_1139</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>f397a388-7b43-4157-8718-784cc648533c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_91025060-58ec-4fae-a7d8-4830f68850f1">
    <cim:IdentifiedObject.name>$BUS_189</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>91025060-58ec-4fae-a7d8-4830f68850f1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90456b77-5d47-4b41-ad9d-d1e5b7e873e9">
    <cim:IdentifiedObject.name>$BUS_1140</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>90456b77-5d47-4b41-ad9d-d1e5b7e873e9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4c61a361-1fe5-4a2d-9614-da0d6c5cc303">
    <cim:IdentifiedObject.name>CT12_B400_STUPET</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>4c61a361-1fe5-4a2d-9614-da0d6c5cc303</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_55d85d2a-832b-4f62-b085-e5437cb33bd6">
    <cim:IdentifiedObject.name>CT12_B400_STUPET</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>55d85d2a-832b-4f62-b085-e5437cb33bd6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1a3bbd56-548c-484e-b6af-b40c4dbdad67">
    <cim:IdentifiedObject.name>CT12_B400_STUPET_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_55d85d2a-832b-4f62-b085-e5437cb33bd6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c61a361-1fe5-4a2d-9614-da0d6c5cc303" />
    <cim:IdentifiedObject.mRID>1a3bbd56-548c-484e-b6af-b40c4dbdad67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cc030aeb-4933-4522-b71b-4d5d9be25b1c">
    <cim:IdentifiedObject.name>$BUS_454</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>cc030aeb-4933-4522-b71b-4d5d9be25b1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_02ad49da-4cbc-4ad7-a27f-36207a953cdc">
    <cim:IdentifiedObject.name>$BUS_1144</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>02ad49da-4cbc-4ad7-a27f-36207a953cdc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_27851336-e9f6-4736-9111-e873bc96a8ce">
    <cim:IdentifiedObject.name>$BUS_127</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>27851336-e9f6-4736-9111-e873bc96a8ce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1c5eb115-5a4f-4db0-92e5-0c15130c4f42">
    <cim:IdentifiedObject.name>$BUS_455</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>1c5eb115-5a4f-4db0-92e5-0c15130c4f42</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_53851fd6-be12-4fd5-8433-0b5284e314d3">
    <cim:IdentifiedObject.name>$BUS_201</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>53851fd6-be12-4fd5-8433-0b5284e314d3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d35fc4b9-8d8a-462e-a773-1df7da902f89">
    <cim:IdentifiedObject.name>$BUS_280</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>d35fc4b9-8d8a-462e-a773-1df7da902f89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b3a5af6e-eee4-444f-bf88-9eb366e50525">
    <cim:IdentifiedObject.name>$BUS_652</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>b3a5af6e-eee4-444f-bf88-9eb366e50525</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9508ad84-e8fe-4915-b2cf-6ab7a0108366">
    <cim:IdentifiedObject.name>$BUS_182</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>9508ad84-e8fe-4915-b2cf-6ab7a0108366</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_75a4aa1a-e690-420d-bdac-b8f8e4c6aef5">
    <cim:IdentifiedObject.name>$BUS_149</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>75a4aa1a-e690-420d-bdac-b8f8e4c6aef5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bbcbb3f8-7438-410f-af1a-00d205876203">
    <cim:IdentifiedObject.name>$BUS_191</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>bbcbb3f8-7438-410f-af1a-00d205876203</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ebf387e2-993b-471e-998b-d275a5d08fe5">
    <cim:IdentifiedObject.name>$BUS_651</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>ebf387e2-993b-471e-998b-d275a5d08fe5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_772e0e9e-67e2-4c95-8180-c55f5d133ece">
    <cim:IdentifiedObject.name>$BUS_1196</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>772e0e9e-67e2-4c95-8180-c55f5d133ece</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f407d99-646f-42c8-8b54-70a2777aadbe">
    <cim:IdentifiedObject.name>$BUS_1058</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>1f407d99-646f-42c8-8b54-70a2777aadbe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a02134b3-10e2-4330-a494-f9deaa6c182a">
    <cim:IdentifiedObject.name>$BUS_449</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>a02134b3-10e2-4330-a494-f9deaa6c182a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4dd8791d-9dab-4ba1-bb52-d72f1f65a8f0">
    <cim:IdentifiedObject.name>$BUS_156</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>4dd8791d-9dab-4ba1-bb52-d72f1f65a8f0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eec09b83-671e-4b67-a792-20166ffea88c">
    <cim:IdentifiedObject.name>$BUS_205</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>eec09b83-671e-4b67-a792-20166ffea88c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_de40b9b9-c35d-454b-8e3d-d72eb380ff4b">
    <cim:IdentifiedObject.name>HÄLLAN_4_CT72</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>de40b9b9-c35d-454b-8e3d-d72eb380ff4b</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_cf438429-65a4-45ca-8ad2-fbbbb4e181de">
    <cim:IdentifiedObject.name>$BUS_246</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>cf438429-65a4-45ca-8ad2-fbbbb4e181de</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f506da3-c4c3-4a3d-ac9a-9826fa7e1995">
    <cim:IdentifiedObject.name>$BUS_1232</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>0f506da3-c4c3-4a3d-ac9a-9826fa7e1995</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_71beeae0-2422-4aaa-846b-8357e210e334">
    <cim:IdentifiedObject.name>$BUS_1107</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:IdentifiedObject.mRID>71beeae0-2422-4aaa-846b-8357e210e334</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f6927b58-e2ef-45d3-9802-55699cc1041e">
    <cim:IdentifiedObject.name>$BUS_181</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>f6927b58-e2ef-45d3-9802-55699cc1041e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e82acd65-85bc-43f4-b2cb-7de868ae604c">
    <cim:IdentifiedObject.name>$BUS_503</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>e82acd65-85bc-43f4-b2cb-7de868ae604c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_028efb78-1deb-4837-885e-53aa5635f163">
    <cim:IdentifiedObject.name>$BUS_829</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>028efb78-1deb-4837-885e-53aa5635f163</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_eaa25262-839d-4abf-ad2c-62e2e252bfee">
    <cim:IdentifiedObject.name>NORRÅS_4_FT42</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_f181518f-6e7b-4942-8b86-32a5d5c1564e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>eaa25262-839d-4abf-ad2c-62e2e252bfee</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_d33dc4b4-e36c-4c96-8493-9ae2cb199c5f">
    <cim:IdentifiedObject.name>$BUS_210</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>d33dc4b4-e36c-4c96-8493-9ae2cb199c5f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e2880ebb-9d43-4b1d-b77b-dedd130ec8f9">
    <cim:IdentifiedObject.name>$BUS_657</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>e2880ebb-9d43-4b1d-b77b-dedd130ec8f9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ec915890-e015-4196-9e90-7a5cd6894c5f">
    <cim:IdentifiedObject.name>$BUS_243</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>ec915890-e015-4196-9e90-7a5cd6894c5f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bbd0d3d4-f3e0-4051-88fd-2547aaae6c93">
    <cim:IdentifiedObject.name>$BUS_553</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>bbd0d3d4-f3e0-4051-88fd-2547aaae6c93</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_de082ad6-d802-4179-8d75-36b13f8b07c7">
    <cim:IdentifiedObject.name>$BUS_1127</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>de082ad6-d802-4179-8d75-36b13f8b07c7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c7a9703a-05c3-4c37-abb2-558c702a59c4">
    <cim:IdentifiedObject.name>$BUS_1136</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>c7a9703a-05c3-4c37-abb2-558c702a59c4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5cbd2191-dd54-42a8-b85b-2b8a08f05c92">
    <cim:IdentifiedObject.name>$BUS_453</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>5cbd2191-dd54-42a8-b85b-2b8a08f05c92</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f2749712-af6a-40c1-b4b8-61fcdb063131">
    <cim:IdentifiedObject.name>$BUS_132</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>f2749712-af6a-40c1-b4b8-61fcdb063131</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_744e2e6a-2df8-4a76-a8c8-072b6ea25f1e">
    <cim:IdentifiedObject.name>$BUS_661</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>744e2e6a-2df8-4a76-a8c8-072b6ea25f1e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_754a0c7e-2611-48c0-9000-387e883e3886">
    <cim:IdentifiedObject.name>$BUS_656</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>754a0c7e-2611-48c0-9000-387e883e3886</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e8d1f539-e8c8-4e88-9ca9-56f39888ae21">
    <cim:IdentifiedObject.name>$BUS_650</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>e8d1f539-e8c8-4e88-9ca9-56f39888ae21</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90e8cf90-167f-47ee-ae6a-dce72b833a57">
    <cim:IdentifiedObject.name>CT21_C400_NJAGGO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>90e8cf90-167f-47ee-ae6a-dce72b833a57</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e7182d03-d269-4b4f-9ad4-08b187a790fd">
    <cim:IdentifiedObject.name>CT21_C400_NJAGGO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>e7182d03-d269-4b4f-9ad4-08b187a790fd</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_47a69ee6-2ba0-4973-b2c6-234050ed1c84">
    <cim:IdentifiedObject.name>CT21_C400_NJAGGO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7182d03-d269-4b4f-9ad4-08b187a790fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90e8cf90-167f-47ee-ae6a-dce72b833a57" />
    <cim:IdentifiedObject.mRID>47a69ee6-2ba0-4973-b2c6-234050ed1c84</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0833e662-03aa-40b5-b052-b94e3d635ffd">
    <cim:IdentifiedObject.name>$BUS_282</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>0833e662-03aa-40b5-b052-b94e3d635ffd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_31a2b574-a5b4-41ac-a665-b4f24248591b">
    <cim:IdentifiedObject.name>$BUS_550</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>31a2b574-a5b4-41ac-a665-b4f24248591b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e811a445-9a6f-454c-9239-08ee586e2117">
    <cim:IdentifiedObject.name>$BUS_551</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>e811a445-9a6f-454c-9239-08ee586e2117</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c52c92ba-7f31-49c0-8d44-297a0cd250fc">
    <cim:IdentifiedObject.name>$BUS_1219</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>c52c92ba-7f31-49c0-8d44-297a0cd250fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_26ca820d-9cce-446f-9d61-afb1db00c48e">
    <cim:IdentifiedObject.name>$BUS_1218</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>26ca820d-9cce-446f-9d61-afb1db00c48e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2a3743d4-50fb-4cf9-aa1f-a074d66c7ae6">
    <cim:IdentifiedObject.name>$BUS_131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>2a3743d4-50fb-4cf9-aa1f-a074d66c7ae6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8e9e5ad1-5e6f-4d6e-afbf-d277d60c6f31">
    <cim:IdentifiedObject.name>$BUS_1133</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>8e9e5ad1-5e6f-4d6e-afbf-d277d60c6f31</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8023c82a-c10b-4b73-b28e-582995ab61e1">
    <cim:IdentifiedObject.name>CT22_B400_STORTR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>8023c82a-c10b-4b73-b28e-582995ab61e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ced67a60-59bd-4a5b-adfe-790e7645d51a">
    <cim:IdentifiedObject.name>CT22_B400_STORTR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>ced67a60-59bd-4a5b-adfe-790e7645d51a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2174c087-17d7-4035-90b5-0c19dec907ff">
    <cim:IdentifiedObject.name>CT22_B400_STORTR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ced67a60-59bd-4a5b-adfe-790e7645d51a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8023c82a-c10b-4b73-b28e-582995ab61e1" />
    <cim:IdentifiedObject.mRID>2174c087-17d7-4035-90b5-0c19dec907ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ca5faf84-27e0-485e-8930-47126e5218cf">
    <cim:IdentifiedObject.name>$BUS_1063</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>ca5faf84-27e0-485e-8930-47126e5218cf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e0d24acb-7a36-4394-93ad-4d013dc56ca0">
    <cim:IdentifiedObject.name>$BUS_190</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>e0d24acb-7a36-4394-93ad-4d013dc56ca0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8">
    <cim:IdentifiedObject.name>CT21_A400_NJAGGO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_fbd9cbe1-1cbf-40be-a1d3-96d2e0ec1470">
    <cim:IdentifiedObject.name>CT21_A400_NJAGGO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>fbd9cbe1-1cbf-40be-a1d3-96d2e0ec1470</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1dad938c-ca56-4ca5-8440-7f61e13b203a">
    <cim:IdentifiedObject.name>CT21_A400_NJAGGO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbd9cbe1-1cbf-40be-a1d3-96d2e0ec1470" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4008f7bd-12d1-44ab-b7c2-f7a68bdb6fd8" />
    <cim:IdentifiedObject.mRID>1dad938c-ca56-4ca5-8440-7f61e13b203a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e929dd00-1b10-40c8-bb6e-42331318ada0">
    <cim:IdentifiedObject.name>$BUS_310</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>e929dd00-1b10-40c8-bb6e-42331318ada0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cc813109-b5ac-4e7d-b32b-26de9b10e67f">
    <cim:IdentifiedObject.name>$BUS_1088</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>cc813109-b5ac-4e7d-b32b-26de9b10e67f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_af9c4cfd-aeab-4eb3-8a92-973c0456c7a6">
    <cim:IdentifiedObject.name>$BUS_80</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>af9c4cfd-aeab-4eb3-8a92-973c0456c7a6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0326fad4-0bea-4c5a-9959-1f1cefe8e798">
    <cim:IdentifiedObject.name>$BUS_1087</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>0326fad4-0bea-4c5a-9959-1f1cefe8e798</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d78dba0f-0b2c-4f8c-bba4-8f1237127302">
    <cim:IdentifiedObject.name>$BUS_558</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>d78dba0f-0b2c-4f8c-bba4-8f1237127302</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2a6a81f3-b2a0-4636-b7ce-9523992eb458">
    <cim:IdentifiedObject.name>CT22_A130_STORTR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>2a6a81f3-b2a0-4636-b7ce-9523992eb458</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_03f33624-67b4-42d9-821f-fcf211571c28">
    <cim:IdentifiedObject.name>CT22_A130_STORTR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>03f33624-67b4-42d9-821f-fcf211571c28</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8757b826-09b4-489e-b657-a6bfa957fae1">
    <cim:IdentifiedObject.name>CT22_A130_STORTR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_03f33624-67b4-42d9-821f-fcf211571c28" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a6a81f3-b2a0-4636-b7ce-9523992eb458" />
    <cim:IdentifiedObject.mRID>8757b826-09b4-489e-b657-a6bfa957fae1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c585ba02-6c9e-4c24-b915-89e5b544c9d8">
    <cim:IdentifiedObject.name>$BUS_1141</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>c585ba02-6c9e-4c24-b915-89e5b544c9d8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_051db25b-d708-45ae-9987-24581dad8261">
    <cim:IdentifiedObject.name>$BUS_554</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>051db25b-d708-45ae-9987-24581dad8261</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_60120a95-27fc-4f75-9e65-e57538f7eb51">
    <cim:IdentifiedObject.name>CT22_C130_STORTR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>60120a95-27fc-4f75-9e65-e57538f7eb51</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_29947592-d5e8-4574-8385-767749020b65">
    <cim:IdentifiedObject.name>CT22_C130_STORTR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>29947592-d5e8-4574-8385-767749020b65</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c124bf7e-40db-48da-aaf0-c5456605d20e">
    <cim:IdentifiedObject.name>CT22_C130_STORTR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_29947592-d5e8-4574-8385-767749020b65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60120a95-27fc-4f75-9e65-e57538f7eb51" />
    <cim:IdentifiedObject.mRID>c124bf7e-40db-48da-aaf0-c5456605d20e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_48e0dfd7-5f52-4f88-8a52-62e26fdd942b">
    <cim:IdentifiedObject.name>$BUS_1142</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>48e0dfd7-5f52-4f88-8a52-62e26fdd942b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3cc84d10-b6e7-46a0-8302-49c6ce870581">
    <cim:IdentifiedObject.name>$BUS_1057</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>3cc84d10-b6e7-46a0-8302-49c6ce870581</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b3de5ccd-39ed-48b0-a903-d19462a2db4a">
    <cim:IdentifiedObject.name>CT22_C400_STORTR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>b3de5ccd-39ed-48b0-a903-d19462a2db4a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9bc8d907-cd84-4b97-ae21-5ba1bc5ea1c7">
    <cim:IdentifiedObject.name>CT22_C400_STORTR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>9bc8d907-cd84-4b97-ae21-5ba1bc5ea1c7</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7cb9ea7c-2763-43b1-bcb3-3f8c864d3c83">
    <cim:IdentifiedObject.name>CT22_C400_STORTR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9bc8d907-cd84-4b97-ae21-5ba1bc5ea1c7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3de5ccd-39ed-48b0-a903-d19462a2db4a" />
    <cim:IdentifiedObject.mRID>7cb9ea7c-2763-43b1-bcb3-3f8c864d3c83</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_30bb15c1-4b95-49ba-82c7-1e64c0f4a1ba">
    <cim:IdentifiedObject.name>$BUS_1233</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>30bb15c1-4b95-49ba-82c7-1e64c0f4a1ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f1255682-6b67-4f18-b6ee-b30beaf3118b">
    <cim:IdentifiedObject.name>$BUS_1071</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>f1255682-6b67-4f18-b6ee-b30beaf3118b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3e9b1a3a-25eb-4e64-95d0-7b577c89aaea">
    <cim:IdentifiedObject.name>$BUS_1137</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>3e9b1a3a-25eb-4e64-95d0-7b577c89aaea</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_35c688a7-c2fd-4620-90a9-c67a7153029b">
    <cim:IdentifiedObject.name>$BUS_63</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>35c688a7-c2fd-4620-90a9-c67a7153029b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e73193f4-469d-482c-b512-0bf76615d8bd">
    <cim:IdentifiedObject.name>$BUS_75</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>e73193f4-469d-482c-b512-0bf76615d8bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4a8ceb0f-1d29-495b-9071-6517b6549f0c">
    <cim:IdentifiedObject.name>$BUS_1138</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>4a8ceb0f-1d29-495b-9071-6517b6549f0c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f7f3c6b-404a-419d-978a-9f03f93ca578">
    <cim:IdentifiedObject.name>$BUS_1066</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>0f7f3c6b-404a-419d-978a-9f03f93ca578</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5a0d3c02-0737-473d-8701-57fb459c468a">
    <cim:IdentifiedObject.name>$BUS_1099</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>5a0d3c02-0737-473d-8701-57fb459c468a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a65eb19f-b2e2-4403-999a-797b8cf3aad9">
    <cim:IdentifiedObject.name>$BUS_452</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>a65eb19f-b2e2-4403-999a-797b8cf3aad9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_995ef1e2-da9e-4624-a926-7657a48b824b">
    <cim:IdentifiedObject.name>$BUS_1078</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>995ef1e2-da9e-4624-a926-7657a48b824b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4021afe6-beb7-4f66-a624-7493c13d7061">
    <cim:IdentifiedObject.name>$BUS_96</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>4021afe6-beb7-4f66-a624-7493c13d7061</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e6bab69b-ae96-4b4f-8e91-841f4d593188">
    <cim:IdentifiedObject.name>CT11_B17_AGGAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>e6bab69b-ae96-4b4f-8e91-841f4d593188</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0324d4fc-5f52-467f-bd55-be7e918e8e48">
    <cim:IdentifiedObject.name>CT11_B17_AGGAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:IdentifiedObject.mRID>0324d4fc-5f52-467f-bd55-be7e918e8e48</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_000939d3-1b38-4f58-85d2-ed4ba0b7fa37">
    <cim:IdentifiedObject.name>CT11_B17_AGGAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0324d4fc-5f52-467f-bd55-be7e918e8e48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6bab69b-ae96-4b4f-8e91-841f4d593188" />
    <cim:IdentifiedObject.mRID>000939d3-1b38-4f58-85d2-ed4ba0b7fa37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_04722c60-b146-48bd-b861-05044d8f3c01">
    <cim:IdentifiedObject.name>$BUS_1062</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>04722c60-b146-48bd-b861-05044d8f3c01</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_39df1dea-7e87-4229-b5b2-4b958c42f00b">
    <cim:IdentifiedObject.name>$BUS_62</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>39df1dea-7e87-4229-b5b2-4b958c42f00b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ca15a69c-a178-4629-8a2a-6455c67e5fcd">
    <cim:IdentifiedObject.name>$BUS_198</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>ca15a69c-a178-4629-8a2a-6455c67e5fcd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fe21deb1-5831-4bb0-9049-b11f6c8fc6fe">
    <cim:IdentifiedObject.name>$BUS_655</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>fe21deb1-5831-4bb0-9049-b11f6c8fc6fe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71">
    <cim:IdentifiedObject.name>CT22_A400_STORTR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>a80b64df-85ad-4d2a-836a-a5ba2ae9ed71</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_85eb015a-1665-41d1-98a1-2d4a3af7a065">
    <cim:IdentifiedObject.name>CT22_A400_STORTR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>85eb015a-1665-41d1-98a1-2d4a3af7a065</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_372dfb77-4483-4c25-b662-b1c5bb42bc41">
    <cim:IdentifiedObject.name>CT22_A400_STORTR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_85eb015a-1665-41d1-98a1-2d4a3af7a065" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a80b64df-85ad-4d2a-836a-a5ba2ae9ed71" />
    <cim:IdentifiedObject.mRID>372dfb77-4483-4c25-b662-b1c5bb42bc41</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_6d773f58-9310-444d-8a82-99cfd010b511">
    <cim:IdentifiedObject.name>$BUS_830</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>6d773f58-9310-444d-8a82-99cfd010b511</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5a515df6-0255-417f-bfc5-204b1264ae96">
    <cim:IdentifiedObject.name>$BUS_1135</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>5a515df6-0255-417f-bfc5-204b1264ae96</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ed5fb86d-8db0-4859-bb0a-310d72967cef">
    <cim:IdentifiedObject.name>$BUS_505</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>ed5fb86d-8db0-4859-bb0a-310d72967cef</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e00130ec-d9e4-4225-a3dd-9c036375bc8f">
    <cim:IdentifiedObject.name>$BUS_552</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>e00130ec-d9e4-4225-a3dd-9c036375bc8f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ffdcccf1-09f9-43a2-9933-5d534dd389c1">
    <cim:IdentifiedObject.name>$BUS_717</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>ffdcccf1-09f9-43a2-9933-5d534dd389c1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6f9f5248-732b-4765-9812-fc24e296f246">
    <cim:IdentifiedObject.name>$BUS_281</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>6f9f5248-732b-4765-9812-fc24e296f246</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_77d01863-c877-4bee-8057-776394df2004">
    <cim:IdentifiedObject.name>$BUS_1085</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>77d01863-c877-4bee-8057-776394df2004</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c7e30b41-153d-44ef-ab02-f306e960b472">
    <cim:IdentifiedObject.name>$BUS_654</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>c7e30b41-153d-44ef-ab02-f306e960b472</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8719c664-4cf1-4e7c-bb40-e9b71cfe8a1f">
    <cim:IdentifiedObject.name>$BUS_1086</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>8719c664-4cf1-4e7c-bb40-e9b71cfe8a1f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b80b1393-fc0b-45c6-9706-894272b0757d">
    <cim:IdentifiedObject.name>$BUS_1091</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>b80b1393-fc0b-45c6-9706-894272b0757d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_85583397-4aeb-44c7-af29-5bb49f61926d">
    <cim:IdentifiedObject.name>$BUS_1070</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>85583397-4aeb-44c7-af29-5bb49f61926d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3acf0be3-1d6c-4523-8457-5b4c631da3fb">
    <cim:IdentifiedObject.name>$BUS_129</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>3acf0be3-1d6c-4523-8457-5b4c631da3fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0592016c-f0a0-42cf-9970-b781e8f9797b">
    <cim:IdentifiedObject.name>$BUS_660</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>0592016c-f0a0-42cf-9970-b781e8f9797b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bf04dcc5-b672-43e8-9eab-1495d553761b">
    <cim:IdentifiedObject.name>$BUS_1080</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>bf04dcc5-b672-43e8-9eab-1495d553761b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8823aaa6-0c16-4c74-94f5-9290783473b4">
    <cim:IdentifiedObject.name>$BUS_197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>8823aaa6-0c16-4c74-94f5-9290783473b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fce86cec-abe1-4b66-a5a4-73a9a712cb40">
    <cim:IdentifiedObject.name>$BUS_192</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>fce86cec-abe1-4b66-a5a4-73a9a712cb40</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1ae24d80-232e-4bf5-874a-6d1ac3c5db0b">
    <cim:IdentifiedObject.name>$BUS_557</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>1ae24d80-232e-4bf5-874a-6d1ac3c5db0b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_605cc660-2211-4658-b209-25486ee0b499">
    <cim:IdentifiedObject.name>$BUS_559</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>605cc660-2211-4658-b209-25486ee0b499</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7e9d175a-c314-42d7-a3af-cde1bbbc7600">
    <cim:IdentifiedObject.name>$BUS_1065</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>7e9d175a-c314-42d7-a3af-cde1bbbc7600</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f4135bc-e590-4a5e-8823-91d1e24195af">
    <cim:IdentifiedObject.name>$BUS_1083</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>1f4135bc-e590-4a5e-8823-91d1e24195af</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_deb205b6-cf5b-4504-a859-3cf94263d72a">
    <cim:IdentifiedObject.name>$BUS_244</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>deb205b6-cf5b-4504-a859-3cf94263d72a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bfe179c0-413a-4689-b524-8bd6b5833d6e">
    <cim:IdentifiedObject.name>$BUS_90</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>bfe179c0-413a-4689-b524-8bd6b5833d6e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_58a97094-cadb-4a7c-b170-c47c6c782144">
    <cim:IdentifiedObject.name>$BUS_1079</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>58a97094-cadb-4a7c-b170-c47c6c782144</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_261f6346-1e9e-4a2d-9b73-7a0120c6f536">
    <cim:IdentifiedObject.name>$BUS_446</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:IdentifiedObject.mRID>261f6346-1e9e-4a2d-9b73-7a0120c6f536</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e5baafdb-1a14-4e2c-b11a-3e10691c07a9">
    <cim:IdentifiedObject.name>$BUS_504</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:IdentifiedObject.mRID>e5baafdb-1a14-4e2c-b11a-3e10691c07a9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a83e828c-dcc7-4a49-a749-b78dffb3df5e">
    <cim:IdentifiedObject.name>$BUS_65</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>a83e828c-dcc7-4a49-a749-b78dffb3df5e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dab0a27d-2f42-4f32-b5ef-592f8de523fb">
    <cim:IdentifiedObject.name>$BUS_1064</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>dab0a27d-2f42-4f32-b5ef-592f8de523fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1899294-a4bf-4582-8f5a-e59dc15ffd79">
    <cim:IdentifiedObject.name>$BUS_1111</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>e1899294-a4bf-4582-8f5a-e59dc15ffd79</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c97a74e8-f4cd-4ef7-aa79-3ea51089ad8a">
    <cim:IdentifiedObject.name>$BUS_1084</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>c97a74e8-f4cd-4ef7-aa79-3ea51089ad8a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0df8350a-065c-46e4-9939-14dbd28ff910">
    <cim:IdentifiedObject.name>$BUS_1067</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>0df8350a-065c-46e4-9939-14dbd28ff910</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3b857017-6fe5-4d5a-9116-8638ce0ca127">
    <cim:IdentifiedObject.name>$BUS_1090</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>3b857017-6fe5-4d5a-9116-8638ce0ca127</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c985ecc5-c4ec-43c8-ac36-fd07571d29c5">
    <cim:IdentifiedObject.name>$BUS_1093</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>c985ecc5-c4ec-43c8-ac36-fd07571d29c5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0d8f065c-444b-4ca6-9e7c-4bb10f414c01">
    <cim:IdentifiedObject.name>$BUS_1082</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>0d8f065c-444b-4ca6-9e7c-4bb10f414c01</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8ed373da-8bf5-4d35-93ac-9b738daa9967">
    <cim:IdentifiedObject.name>$BUS_659</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>8ed373da-8bf5-4d35-93ac-9b738daa9967</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c2fc8de1-abdb-488a-b401-f704f1395e53">
    <cim:IdentifiedObject.name>$BUS_290</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>c2fc8de1-abdb-488a-b401-f704f1395e53</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8a08193f-2581-4eb4-b36b-a5fa6ae20214">
    <cim:IdentifiedObject.name>$BUS_721</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>8a08193f-2581-4eb4-b36b-a5fa6ae20214</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0365f81b-6c23-407c-8e21-4411c557da53">
    <cim:IdentifiedObject.name>CT32_B400_TORNÅ</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>0365f81b-6c23-407c-8e21-4411c557da53</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8d10a05f-5841-4191-8afd-da1471dec977">
    <cim:IdentifiedObject.name>CT32_B400_TORNÅ</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>8d10a05f-5841-4191-8afd-da1471dec977</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7dcdfe17-da30-4144-8b63-d22ec194d071">
    <cim:IdentifiedObject.name>CT32_B400_TORNÅ_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d10a05f-5841-4191-8afd-da1471dec977" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0365f81b-6c23-407c-8e21-4411c557da53" />
    <cim:IdentifiedObject.mRID>7dcdfe17-da30-4144-8b63-d22ec194d071</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ba03580e-92b5-4f43-afa3-796a4db8d740">
    <cim:IdentifiedObject.name>CT32_C400_TORNÅ</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>ba03580e-92b5-4f43-afa3-796a4db8d740</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f3b3479b-655c-4e67-878d-a10bdf2eb095">
    <cim:IdentifiedObject.name>CT32_C400_TORNÅ</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>f3b3479b-655c-4e67-878d-a10bdf2eb095</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_3f660665-b793-4e0e-9b93-f8276e47d5fc">
    <cim:IdentifiedObject.name>CT32_C400_TORNÅ_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3b3479b-655c-4e67-878d-a10bdf2eb095" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>3f660665-b793-4e0e-9b93-f8276e47d5fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1999bd0f-0d67-4f40-956b-bf8f099f5549">
    <cim:IdentifiedObject.name>CT31_B400_STENFO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>1999bd0f-0d67-4f40-956b-bf8f099f5549</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f798da68-ec71-4fbc-9337-d11ec439a47c">
    <cim:IdentifiedObject.name>CT31_B400_STENFO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>f798da68-ec71-4fbc-9337-d11ec439a47c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_07fc4d57-d764-471e-ac2b-5ffd6f4f16fe">
    <cim:IdentifiedObject.name>CT31_B400_STENFO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f798da68-ec71-4fbc-9337-d11ec439a47c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>07fc4d57-d764-471e-ac2b-5ffd6f4f16fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f366a9ce-0d23-48ef-945d-784413188b4e">
    <cim:IdentifiedObject.name>$BUS_658</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>f366a9ce-0d23-48ef-945d-784413188b4e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1153589d-ee73-4c55-823e-b36e81d179b9">
    <cim:IdentifiedObject.name>$BUS_527</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>1153589d-ee73-4c55-823e-b36e81d179b9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4d89ff1b-ab26-4b34-a4a2-7b998e709b28">
    <cim:IdentifiedObject.name>STENFORSE_G_CT31</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>4d89ff1b-ab26-4b34-a4a2-7b998e709b28</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7f35f636-cef3-432e-a598-e2f02ea4e2b3">
    <cim:IdentifiedObject.name>$BUS_1200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:IdentifiedObject.mRID>7f35f636-cef3-432e-a598-e2f02ea4e2b3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f7937e8-fbd7-4c34-96aa-bd78ab1cf1b4">
    <cim:IdentifiedObject.name>$BUS_71</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>0f7937e8-fbd7-4c34-96aa-bd78ab1cf1b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d06b4d80-ad94-4f36-a3d0-874090f6a52f">
    <cim:IdentifiedObject.name>CT32_A400_TORNÅ</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>d06b4d80-ad94-4f36-a3d0-874090f6a52f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d95346bd-92f7-45fd-a0af-3bb66852d6f8">
    <cim:IdentifiedObject.name>CT32_A400_TORNÅ</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>d95346bd-92f7-45fd-a0af-3bb66852d6f8</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8c0e1d0b-e451-442b-8166-7884f01c63f9">
    <cim:IdentifiedObject.name>CT32_A400_TORNÅ_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d95346bd-92f7-45fd-a0af-3bb66852d6f8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d06b4d80-ad94-4f36-a3d0-874090f6a52f" />
    <cim:IdentifiedObject.mRID>8c0e1d0b-e451-442b-8166-7884f01c63f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_48812a35-5088-4dba-a593-a5eb7b043815">
    <cim:IdentifiedObject.name>$BUS_643</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>48812a35-5088-4dba-a593-a5eb7b043815</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0ebea91d-77a0-473a-b4f6-a79b98f37386">
    <cim:IdentifiedObject.name>$BUS_130</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>0ebea91d-77a0-473a-b4f6-a79b98f37386</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4">
    <cim:IdentifiedObject.name>CT71_A400_JAURAS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0f060c07-052f-4221-9575-9e7533ffcf5b">
    <cim:IdentifiedObject.name>CT71_A400_JAURAS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>0f060c07-052f-4221-9575-9e7533ffcf5b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_329ae952-ce52-4f1d-8644-e8b6e38bb924">
    <cim:IdentifiedObject.name>CT71_A400_JAURAS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f060c07-052f-4221-9575-9e7533ffcf5b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>329ae952-ce52-4f1d-8644-e8b6e38bb924</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e39edb86-58dc-4f5d-9cd5-2b2c6bd801fe">
    <cim:IdentifiedObject.name>$BUS_384</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>e39edb86-58dc-4f5d-9cd5-2b2c6bd801fe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9d0fd459-5e22-4d74-9340-ed51164ae41a">
    <cim:IdentifiedObject.name>$BUS_670</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>9d0fd459-5e22-4d74-9340-ed51164ae41a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d6a83566-69a8-4913-9e31-c02d73fec4fb">
    <cim:IdentifiedObject.name>$BUS_1069</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>d6a83566-69a8-4913-9e31-c02d73fec4fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_967e95de-338e-4689-87b3-f66eb6ee7844">
    <cim:IdentifiedObject.name>$BUS_1089</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>967e95de-338e-4689-87b3-f66eb6ee7844</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_89da8643-af55-4c3a-a01d-9229eccffe88">
    <cim:IdentifiedObject.name>$BUS_1092</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>89da8643-af55-4c3a-a01d-9229eccffe88</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_356672cf-ac89-42b4-a2ee-c68ccf9cd019">
    <cim:IdentifiedObject.name>$BUS_705</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>356672cf-ac89-42b4-a2ee-c68ccf9cd019</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_63d52f4c-952e-42ea-855e-6d9cd9a696b5">
    <cim:IdentifiedObject.name>$BUS_706</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>63d52f4c-952e-42ea-855e-6d9cd9a696b5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f873a764-0969-4384-99e2-091f2b6e38db">
    <cim:IdentifiedObject.name>$BUS_374</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>f873a764-0969-4384-99e2-091f2b6e38db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56cfbd96-db01-4f25-8b5c-a16deef90f7c">
    <cim:IdentifiedObject.name>$BUS_283</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>56cfbd96-db01-4f25-8b5c-a16deef90f7c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fbfdfc0b-4297-431f-9b6f-825b7296ff77">
    <cim:IdentifiedObject.name>$BUS_285</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>fbfdfc0b-4297-431f-9b6f-825b7296ff77</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cd20cf4b-77d3-4f07-8c63-b3450279231f">
    <cim:IdentifiedObject.name>$BUS_556</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>cd20cf4b-77d3-4f07-8c63-b3450279231f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_77615ab5-6c31-48b9-9b55-8e07cd2b90a7">
    <cim:IdentifiedObject.name>$BUS_1077</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>77615ab5-6c31-48b9-9b55-8e07cd2b90a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2644860b-2cbf-4ca9-956a-cadafa1b1174">
    <cim:IdentifiedObject.name>$BUS_382</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>2644860b-2cbf-4ca9-956a-cadafa1b1174</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_09b8e545-f25e-43e0-b01a-d40f92338154">
    <cim:IdentifiedObject.name>$BUS_1074</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>09b8e545-f25e-43e0-b01a-d40f92338154</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c88341ba-df12-48ab-9a05-760227718039">
    <cim:IdentifiedObject.name>$BUS_638</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>c88341ba-df12-48ab-9a05-760227718039</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7047f161-5a0a-4228-be55-676dbd1f490e">
    <cim:IdentifiedObject.name>$BUS_1068</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>7047f161-5a0a-4228-be55-676dbd1f490e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dd350c6b-bc87-4b8f-9da2-ba6a26210f8d">
    <cim:IdentifiedObject.name>$BUS_1134</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>dd350c6b-bc87-4b8f-9da2-ba6a26210f8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_77cc5e0a-1375-4cf1-b4cf-5f89ef43013a">
    <cim:IdentifiedObject.name>$BUS_1098</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:IdentifiedObject.mRID>77cc5e0a-1375-4cf1-b4cf-5f89ef43013a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6c712070-6fba-44a2-8cc6-0b5d9fc7957f">
    <cim:IdentifiedObject.name>$BUS_634</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>6c712070-6fba-44a2-8cc6-0b5d9fc7957f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6ac03c80-c8d4-413f-b187-3310f51ff4ae">
    <cim:IdentifiedObject.name>$BUS_377</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>6ac03c80-c8d4-413f-b187-3310f51ff4ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ea833d4d-f9fe-4bfd-82f2-d73ad9846688">
    <cim:IdentifiedObject.name>$BUS_1076</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>ea833d4d-f9fe-4bfd-82f2-d73ad9846688</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3eb92f24-1889-4e4a-81c5-b7c00b00aa3b">
    <cim:IdentifiedObject.name>$BUS_720</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>3eb92f24-1889-4e4a-81c5-b7c00b00aa3b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a0b05ef0-8ea4-4e88-8aca-7a13de75edd1">
    <cim:IdentifiedObject.name>$BUS_86</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>a0b05ef0-8ea4-4e88-8aca-7a13de75edd1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ba5fb5b1-06f6-4d05-bfe1-96de4fc51102">
    <cim:IdentifiedObject.name>$BUS_834</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>ba5fb5b1-06f6-4d05-bfe1-96de4fc51102</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1ec09427-25ae-4b8d-ae1b-efa34e0f7915">
    <cim:IdentifiedObject.name>$BUS_289</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>1ec09427-25ae-4b8d-ae1b-efa34e0f7915</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a44c401a-b8e6-4958-8cd3-5205833c7862">
    <cim:IdentifiedObject.name>CT31_A220_STENFO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>a44c401a-b8e6-4958-8cd3-5205833c7862</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_509e677d-5743-4fc4-b036-a32e01bd2702">
    <cim:IdentifiedObject.name>CT31_A220_STENFO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>509e677d-5743-4fc4-b036-a32e01bd2702</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f1018e8e-a5b1-4829-8d14-05415b9ec52c">
    <cim:IdentifiedObject.name>CT31_A220_STENFO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_509e677d-5743-4fc4-b036-a32e01bd2702" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a44c401a-b8e6-4958-8cd3-5205833c7862" />
    <cim:IdentifiedObject.mRID>f1018e8e-a5b1-4829-8d14-05415b9ec52c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3105af85-956e-4b05-96cb-0eaead168858">
    <cim:IdentifiedObject.name>$BUS_379</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>3105af85-956e-4b05-96cb-0eaead168858</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4cad44b8-23b1-4b52-82eb-0b2d03d1af58">
    <cim:IdentifiedObject.name>$BUS_531</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>4cad44b8-23b1-4b52-82eb-0b2d03d1af58</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_523ad220-27e4-40fd-ab20-6af7aa01ed41">
    <cim:IdentifiedObject.name>$BUS_284</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>523ad220-27e4-40fd-ab20-6af7aa01ed41</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ec8eb27f-9713-4135-8ecf-b4eef962d0ae">
    <cim:IdentifiedObject.name>$BUS_376</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>ec8eb27f-9713-4135-8ecf-b4eef962d0ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_50f79c91-0dbd-47bd-a1ff-6564b1899526">
    <cim:IdentifiedObject.name>$BUS_672</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>50f79c91-0dbd-47bd-a1ff-6564b1899526</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ee45b481-caf9-4d2d-bd16-c8642efbec18">
    <cim:IdentifiedObject.name>$BUS_1081</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:IdentifiedObject.mRID>ee45b481-caf9-4d2d-bd16-c8642efbec18</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d83ab440-b935-41c5-ab6c-d2fb722bd9ee">
    <cim:IdentifiedObject.name>$BUS_1112</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>d83ab440-b935-41c5-ab6c-d2fb722bd9ee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c75cd0ab-dfa2-4eef-825c-4e6acf28129d">
    <cim:IdentifiedObject.name>$BUS_640</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>c75cd0ab-dfa2-4eef-825c-4e6acf28129d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_da9deba4-47fc-4248-817b-eaeb179ed86d">
    <cim:IdentifiedObject.name>$BUS_548</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>da9deba4-47fc-4248-817b-eaeb179ed86d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e739fed0-6758-4651-a693-d9f4c547293a">
    <cim:IdentifiedObject.name>$BUS_633</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>e739fed0-6758-4651-a693-d9f4c547293a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b094440f-d9cc-456b-8822-2481360c2e4f">
    <cim:IdentifiedObject.name>$BUS_555</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>b094440f-d9cc-456b-8822-2481360c2e4f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_20d2c565-d577-4e5a-8b6c-7192888e0514">
    <cim:IdentifiedObject.name>CT31_C220_STENFO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>20d2c565-d577-4e5a-8b6c-7192888e0514</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2a5bf74f-6717-45a5-8fad-257b76ba0e0a">
    <cim:IdentifiedObject.name>CT31_C220_STENFO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>2a5bf74f-6717-45a5-8fad-257b76ba0e0a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a89042be-281a-4e88-8ebf-954b886e42ac">
    <cim:IdentifiedObject.name>CT31_C220_STENFO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a5bf74f-6717-45a5-8fad-257b76ba0e0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20d2c565-d577-4e5a-8b6c-7192888e0514" />
    <cim:IdentifiedObject.mRID>a89042be-281a-4e88-8ebf-954b886e42ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4e267218-a61f-4dcc-a42d-28ffa696d8fb">
    <cim:IdentifiedObject.name>$BUS_1221</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>4e267218-a61f-4dcc-a42d-28ffa696d8fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_063f2198-cf87-4094-868a-83d6fd453a38">
    <cim:IdentifiedObject.name>$BUS_1073</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>063f2198-cf87-4094-868a-83d6fd453a38</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5991bcf9-ca52-4263-b684-c4400f560961">
    <cim:IdentifiedObject.name>$BUS_286</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>5991bcf9-ca52-4263-b684-c4400f560961</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3656962e-3777-464a-87d3-884332a9cbff">
    <cim:IdentifiedObject.name>$BUS_141</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>3656962e-3777-464a-87d3-884332a9cbff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a1d85f0f-68fd-41cf-96b7-156c2231b2fa">
    <cim:IdentifiedObject.name>$BUS_1072</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>a1d85f0f-68fd-41cf-96b7-156c2231b2fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_543ec03e-c65e-4b26-a1a5-4740051b731f">
    <cim:IdentifiedObject.name>$BUS_530</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>543ec03e-c65e-4b26-a1a5-4740051b731f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5e3b2504-6698-4ec6-87d9-cee60cc5fc12">
    <cim:IdentifiedObject.name>$BUS_375</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>5e3b2504-6698-4ec6-87d9-cee60cc5fc12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_85a78a1c-4499-4993-a1d0-a41ae94df958">
    <cim:IdentifiedObject.name>$BUS_1075</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:IdentifiedObject.mRID>85a78a1c-4499-4993-a1d0-a41ae94df958</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1b01eda6-035a-43c4-a33e-1eec547a92e7">
    <cim:IdentifiedObject.name>$BUS_549</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:IdentifiedObject.mRID>1b01eda6-035a-43c4-a33e-1eec547a92e7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c1bc5527-ca6a-4f2f-b07c-56c14d987be9">
    <cim:IdentifiedObject.name>$BUS_1201</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>c1bc5527-ca6a-4f2f-b07c-56c14d987be9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_80ca8fc8-de51-4b1c-936d-d256f6e57be1">
    <cim:IdentifiedObject.name>$BUS_532</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>80ca8fc8-de51-4b1c-936d-d256f6e57be1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cf48784c-aef7-4f6c-a245-9345997eb65d">
    <cim:IdentifiedObject.name>$BUS_308</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:IdentifiedObject.mRID>cf48784c-aef7-4f6c-a245-9345997eb65d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9dd372ff-efa6-49d3-a03b-a9dcde927f67">
    <cim:IdentifiedObject.name>$BUS_663</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>9dd372ff-efa6-49d3-a03b-a9dcde927f67</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e9f34598-90a5-4e29-99a7-368744b2ada1">
    <cim:IdentifiedObject.name>$BUS_380</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>e9f34598-90a5-4e29-99a7-368744b2ada1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_450175b4-7f88-4d40-8ea3-b4c6affb2b6f">
    <cim:IdentifiedObject.name>CT71_B400_JAURAS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>450175b4-7f88-4d40-8ea3-b4c6affb2b6f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ac5c070e-e0a7-4dd0-8ca3-782ce3b8e49b">
    <cim:IdentifiedObject.name>CT71_B400_JAURAS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>ac5c070e-e0a7-4dd0-8ca3-782ce3b8e49b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e3692d2a-dbb0-4c87-990c-451e07fd998b">
    <cim:IdentifiedObject.name>CT71_B400_JAURAS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac5c070e-e0a7-4dd0-8ca3-782ce3b8e49b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>e3692d2a-dbb0-4c87-990c-451e07fd998b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2548b66a-ab11-4b71-9171-d17bacb5e8ed">
    <cim:IdentifiedObject.name>$BUS_667</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>2548b66a-ab11-4b71-9171-d17bacb5e8ed</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce88dde5-322f-4cad-b51d-79234a69d077">
    <cim:IdentifiedObject.name>CT31_A400_STENFO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>ce88dde5-322f-4cad-b51d-79234a69d077</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ffa8434a-ce4f-465f-ad6a-5f083f9e5bd3">
    <cim:IdentifiedObject.name>CT31_A400_STENFO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>ffa8434a-ce4f-465f-ad6a-5f083f9e5bd3</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7554073a-d809-414c-8f83-115353136151">
    <cim:IdentifiedObject.name>CT31_A400_STENFO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffa8434a-ce4f-465f-ad6a-5f083f9e5bd3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>7554073a-d809-414c-8f83-115353136151</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_695889d7-1715-4806-8843-8f0ee546ba4f">
    <cim:IdentifiedObject.name>$BUS_665</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>695889d7-1715-4806-8843-8f0ee546ba4f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8435eb1-bfc9-4fa4-9776-ab6d9e7b6ebf">
    <cim:IdentifiedObject.name>$BUS_386</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>f8435eb1-bfc9-4fa4-9776-ab6d9e7b6ebf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8a57c741-18ac-4161-a825-25b9adef6837">
    <cim:IdentifiedObject.name>$BUS_529</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>8a57c741-18ac-4161-a825-25b9adef6837</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ba2c650f-1022-4119-af76-d3aacb34e5db">
    <cim:IdentifiedObject.name>$BUS_637</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>ba2c650f-1022-4119-af76-d3aacb34e5db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_307a5992-d7fb-4892-b02d-a7526c74f783">
    <cim:IdentifiedObject.name>$BUS_1103</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>307a5992-d7fb-4892-b02d-a7526c74f783</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_42e45137-3f3a-4dda-9182-711df9209c91">
    <cim:IdentifiedObject.name>$BUS_669</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>42e45137-3f3a-4dda-9182-711df9209c91</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9e1cc210-58c9-414c-a335-444818d957c6">
    <cim:IdentifiedObject.name>$BUS_636</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>9e1cc210-58c9-414c-a335-444818d957c6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5a779cf1-4c1a-42ed-b118-c99334657102">
    <cim:IdentifiedObject.name>$BUS_668</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>5a779cf1-4c1a-42ed-b118-c99334657102</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a4c16e58-3343-4ff2-9a06-c9a5106f38bd">
    <cim:IdentifiedObject.name>$BUS_291</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>a4c16e58-3343-4ff2-9a06-c9a5106f38bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c26d8d86-c6d9-4c36-8276-e7f1eb53bfe1">
    <cim:IdentifiedObject.name>$BUS_833</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>c26d8d86-c6d9-4c36-8276-e7f1eb53bfe1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_479b6e81-bbce-423c-9bba-89db09da9c18">
    <cim:IdentifiedObject.name>$BUS_383</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>479b6e81-bbce-423c-9bba-89db09da9c18</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9d9d834e-7199-4836-84e1-9ee31014ec8d">
    <cim:IdentifiedObject.name>$BUS_1147</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>9d9d834e-7199-4836-84e1-9ee31014ec8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d3fc9a2d-2153-47cc-9f74-adf058e9d969">
    <cim:IdentifiedObject.name>$BUS_287</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>d3fc9a2d-2153-47cc-9f74-adf058e9d969</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7cec4bf4-f070-4792-863a-546959a2b8a6">
    <cim:IdentifiedObject.name>$BUS_523</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>7cec4bf4-f070-4792-863a-546959a2b8a6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bdf21315-6bfa-47f1-9267-f7ead08b34c0">
    <cim:IdentifiedObject.name>$BUS_85</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>bdf21315-6bfa-47f1-9267-f7ead08b34c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4cc3caf-1275-4f08-98a9-1e92898c3da2">
    <cim:IdentifiedObject.name>$BUS_225</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>b4cc3caf-1275-4f08-98a9-1e92898c3da2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6acfb848-1cdd-4819-a659-3416000490ec">
    <cim:IdentifiedObject.name>CT72_B400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>6acfb848-1cdd-4819-a659-3416000490ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e993c7d2-dd54-4472-a7a2-39dc0ca0f272">
    <cim:IdentifiedObject.name>CT72_B400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>e993c7d2-dd54-4472-a7a2-39dc0ca0f272</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9c4c6f4a-ade3-49eb-abb9-b3a1cbaf71de">
    <cim:IdentifiedObject.name>CT72_B400_HÄLLAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e993c7d2-dd54-4472-a7a2-39dc0ca0f272" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>9c4c6f4a-ade3-49eb-abb9-b3a1cbaf71de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d0eea5d-5287-46db-8679-f7ea3a4ed0ba">
    <cim:IdentifiedObject.name>$BUS_385</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>2d0eea5d-5287-46db-8679-f7ea3a4ed0ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c9911c70-e8fd-4f16-bd6a-c4327b14fc73">
    <cim:IdentifiedObject.name>$BUS_1234</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:IdentifiedObject.mRID>c9911c70-e8fd-4f16-bd6a-c4327b14fc73</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e41d55fb-cc31-4174-89cd-55c2014bc33b">
    <cim:IdentifiedObject.name>$BUS_639</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>e41d55fb-cc31-4174-89cd-55c2014bc33b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bb4be4a6-221d-4d04-91c9-1304a57c803f">
    <cim:IdentifiedObject.name>$BUS_521</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>bb4be4a6-221d-4d04-91c9-1304a57c803f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a4572a6d-61dc-45bd-a813-3708b9528b1a">
    <cim:IdentifiedObject.name>$BUS_641</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>a4572a6d-61dc-45bd-a813-3708b9528b1a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8bb7cd51-c24b-49d9-bb35-57aae39cadec">
    <cim:IdentifiedObject.name>$BUS_1097</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>8bb7cd51-c24b-49d9-bb35-57aae39cadec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_99dd688e-2430-4b58-a094-c6db93446871">
    <cim:IdentifiedObject.name>$BUS_517</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>99dd688e-2430-4b58-a094-c6db93446871</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_46217d48-9aab-4837-bba0-8467111844b9">
    <cim:IdentifiedObject.name>CT31_A17_STENFOR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:IdentifiedObject.mRID>46217d48-9aab-4837-bba0-8467111844b9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8947816c-fe2d-49a6-938c-de523fd1e834">
    <cim:IdentifiedObject.name>CT31_A17_STENFOR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:IdentifiedObject.mRID>8947816c-fe2d-49a6-938c-de523fd1e834</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_09bac3ca-9ad6-4914-adea-472b88672904">
    <cim:IdentifiedObject.name>CT31_A17_STENFOR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8947816c-fe2d-49a6-938c-de523fd1e834" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46217d48-9aab-4837-bba0-8467111844b9" />
    <cim:IdentifiedObject.mRID>09bac3ca-9ad6-4914-adea-472b88672904</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_33fd5b67-4812-45a6-8fc6-59e694cc702a">
    <cim:IdentifiedObject.name>HAMMARVATT_G_ST3</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_69316d81-beb3-4136-bef2-7f9bd9ddda52" />
    <cim:IdentifiedObject.mRID>33fd5b67-4812-45a6-8fc6-59e694cc702a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a05ea2ae-b3bb-41ea-9494-0048a9530787">
    <cim:IdentifiedObject.name>$BUS_1531</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:IdentifiedObject.mRID>a05ea2ae-b3bb-41ea-9494-0048a9530787</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22cb1081-6c36-4169-8943-46f4ee0011ef">
    <cim:IdentifiedObject.name>$BUS_373</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>22cb1081-6c36-4169-8943-46f4ee0011ef</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a76d6505-30e0-4e7e-85d9-426a8eead682">
    <cim:IdentifiedObject.name>CT72_A400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>a76d6505-30e0-4e7e-85d9-426a8eead682</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4552c5d6-5f3d-45b0-acd0-a9d78a8523d8">
    <cim:IdentifiedObject.name>CT72_A400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>4552c5d6-5f3d-45b0-acd0-a9d78a8523d8</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7fc48913-98d7-47a9-8c0b-527bb74c03cc">
    <cim:IdentifiedObject.name>CT72_A400_HÄLLAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4552c5d6-5f3d-45b0-acd0-a9d78a8523d8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>7fc48913-98d7-47a9-8c0b-527bb74c03cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dce3f9b7-3dfb-43d0-9577-1896ad8d0fce">
    <cim:IdentifiedObject.name>$BUS_671</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>dce3f9b7-3dfb-43d0-9577-1896ad8d0fce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f9032591-f581-42db-81e4-aafff4ca6e64">
    <cim:IdentifiedObject.name>$BUS_142</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>f9032591-f581-42db-81e4-aafff4ca6e64</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a00a8990-4a5b-4f5b-a131-06bf7e6d89d7">
    <cim:IdentifiedObject.name>$BUS_635</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>a00a8990-4a5b-4f5b-a131-06bf7e6d89d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3d9dbafc-9683-475d-ae6a-9505dd399456">
    <cim:IdentifiedObject.name>$BUS_227</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>3d9dbafc-9683-475d-ae6a-9505dd399456</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_606f3750-b65c-4571-bf28-70d2ae5b0353">
    <cim:IdentifiedObject.name>$BUS_664</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>606f3750-b65c-4571-bf28-70d2ae5b0353</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a3f56b3f-5a6a-4b44-a4ae-31dcfe2b5bd6">
    <cim:IdentifiedObject.name>$BUS_388</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>a3f56b3f-5a6a-4b44-a4ae-31dcfe2b5bd6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2975f3f-8fb0-4e8f-b839-9fe6f4a964dc">
    <cim:IdentifiedObject.name>$BUS_389</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>a2975f3f-8fb0-4e8f-b839-9fe6f4a964dc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_40333bc5-7223-47c4-9ab1-c299b68f3608">
    <cim:IdentifiedObject.name>UPPMARK_4_FT43</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_22e8a59a-016e-4714-be8e-9837a2e856d8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>40333bc5-7223-47c4-9ab1-c299b68f3608</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b92f7308-a121-44fe-b506-998667e0ade3">
    <cim:IdentifiedObject.name>$BUS_216</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>b92f7308-a121-44fe-b506-998667e0ade3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f3c06833-521d-412e-ae61-2676176d4060">
    <cim:IdentifiedObject.name>CT72_C400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>f3c06833-521d-412e-ae61-2676176d4060</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_390a1239-2bd3-4417-a4ad-b27ed8664c43">
    <cim:IdentifiedObject.name>CT72_C400_HÄLLAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>390a1239-2bd3-4417-a4ad-b27ed8664c43</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_739152f2-6f34-4a6e-adca-bc442399c32d">
    <cim:IdentifiedObject.name>CT72_C400_HÄLLAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_390a1239-2bd3-4417-a4ad-b27ed8664c43" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>739152f2-6f34-4a6e-adca-bc442399c32d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_a630ec0b-5a41-44bc-ae66-85df1044cddc">
    <cim:IdentifiedObject.name>DALBO_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_21c71808-547d-4548-b473-85a9806f1bea" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>a630ec0b-5a41-44bc-ae66-85df1044cddc</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0cb20c3c-7e29-48cc-985d-a25c8d12b568">
    <cim:IdentifiedObject.name>DALBO_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a630ec0b-5a41-44bc-ae66-85df1044cddc" />
    <cim:IdentifiedObject.mRID>0cb20c3c-7e29-48cc-985d-a25c8d12b568</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cd840108-e37e-4b73-9403-4466bf13ccf3">
    <cim:IdentifiedObject.name>$BUS_666</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>cd840108-e37e-4b73-9403-4466bf13ccf3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_60388497-6902-4b10-8381-ddefdeb26018">
    <cim:IdentifiedObject.name>$BUS_390</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>60388497-6902-4b10-8381-ddefdeb26018</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2dffdde8-829e-421f-acc3-e28188ff52ad">
    <cim:IdentifiedObject.name>$BUS_381</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>2dffdde8-829e-421f-acc3-e28188ff52ad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c41a6af4-f47a-4a4d-b5f8-fdbbcd177229">
    <cim:IdentifiedObject.name>$BUS_520</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>c41a6af4-f47a-4a4d-b5f8-fdbbcd177229</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5da87d57-8c8b-448c-9823-ebd527621656">
    <cim:IdentifiedObject.name>$BUS_541</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>5da87d57-8c8b-448c-9823-ebd527621656</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4e4ffa32-cd4c-47bb-b891-d8514188eb04">
    <cim:IdentifiedObject.name>$BUS_516</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>4e4ffa32-cd4c-47bb-b891-d8514188eb04</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d">
    <cim:IdentifiedObject.name>SYDKÖPING_4_FT50</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>6168cd36-d13e-477f-9f8f-8f2e5ee09d5d</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ef895fa2-1d1d-4590-80e5-f242e75a0e7d">
    <cim:IdentifiedObject.name>$BUS_233</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>ef895fa2-1d1d-4590-80e5-f242e75a0e7d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_f31ff570-44e0-45bc-b21f-49d29b627fdb">
    <cim:IdentifiedObject.name>RUTHUVUD_4_FT62</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>f31ff570-44e0-45bc-b21f-49d29b627fdb</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0eb2f01d-1fb5-4b3d-9319-84842b927d31">
    <cim:IdentifiedObject.name>$BUS_239</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>0eb2f01d-1fb5-4b3d-9319-84842b927d31</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_27e1d77d-437d-4fab-af5a-5781490f8c74">
    <cim:IdentifiedObject.name>$BUS_1096</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>27e1d77d-437d-4fab-af5a-5781490f8c74</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_38edaaf7-0351-4f34-9e5d-0fc358b848eb">
    <cim:IdentifiedObject.name>$BUS_1101</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>38edaaf7-0351-4f34-9e5d-0fc358b848eb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_59bd164a-074d-492d-aeac-ce94b3f7414c">
    <cim:IdentifiedObject.name>$BUS_1220</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>59bd164a-074d-492d-aeac-ce94b3f7414c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_66e9d2a2-7c53-4bfc-a41e-6f65b4f476a8">
    <cim:IdentifiedObject.name>$BUS_539</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>66e9d2a2-7c53-4bfc-a41e-6f65b4f476a8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7">
    <cim:IdentifiedObject.name>$BUS_274</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_98644312-3ed1-4b9b-bb18-43eab5989b7d">
    <cim:IdentifiedObject.name>$BUS_1148</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>98644312-3ed1-4b9b-bb18-43eab5989b7d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6701f839-2a9e-4d14-890f-d017a128011a">
    <cim:IdentifiedObject.name>$BUS_519</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>6701f839-2a9e-4d14-890f-d017a128011a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4d5a6a5b-afd6-442b-877d-f4371f3369dd">
    <cim:IdentifiedObject.name>MELLBRO_11_ST6</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_9c18dfa4-7d26-45a0-acb7-1c62fc3be5b3" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>4d5a6a5b-afd6-442b-877d-f4371f3369dd</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_88029f3a-71fb-4147-bdd1-4db541ce3a3b">
    <cim:IdentifiedObject.name>$BUS_1492</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>88029f3a-71fb-4147-bdd1-4db541ce3a3b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3b99ec58-24bf-428c-b3e4-dc6ba3a15e4e">
    <cim:IdentifiedObject.name>$BUS_230</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>3b99ec58-24bf-428c-b3e4-dc6ba3a15e4e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b155c081-5c89-42fc-b474-56754bdf2d09">
    <cim:IdentifiedObject.name>$BUS_644</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>b155c081-5c89-42fc-b474-56754bdf2d09</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_65e00299-e275-4c33-ab83-7363cb0411fe">
    <cim:IdentifiedObject.name>$BUS_378</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>65e00299-e275-4c33-ab83-7363cb0411fe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_faf37286-8648-4c6b-844b-5879619e31ad">
    <cim:IdentifiedObject.name>$BUS_278</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>faf37286-8648-4c6b-844b-5879619e31ad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e685f51a-89d5-4e75-8c88-ac51ee97842f">
    <cim:IdentifiedObject.name>$BUS_387</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>e685f51a-89d5-4e75-8c88-ac51ee97842f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_74088d0b-ecb2-46e7-9c09-32100c1ee154">
    <cim:IdentifiedObject.name>$BUS_275</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>74088d0b-ecb2-46e7-9c09-32100c1ee154</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f154f2e9-670c-42d9-8eeb-2776ca260cc0">
    <cim:IdentifiedObject.name>$BUS_311</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:IdentifiedObject.mRID>f154f2e9-670c-42d9-8eeb-2776ca260cc0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c9db38e8-5ac7-4e85-8b21-f6bc2d2ba1b8">
    <cim:IdentifiedObject.name>$BUS_515</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>c9db38e8-5ac7-4e85-8b21-f6bc2d2ba1b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff">
    <cim:IdentifiedObject.name>ERIKSHAMN_4_FT47</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c4630db2-d4b5-4f36-853d-ceb77954f77b">
    <cim:IdentifiedObject.name>$BUS_224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>c4630db2-d4b5-4f36-853d-ceb77954f77b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1be775a2-c287-40bf-b36c-9b77fc731056">
    <cim:IdentifiedObject.name>$BUS_288</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:IdentifiedObject.mRID>1be775a2-c287-40bf-b36c-9b77fc731056</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_204189ae-c5b6-4dc3-8b69-1d7752564292">
    <cim:IdentifiedObject.name>$BUS_518</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>204189ae-c5b6-4dc3-8b69-1d7752564292</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_16006910-a7b8-4d22-92fc-fc9e83a6a091">
    <cim:IdentifiedObject.name>$BUS_537</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>16006910-a7b8-4d22-92fc-fc9e83a6a091</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dbdcd55c-f2c9-4606-a25a-793198eb648c">
    <cim:IdentifiedObject.name>$BUS_1104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>dbdcd55c-f2c9-4606-a25a-793198eb648c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8f5fd06f-df63-4d58-8746-2f5a7d3c2d10">
    <cim:IdentifiedObject.name>$BUS_277</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>8f5fd06f-df63-4d58-8746-2f5a7d3c2d10</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f30321e6-25e2-4f88-ad35-fa1e2c46c3fc">
    <cim:IdentifiedObject.name>$BUS_1529</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:IdentifiedObject.mRID>f30321e6-25e2-4f88-ad35-fa1e2c46c3fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cdbbd116-94ec-4fcf-8055-ab46fc603a9f">
    <cim:IdentifiedObject.name>$BUS_215</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>cdbbd116-94ec-4fcf-8055-ab46fc603a9f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_18169476-8c31-4d07-8114-8b5de9c87965">
    <cim:IdentifiedObject.name>$BUS_1106</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>18169476-8c31-4d07-8114-8b5de9c87965</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_86a6a859-1993-46eb-8625-b127c36a9bdf">
    <cim:IdentifiedObject.name>$BUS_234</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>86a6a859-1993-46eb-8625-b127c36a9bdf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f3c600c-fc17-4986-b4a1-7f2e1df020cb">
    <cim:IdentifiedObject.name>$BUS_228</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>1f3c600c-fc17-4986-b4a1-7f2e1df020cb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_01281daf-7af9-43bb-a5c3-aeeeceab9c78">
    <cim:IdentifiedObject.name>$BUS_543</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>01281daf-7af9-43bb-a5c3-aeeeceab9c78</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_870d88c4-7ea9-46c8-b6c1-bae1b5007bbc">
    <cim:IdentifiedObject.name>$BUS_1102</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>870d88c4-7ea9-46c8-b6c1-bae1b5007bbc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_57f18c6d-9caf-4eca-85f9-9c97a8940958">
    <cim:IdentifiedObject.name>$BUS_642</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:IdentifiedObject.mRID>57f18c6d-9caf-4eca-85f9-9c97a8940958</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_71c1b253-245a-4913-88fa-46800c5c39d0">
    <cim:IdentifiedObject.name>$BUS_97</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:IdentifiedObject.mRID>71c1b253-245a-4913-88fa-46800c5c39d0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3cc478da-96ed-4141-bac4-cdca71933d82">
    <cim:IdentifiedObject.name>$BUS_528</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>3cc478da-96ed-4141-bac4-cdca71933d82</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce74bc60-46e1-478a-9f51-62ac48c26b3e">
    <cim:IdentifiedObject.name>$BUS_1105</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>ce74bc60-46e1-478a-9f51-62ac48c26b3e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5e8cb04c-0b72-4544-a3ae-fcafec334832">
    <cim:IdentifiedObject.name>$BUS_525</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>5e8cb04c-0b72-4544-a3ae-fcafec334832</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_075e6d15-7a7f-48af-ae32-97e3bfdd290f">
    <cim:IdentifiedObject.name>$BUS_1146</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>075e6d15-7a7f-48af-ae32-97e3bfdd290f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fe2443bb-5f26-479b-b887-9b2cad3826d4">
    <cim:IdentifiedObject.name>$BUS_226</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>fe2443bb-5f26-479b-b887-9b2cad3826d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9527d5a3-c133-409c-aa78-08983337f2d4">
    <cim:IdentifiedObject.name>$BUS_524</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>9527d5a3-c133-409c-aa78-08983337f2d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6e6288b0-37dc-4b0c-ac04-a2e949a1c284">
    <cim:IdentifiedObject.name>$BUS_223</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>6e6288b0-37dc-4b0c-ac04-a2e949a1c284</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5fa36370-c63c-4cd4-be31-36f2cd8dd877">
    <cim:IdentifiedObject.name>$BUS_1614</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>5fa36370-c63c-4cd4-be31-36f2cd8dd877</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b60275d4-d0b0-4d03-a684-3b95c3428225">
    <cim:IdentifiedObject.name>ST3_A10_HAMMARVA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:IdentifiedObject.mRID>b60275d4-d0b0-4d03-a684-3b95c3428225</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c694282e-95b4-48c8-911b-818c6b3d7055">
    <cim:IdentifiedObject.name>ST3_A10_HAMMARVA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:IdentifiedObject.mRID>c694282e-95b4-48c8-911b-818c6b3d7055</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d85d718f-00bf-43a9-b6fe-b0d9a6f27e76">
    <cim:IdentifiedObject.name>ST3_A10_HAMMARVA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c694282e-95b4-48c8-911b-818c6b3d7055" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b60275d4-d0b0-4d03-a684-3b95c3428225" />
    <cim:IdentifiedObject.mRID>d85d718f-00bf-43a9-b6fe-b0d9a6f27e76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_e3d6577f-4db0-4939-aec9-7168cb89a502">
    <cim:IdentifiedObject.name>SYDBÄCK_4_FT63</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>e3d6577f-4db0-4939-aec9-7168cb89a502</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_42bea634-7316-42e4-bd5c-6a7e47c88810">
    <cim:IdentifiedObject.name>$BUS_240</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>42bea634-7316-42e4-bd5c-6a7e47c88810</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0aaf2e81-a2e8-462a-a69c-db76749e50f0">
    <cim:IdentifiedObject.name>$BUS_513</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>0aaf2e81-a2e8-462a-a69c-db76749e50f0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_45e52671-8549-40ba-a147-7c1d508595b0">
    <cim:IdentifiedObject.name>$BUS_276</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>45e52671-8549-40ba-a147-7c1d508595b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8c2856a-266f-49e1-9ccf-433c42765d13">
    <cim:IdentifiedObject.name>$BUS_229</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>d8c2856a-266f-49e1-9ccf-433c42765d13</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f539e199-8a23-4add-94e1-ea5b04bd0e60">
    <cim:IdentifiedObject.name>$BUS_232</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>f539e199-8a23-4add-94e1-ea5b04bd0e60</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_567b4585-e951-4540-9512-22a05e88ea77">
    <cim:IdentifiedObject.name>STORÅN_5_ST4</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>567b4585-e951-4540-9512-22a05e88ea77</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bffbc409-2f9c-464f-9cc9-35be637da88d">
    <cim:IdentifiedObject.name>ST4_A50_STORÅN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>bffbc409-2f9c-464f-9cc9-35be637da88d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_1e280688-ca95-40c5-b49d-aa13cb97d137">
    <cim:IdentifiedObject.name>ST4_A50_STORÅN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>1e280688-ca95-40c5-b49d-aa13cb97d137</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ac988404-1657-41db-93d0-5761dc87c8ad">
    <cim:IdentifiedObject.name>ST4_A50_STORÅN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e280688-ca95-40c5-b49d-aa13cb97d137" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bffbc409-2f9c-464f-9cc9-35be637da88d" />
    <cim:IdentifiedObject.mRID>ac988404-1657-41db-93d0-5761dc87c8ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_18383639-bffc-4d8b-ac94-d55fa78b5bd0">
    <cim:IdentifiedObject.name>$BUS_107</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>18383639-bffc-4d8b-ac94-d55fa78b5bd0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_415d60ab-bcab-4b83-a415-721545370220">
    <cim:IdentifiedObject.name>STORÅN_G_ST4</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_69316d81-beb3-4136-bef2-7f9bd9ddda52" />
    <cim:IdentifiedObject.mRID>415d60ab-bcab-4b83-a415-721545370220</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_de83ed81-e1d7-4032-89f3-8eb46ec48b80">
    <cim:IdentifiedObject.name>ST4_A10_STORÅN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>de83ed81-e1d7-4032-89f3-8eb46ec48b80</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e50d4246-640f-4bf5-aac1-ecb3a2908546">
    <cim:IdentifiedObject.name>ST4_A10_STORÅN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>e50d4246-640f-4bf5-aac1-ecb3a2908546</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4c26a4b8-f337-4564-b8d2-5e469affa998">
    <cim:IdentifiedObject.name>ST4_A10_STORÅN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e50d4246-640f-4bf5-aac1-ecb3a2908546" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de83ed81-e1d7-4032-89f3-8eb46ec48b80" />
    <cim:IdentifiedObject.mRID>4c26a4b8-f337-4564-b8d2-5e469affa998</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0f00c4a5-9a1a-407d-8df3-aa51d222a719">
    <cim:IdentifiedObject.name>$BUS_1170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>0f00c4a5-9a1a-407d-8df3-aa51d222a719</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_5c9c64e1-c22a-449e-9ef6-96a8324e78f4">
    <cim:IdentifiedObject.name>HAMMARVATT_5_ST3</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>5c9c64e1-c22a-449e-9ef6-96a8324e78f4</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_d0d59905-bb36-41fa-a4cf-d4b5300709f7">
    <cim:IdentifiedObject.name>ST3_A50_HAMMARVA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>d0d59905-bb36-41fa-a4cf-d4b5300709f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_938bcff7-e6c7-4bc6-8076-138c834463c3">
    <cim:IdentifiedObject.name>ST3_A50_HAMMARVA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>938bcff7-e6c7-4bc6-8076-138c834463c3</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_701bf8ea-28bf-4542-8d72-d2309b2a29b1">
    <cim:IdentifiedObject.name>ST3_A50_HAMMARVA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_938bcff7-e6c7-4bc6-8076-138c834463c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0d59905-bb36-41fa-a4cf-d4b5300709f7" />
    <cim:IdentifiedObject.mRID>701bf8ea-28bf-4542-8d72-d2309b2a29b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f546e071-ca80-4c08-82c3-f5c3baf2838a">
    <cim:IdentifiedObject.name>$BUS_533</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>f546e071-ca80-4c08-82c3-f5c3baf2838a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_25bd8e7a-4757-494c-b0d8-b2cc120d2372">
    <cim:IdentifiedObject.name>VÄSTBERG_5_ST5</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_83f755ac-12c6-4a5f-86e5-000a56a468ec" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>25bd8e7a-4757-494c-b0d8-b2cc120d2372</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_d80f766a-c580-4389-8608-6298a6682ace">
    <cim:IdentifiedObject.name>ST5_A50_VÄSTBERG</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>d80f766a-c580-4389-8608-6298a6682ace</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4a94dc65-1964-4a3c-8f3c-55c0f757167b">
    <cim:IdentifiedObject.name>ST5_A50_VÄSTBERG</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>4a94dc65-1964-4a3c-8f3c-55c0f757167b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9097400c-27a5-46c1-90e7-781760bc65e1">
    <cim:IdentifiedObject.name>ST5_A50_VÄSTBERG_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a94dc65-1964-4a3c-8f3c-55c0f757167b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d80f766a-c580-4389-8608-6298a6682ace" />
    <cim:IdentifiedObject.mRID>9097400c-27a5-46c1-90e7-781760bc65e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d64b754a-7ce4-4a57-8244-6bbb1c050f32">
    <cim:IdentifiedObject.name>$BUS_221</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>d64b754a-7ce4-4a57-8244-6bbb1c050f32</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_885b9cc7-e3d8-4868-8b4c-a6975d63649c">
    <cim:IdentifiedObject.name>MELLBRO_5_ST6</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_9c18dfa4-7d26-45a0-acb7-1c62fc3be5b3" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>885b9cc7-e3d8-4868-8b4c-a6975d63649c</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8d813648-6fa0-410c-8f0e-f62073b88f7f">
    <cim:IdentifiedObject.name>$BUS_1611</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>8d813648-6fa0-410c-8f0e-f62073b88f7f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5776317e-0564-4230-928d-c67983236adc">
    <cim:IdentifiedObject.name>$BUS_1116</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>5776317e-0564-4230-928d-c67983236adc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b00b810f-4fec-4cf5-b7b7-6a570fd20c65">
    <cim:IdentifiedObject.name>$BUS_1624</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>b00b810f-4fec-4cf5-b7b7-6a570fd20c65</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb">
    <cim:IdentifiedObject.name>HÄSTSJÖ_11_RT132</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ca4b4dd1-db6b-4edd-9bb5-d2a2f4d2f8c2">
    <cim:IdentifiedObject.name>$BUS_1444</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>ca4b4dd1-db6b-4edd-9bb5-d2a2f4d2f8c2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f933eb22-decd-48a0-9ba7-702d925b2cde">
    <cim:IdentifiedObject.name>$BUS_74</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>f933eb22-decd-48a0-9ba7-702d925b2cde</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c073e1af-7549-4ea0-8860-96b47d021872">
    <cim:IdentifiedObject.name>ERIKSHAMN_G_FT47</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>c073e1af-7549-4ea0-8860-96b47d021872</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c044da19-4faf-424a-85c4-726890e79102">
    <cim:IdentifiedObject.name>$BUS_1246</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>c044da19-4faf-424a-85c4-726890e79102</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f9ff65a3-7813-4e1c-a947-15c42ceb1e01">
    <cim:IdentifiedObject.name>$BUS_538</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>f9ff65a3-7813-4e1c-a947-15c42ceb1e01</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_58aae9f5-b25a-462f-a272-0d9b1aa1a471">
    <cim:IdentifiedObject.name>$BUS_1517</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>58aae9f5-b25a-462f-a272-0d9b1aa1a471</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_730b0d5c-0b44-41eb-a82d-529e757e9f25">
    <cim:IdentifiedObject.name>$BUS_1158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>730b0d5c-0b44-41eb-a82d-529e757e9f25</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_82d49a16-c7c2-44b8-aa51-66807df20fd0">
    <cim:IdentifiedObject.name>$BUS_73</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>82d49a16-c7c2-44b8-aa51-66807df20fd0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_86ef8330-e476-4c16-ad98-7ddb35f67eb4">
    <cim:IdentifiedObject.name>$BUS_540</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>86ef8330-e476-4c16-ad98-7ddb35f67eb4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4c4d89a-2bde-4158-9bb0-8d0b6fcac5c6">
    <cim:IdentifiedObject.name>$BUS_522</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>b4c4d89a-2bde-4158-9bb0-8d0b6fcac5c6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7636b1a2-51f5-46c2-821f-90d06f1bf536">
    <cim:IdentifiedObject.name>ST6_A50_MELLBRO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>7636b1a2-51f5-46c2-821f-90d06f1bf536</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_86c2c54a-cf20-41c6-bf14-3103893f6ece">
    <cim:IdentifiedObject.name>ST6_A50_MELLBRO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>86c2c54a-cf20-41c6-bf14-3103893f6ece</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_88a587cc-ecb3-4167-b9ea-974483f4c3d7">
    <cim:IdentifiedObject.name>ST6_A50_MELLBRO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_86c2c54a-cf20-41c6-bf14-3103893f6ece" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7636b1a2-51f5-46c2-821f-90d06f1bf536" />
    <cim:IdentifiedObject.mRID>88a587cc-ecb3-4167-b9ea-974483f4c3d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cb0c1b8b-63b7-4f50-881e-032fb98c6569">
    <cim:IdentifiedObject.name>$BUS_1095</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>cb0c1b8b-63b7-4f50-881e-032fb98c6569</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_47886b7a-0596-413f-a276-d9254c0791d7">
    <cim:IdentifiedObject.name>$BUS_237</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>47886b7a-0596-413f-a276-d9254c0791d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4fc4bd40-868b-4bab-996e-78ea1f8ad45c">
    <cim:IdentifiedObject.name>$BUS_1162</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>4fc4bd40-868b-4bab-996e-78ea1f8ad45c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f">
    <cim:IdentifiedObject.name>$BUS_231</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_30c215d7-9405-45c8-8c88-a5ee360862a4">
    <cim:IdentifiedObject.name>$BUS_546</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>30c215d7-9405-45c8-8c88-a5ee360862a4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1c5df2c7-9578-413b-b98f-b3a3b0f7d45e">
    <cim:IdentifiedObject.name>$BUS_1115</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>1c5df2c7-9578-413b-b98f-b3a3b0f7d45e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a">
    <cim:IdentifiedObject.name>MITTLANDA_4_FT45</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_486f89bc-db08-40a6-8422-39db2eb49404" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:IdentifiedObject.mRID>c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_cfefbccc-8b6e-4dcb-a266-4ca352a706be">
    <cim:IdentifiedObject.name>$BUS_222</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>cfefbccc-8b6e-4dcb-a266-4ca352a706be</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_022421eb-83fe-43b3-ae5d-094ee6e6b016">
    <cim:IdentifiedObject.name>$BUS_108</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>022421eb-83fe-43b3-ae5d-094ee6e6b016</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dca64b9e-4f76-4975-a853-20664cf38aaf">
    <cim:IdentifiedObject.name>$BUS_514</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>dca64b9e-4f76-4975-a853-20664cf38aaf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d972baf4-c319-4a34-84f0-5982daf42ba7">
    <cim:IdentifiedObject.name>$BUS_1532</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:IdentifiedObject.mRID>d972baf4-c319-4a34-84f0-5982daf42ba7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_5b56e969-b4e9-44b3-8512-fbfb0dbdb601">
    <cim:IdentifiedObject.name>VÄSTBERG_11_ST5</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_83f755ac-12c6-4a5f-86e5-000a56a468ec" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>5b56e969-b4e9-44b3-8512-fbfb0dbdb601</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_5792c281-1b7d-47a5-9825-77e5a7509b03">
    <cim:IdentifiedObject.name>$BUS_1489</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>5792c281-1b7d-47a5-9825-77e5a7509b03</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d22e1358-0b68-4d2e-ba03-133450dee32a">
    <cim:IdentifiedObject.name>$BUS_1507</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>d22e1358-0b68-4d2e-ba03-133450dee32a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_8eb93370-c564-4279-9b11-57b6a3f95e5c">
    <cim:IdentifiedObject.name>SYDKÖPIN_11_FT50</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>8eb93370-c564-4279-9b11-57b6a3f95e5c</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a0c43942-39e3-4137-ad02-70eb3c022988">
    <cim:IdentifiedObject.name>$BUS_1596</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>a0c43942-39e3-4137-ad02-70eb3c022988</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_728636d4-bd78-416a-9ef2-1b5df362e13e">
    <cim:IdentifiedObject.name>$BUS_1153</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>728636d4-bd78-416a-9ef2-1b5df362e13e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e32f656d-2934-485b-ae1f-c7ceb575b985">
    <cim:IdentifiedObject.name>$BUS_535</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>e32f656d-2934-485b-ae1f-c7ceb575b985</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e034532d-d729-43e6-8136-4f473c1f483f">
    <cim:IdentifiedObject.name>FT41_B400_DALBO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>e034532d-d729-43e6-8136-4f473c1f483f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8232f981-20a0-47a9-8c16-66f9efa2d2d4">
    <cim:IdentifiedObject.name>FT41_B400_DALBO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>8232f981-20a0-47a9-8c16-66f9efa2d2d4</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5a408530-50dd-40fa-828a-64ab94af7adf">
    <cim:IdentifiedObject.name>FT41_B400_DALBO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8232f981-20a0-47a9-8c16-66f9efa2d2d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>5a408530-50dd-40fa-828a-64ab94af7adf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_95d85916-cf36-4088-b992-dd378f95947e">
    <cim:IdentifiedObject.name>$BUS_218</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>95d85916-cf36-4088-b992-dd378f95947e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_35eeed8e-bdfb-4f0f-bd05-e6c112930da7">
    <cim:IdentifiedObject.name>$BUS_1160</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>35eeed8e-bdfb-4f0f-bd05-e6c112930da7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9b5debcc-e908-434e-b7fe-b59fa4d57029">
    <cim:IdentifiedObject.name>$BUS_1617</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>9b5debcc-e908-434e-b7fe-b59fa4d57029</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_04c793ba-ac6f-4beb-81a7-175fd72e9c04">
    <cim:IdentifiedObject.name>$BUS_220</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>04c793ba-ac6f-4beb-81a7-175fd72e9c04</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_113db45e-60c2-4a2a-abe6-a594137143e5">
    <cim:IdentifiedObject.name>$BUS_213</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>113db45e-60c2-4a2a-abe6-a594137143e5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9a1c5942-d27a-4d8d-8ee1-eff0b036a961">
    <cim:IdentifiedObject.name>$BUS_512</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:IdentifiedObject.mRID>9a1c5942-d27a-4d8d-8ee1-eff0b036a961</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2815d53a-dffe-49cf-b96a-baabd5a69b8b">
    <cim:IdentifiedObject.name>$BUS_1118</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>2815d53a-dffe-49cf-b96a-baabd5a69b8b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_89c8f4d6-d2d6-4d32-843b-2d70238442e1">
    <cim:IdentifiedObject.name>$BUS_1167</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>89c8f4d6-d2d6-4d32-843b-2d70238442e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c67036c9-b1dc-4047-8449-fdd8adb8a7dc">
    <cim:IdentifiedObject.name>$BUS_1152</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>c67036c9-b1dc-4047-8449-fdd8adb8a7dc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_424f0f78-e699-40a5-9e7e-560bb1947416">
    <cim:IdentifiedObject.name>$BUS_1622</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>424f0f78-e699-40a5-9e7e-560bb1947416</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5549a457-60b6-435e-8cf1-152f3c45d617">
    <cim:IdentifiedObject.name>$BUS_292</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>5549a457-60b6-435e-8cf1-152f3c45d617</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a951f77d-b57a-4532-a142-fbe40cd42a83">
    <cim:IdentifiedObject.name>$BUS_1451</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>a951f77d-b57a-4532-a142-fbe40cd42a83</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_805c5432-2c29-4af0-a3dd-e3f9fb1fbb8c">
    <cim:IdentifiedObject.name>$BUS_1448</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>805c5432-2c29-4af0-a3dd-e3f9fb1fbb8c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_482fd241-efde-4b10-9a19-e6ae0c1b2c37">
    <cim:IdentifiedObject.name>SAMMALUND_11_ST7</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_bb22f816-0ffa-47ff-8b92-38026fd7701f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>482fd241-efde-4b10-9a19-e6ae0c1b2c37</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7130bcb5-001f-45aa-ae51-3072f63dd613">
    <cim:IdentifiedObject.name>$BUS_1607</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>7130bcb5-001f-45aa-ae51-3072f63dd613</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fca45128-b4f1-4b59-895c-3124f8019d69">
    <cim:IdentifiedObject.name>$BUS_217</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>fca45128-b4f1-4b59-895c-3124f8019d69</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8c062732-4bba-42b6-8f53-d98fa50c2ea3">
    <cim:IdentifiedObject.name>$BUS_1597</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>8c062732-4bba-42b6-8f53-d98fa50c2ea3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_33acca52-0054-4211-a226-e40b5d558a59">
    <cim:IdentifiedObject.name>$BUS_534</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>33acca52-0054-4211-a226-e40b5d558a59</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_04222eac-6c7e-4efe-807c-89758931fd2f">
    <cim:IdentifiedObject.name>$BUS_212</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>04222eac-6c7e-4efe-807c-89758931fd2f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_95dd0b43-d2d4-4885-8684-fe1ae38a81b1">
    <cim:IdentifiedObject.name>$BUS_545</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>95dd0b43-d2d4-4885-8684-fe1ae38a81b1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_49f067b0-ebb1-4710-bb9a-6f4fb35803ca">
    <cim:IdentifiedObject.name>FT41_A400_DALBO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>49f067b0-ebb1-4710-bb9a-6f4fb35803ca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5d68b697-f7e7-4ccc-b2c0-ed2c13e3e2fc">
    <cim:IdentifiedObject.name>FT41_A400_DALBO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>5d68b697-f7e7-4ccc-b2c0-ed2c13e3e2fc</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d34f3534-cdcd-415e-86f5-29320909a69c">
    <cim:IdentifiedObject.name>FT41_A400_DALBO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d68b697-f7e7-4ccc-b2c0-ed2c13e3e2fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>d34f3534-cdcd-415e-86f5-29320909a69c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2b480f50-612d-4d08-a498-0c2e095eb406">
    <cim:IdentifiedObject.name>$BUS_1631</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>2b480f50-612d-4d08-a498-0c2e095eb406</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d17f2d22-8112-4420-bdf9-8b241049b3ec">
    <cim:IdentifiedObject.name>$BUS_98</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>d17f2d22-8112-4420-bdf9-8b241049b3ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b495f6ea-c91c-48d1-838a-811cbbfd3293">
    <cim:IdentifiedObject.name>$BUS_1621</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>b495f6ea-c91c-48d1-838a-811cbbfd3293</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6b9b1f2a-236f-4015-b108-2eae22970398">
    <cim:IdentifiedObject.name>$BUS_544</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>6b9b1f2a-236f-4015-b108-2eae22970398</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_acd48d8b-5e2e-4242-ac5e-3d9941eb2207">
    <cim:IdentifiedObject.name>$BUS_214</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>acd48d8b-5e2e-4242-ac5e-3d9941eb2207</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a065f35b-f1cb-47f0-9bda-f9b71f1cbf5e">
    <cim:IdentifiedObject.name>$BUS_242</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>a065f35b-f1cb-47f0-9bda-f9b71f1cbf5e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_742339de-ba3f-4d17-ad6e-742dbdef214b">
    <cim:IdentifiedObject.name>$BUS_1620</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>742339de-ba3f-4d17-ad6e-742dbdef214b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1564bc3c-5865-4f57-aa30-52fe5f082dc1">
    <cim:IdentifiedObject.name>$BUS_1496</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>1564bc3c-5865-4f57-aa30-52fe5f082dc1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4d12ade3-b6fe-4e24-af14-1aaeeba5ab46">
    <cim:IdentifiedObject.name>$BUS_1164</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>4d12ade3-b6fe-4e24-af14-1aaeeba5ab46</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_78e8759b-5c02-43e1-a27c-109eec5fad6b">
    <cim:IdentifiedObject.name>$BUS_1630</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>78e8759b-5c02-43e1-a27c-109eec5fad6b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5ed8c608-72b3-4d53-baaa-dce83b43424f">
    <cim:IdentifiedObject.name>$BUS_415</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>5ed8c608-72b3-4d53-baaa-dce83b43424f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8c9ffd22-853e-4694-a0e2-fde70f89098a">
    <cim:IdentifiedObject.name>$BUS_1509</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>8c9ffd22-853e-4694-a0e2-fde70f89098a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_62df2ef6-a90c-4fff-8a16-c46cbdbbf35c">
    <cim:IdentifiedObject.name>ST6_A10_MELLBRO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>62df2ef6-a90c-4fff-8a16-c46cbdbbf35c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_efdadbc3-d30c-41a4-bb65-07cb1e057742">
    <cim:IdentifiedObject.name>ST6_A10_MELLBRO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>efdadbc3-d30c-41a4-bb65-07cb1e057742</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_017f65b1-a29b-4425-9e59-46c8dbac7529">
    <cim:IdentifiedObject.name>ST6_A10_MELLBRO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_efdadbc3-d30c-41a4-bb65-07cb1e057742" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62df2ef6-a90c-4fff-8a16-c46cbdbbf35c" />
    <cim:IdentifiedObject.mRID>017f65b1-a29b-4425-9e59-46c8dbac7529</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2dffbc56-746c-4997-b99a-7dc0c6243ea3">
    <cim:IdentifiedObject.name>$BUS_1453</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>2dffbc56-746c-4997-b99a-7dc0c6243ea3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6f46dc51-7064-47f4-adcc-2cbabd93708f">
    <cim:IdentifiedObject.name>$BUS_1619</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>6f46dc51-7064-47f4-adcc-2cbabd93708f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fb90133d-9d92-4910-91c2-47a9f65a99a7">
    <cim:IdentifiedObject.name>$BUS_1157</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>fb90133d-9d92-4910-91c2-47a9f65a99a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8b0307b-6eb8-4cba-b253-7b0bb42e79af">
    <cim:IdentifiedObject.name>$BUS_1493</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>d8b0307b-6eb8-4cba-b253-7b0bb42e79af</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aadb4f63-ee4b-43cb-b192-580f71d51e1b">
    <cim:IdentifiedObject.name>ST5_A10_VÄSTBERG</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>aadb4f63-ee4b-43cb-b192-580f71d51e1b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_201a36ae-53de-42e2-b3f7-e8e6039be59a">
    <cim:IdentifiedObject.name>ST5_A10_VÄSTBERG</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>201a36ae-53de-42e2-b3f7-e8e6039be59a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bcb34760-85ab-4dcd-abdb-ef908191860e">
    <cim:IdentifiedObject.name>ST5_A10_VÄSTBERG_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_201a36ae-53de-42e2-b3f7-e8e6039be59a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aadb4f63-ee4b-43cb-b192-580f71d51e1b" />
    <cim:IdentifiedObject.mRID>bcb34760-85ab-4dcd-abdb-ef908191860e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ea617305-f94e-4dee-829b-9bb0126e9e54">
    <cim:IdentifiedObject.name>$BUS_1169</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>ea617305-f94e-4dee-829b-9bb0126e9e54</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_13233476-1c73-439d-b59e-934be1ff4091">
    <cim:IdentifiedObject.name>$BUS_241</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>13233476-1c73-439d-b59e-934be1ff4091</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1ca38cb1-aa5f-40c7-8193-15191adc725a">
    <cim:IdentifiedObject.name>$BUS_1190</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>1ca38cb1-aa5f-40c7-8193-15191adc725a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a1a48a1c-1981-47dc-a6be-15e00e389eb8">
    <cim:IdentifiedObject.name>FT41_C400_DALBO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>a1a48a1c-1981-47dc-a6be-15e00e389eb8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_addb5216-c286-4679-aaaf-1d30f337280b">
    <cim:IdentifiedObject.name>FT41_C400_DALBO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>addb5216-c286-4679-aaaf-1d30f337280b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_88b5a3b9-8626-4188-86ad-a0f8e67ddaf5">
    <cim:IdentifiedObject.name>FT41_C400_DALBO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_addb5216-c286-4679-aaaf-1d30f337280b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>88b5a3b9-8626-4188-86ad-a0f8e67ddaf5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b9babcba-0797-4003-8834-1e9d1c56f7f7">
    <cim:IdentifiedObject.name>$BUS_1172</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>b9babcba-0797-4003-8834-1e9d1c56f7f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_76d0976b-a9c4-43dc-b287-aa8844c4c554">
    <cim:IdentifiedObject.name>FT50_A10_SYDKÖPI</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>76d0976b-a9c4-43dc-b287-aa8844c4c554</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d304b0aa-984d-4272-b1df-4fb730837b80">
    <cim:IdentifiedObject.name>FT50_A10_SYDKÖPI</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>d304b0aa-984d-4272-b1df-4fb730837b80</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bbcdb1db-4b81-4d5a-842f-8b6154ae9bac">
    <cim:IdentifiedObject.name>FT50_A10_SYDKÖPI_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d304b0aa-984d-4272-b1df-4fb730837b80" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76d0976b-a9c4-43dc-b287-aa8844c4c554" />
    <cim:IdentifiedObject.mRID>bbcdb1db-4b81-4d5a-842f-8b6154ae9bac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2d97edd0-37c9-44d0-804b-0e0f649c1d78">
    <cim:IdentifiedObject.name>$BUS_1514</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>2d97edd0-37c9-44d0-804b-0e0f649c1d78</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b39b5ee2-7ade-41eb-b2a1-a3c53a35c863">
    <cim:IdentifiedObject.name>$BUS_211</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>b39b5ee2-7ade-41eb-b2a1-a3c53a35c863</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_de7f99bc-7ebc-431c-95cb-f6c782a0da26">
    <cim:IdentifiedObject.name>$BUS_1592</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>de7f99bc-7ebc-431c-95cb-f6c782a0da26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d3b3cf02-d4b5-4a36-b69b-abeb2c783bcb">
    <cim:IdentifiedObject.name>$BUS_1168</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>d3b3cf02-d4b5-4a36-b69b-abeb2c783bcb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6d23cc97-0f19-45db-8578-7267539ad845">
    <cim:IdentifiedObject.name>$BUS_1121</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>6d23cc97-0f19-45db-8578-7267539ad845</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b3d0b353-5e01-4d81-89ad-9c2aaf7476a7">
    <cim:IdentifiedObject.name>$BUS_238</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b3d0b353-5e01-4d81-89ad-9c2aaf7476a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_435fcfa7-c9d2-4208-9328-502f314bd723">
    <cim:IdentifiedObject.name>NORRÅS_1_FT42</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_f181518f-6e7b-4942-8b86-32a5d5c1564e" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>435fcfa7-c9d2-4208-9328-502f314bd723</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_e822685d-0e3f-430c-83da-bdc60ecf3a26">
    <cim:IdentifiedObject.name>$BUS_917</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>e822685d-0e3f-430c-83da-bdc60ecf3a26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_51ca4ea7-8de9-413a-8555-33732058cd0f">
    <cim:IdentifiedObject.name>$BUS_235</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>51ca4ea7-8de9-413a-8555-33732058cd0f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8e34ecd-6742-4f65-95db-b9371cc2162d">
    <cim:IdentifiedObject.name>$BUS_1593</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>f8e34ecd-6742-4f65-95db-b9371cc2162d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_09219a4f-1abb-47f7-9c46-60a9f947f4d2">
    <cim:IdentifiedObject.name>$BUS_1464</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>09219a4f-1abb-47f7-9c46-60a9f947f4d2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d0054019-3342-4145-a1bb-a99b93c6adfb">
    <cim:IdentifiedObject.name>RT132_A10_HÄSTSJ</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>d0054019-3342-4145-a1bb-a99b93c6adfb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ebefe2c7-58e1-4e4a-a363-03b587ef40fd">
    <cim:IdentifiedObject.name>RT132_A10_HÄSTSJ</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>ebefe2c7-58e1-4e4a-a363-03b587ef40fd</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c84c40c6-bbd1-443e-9289-8ac625b3b346">
    <cim:IdentifiedObject.name>RT132_A10_HÄSTSJ_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebefe2c7-58e1-4e4a-a363-03b587ef40fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0054019-3342-4145-a1bb-a99b93c6adfb" />
    <cim:IdentifiedObject.mRID>c84c40c6-bbd1-443e-9289-8ac625b3b346</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fae87bf7-45f2-4510-8e95-de10ecdb17b1">
    <cim:IdentifiedObject.name>$BUS_542</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>fae87bf7-45f2-4510-8e95-de10ecdb17b1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5e9f9b4c-b306-4193-84f7-f1e88d2f06ae">
    <cim:IdentifiedObject.name>$BUS_1623</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>5e9f9b4c-b306-4193-84f7-f1e88d2f06ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8afc242-d12e-4cbc-82fe-2f9dbefbf07d">
    <cim:IdentifiedObject.name>$BUS_1119</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>d8afc242-d12e-4cbc-82fe-2f9dbefbf07d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4da54f83-abf7-4dbf-be08-acc032cd270c">
    <cim:IdentifiedObject.name>$BUS_536</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:IdentifiedObject.mRID>4da54f83-abf7-4dbf-be08-acc032cd270c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_bb22add2-334b-483b-8d34-91bb602f14bd">
    <cim:IdentifiedObject.name>TROLLFAL_11_ST33</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_16fa0367-f702-43f3-8462-f1ed5be6c112" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>bb22add2-334b-483b-8d34-91bb602f14bd</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_76b97192-85e6-495a-8ed6-33d01fcbf359">
    <cim:IdentifiedObject.name>ST33_A10_TROLLFA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:IdentifiedObject.mRID>76b97192-85e6-495a-8ed6-33d01fcbf359</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_da5601a2-4a52-45d9-9e59-af3e0486fa64">
    <cim:IdentifiedObject.name>ST33_A10_TROLLFA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:IdentifiedObject.mRID>da5601a2-4a52-45d9-9e59-af3e0486fa64</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_99c07d4b-bddf-425b-b06f-a87437612e53">
    <cim:IdentifiedObject.name>ST33_A10_TROLLFA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_da5601a2-4a52-45d9-9e59-af3e0486fa64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76b97192-85e6-495a-8ed6-33d01fcbf359" />
    <cim:IdentifiedObject.mRID>99c07d4b-bddf-425b-b06f-a87437612e53</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_56981e8e-5a7f-4692-83f2-ed5433196479">
    <cim:IdentifiedObject.name>$BUS_922</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>56981e8e-5a7f-4692-83f2-ed5433196479</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3a8ace20-76fb-44c7-a461-8606b1521022">
    <cim:IdentifiedObject.name>$BUS_1515</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>3a8ace20-76fb-44c7-a461-8606b1521022</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_335400bf-3c03-495a-a2dc-2a58f691da2c">
    <cim:IdentifiedObject.name>$BUS_1124</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>335400bf-3c03-495a-a2dc-2a58f691da2c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_46208bb5-9179-46a6-aed2-1a875f4a05c1">
    <cim:IdentifiedObject.name>$BUS_1481</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>46208bb5-9179-46a6-aed2-1a875f4a05c1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_60d7f008-d8d0-4e62-8cf0-59685ed55766">
    <cim:IdentifiedObject.name>$BUS_236</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>60d7f008-d8d0-4e62-8cf0-59685ed55766</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56e5f877-fd02-4270-8a30-9ab363947449">
    <cim:IdentifiedObject.name>$BUS_1615</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>56e5f877-fd02-4270-8a30-9ab363947449</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6ae72f55-7abf-49f9-834c-f3cc4bea6369">
    <cim:IdentifiedObject.name>$BUS_395</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>6ae72f55-7abf-49f9-834c-f3cc4bea6369</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a4bd8730-b5a2-4f43-b80c-fd3f1c42e24b">
    <cim:IdentifiedObject.name>$BUS_78</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>a4bd8730-b5a2-4f43-b80c-fd3f1c42e24b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f051dc1f-b37b-488f-ae33-cf14cf665334">
    <cim:IdentifiedObject.name>$BUS_1247</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>f051dc1f-b37b-488f-ae33-cf14cf665334</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_98709e8c-8dd9-45fc-b1f8-1b8b4e6a1706">
    <cim:IdentifiedObject.name>$BUS_1154</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>98709e8c-8dd9-45fc-b1f8-1b8b4e6a1706</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fd34fee7-7421-4649-b402-2b63dc4899c2">
    <cim:IdentifiedObject.name>$BUS_1166</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>fd34fee7-7421-4649-b402-2b63dc4899c2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_36725c3d-41b7-40f6-8050-ce8f05688c9a">
    <cim:IdentifiedObject.name>$BUS_1156</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>36725c3d-41b7-40f6-8050-ce8f05688c9a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3db3e23d-1fd8-4326-8577-4f2c9bda7b95">
    <cim:IdentifiedObject.name>FT42_A130_NORRÅS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>3db3e23d-1fd8-4326-8577-4f2c9bda7b95</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_db190292-9c41-430c-ad68-38b5a893db1c">
    <cim:IdentifiedObject.name>FT42_A130_NORRÅS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>db190292-9c41-430c-ad68-38b5a893db1c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_77229fc3-2897-4c89-ad4c-c1f49a8ea9b5">
    <cim:IdentifiedObject.name>FT42_A130_NORRÅS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_db190292-9c41-430c-ad68-38b5a893db1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>77229fc3-2897-4c89-ad4c-c1f49a8ea9b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b13ad62a-cec0-44e2-a324-54e1cb2c486a">
    <cim:IdentifiedObject.name>FT50_B10_SYDKÖPI</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>b13ad62a-cec0-44e2-a324-54e1cb2c486a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_409f0ce7-492c-4709-9469-4d5deaae72b9">
    <cim:IdentifiedObject.name>FT50_B10_SYDKÖPI</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>409f0ce7-492c-4709-9469-4d5deaae72b9</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4a52ccca-2a92-46ba-8a23-0d31c966d3b5">
    <cim:IdentifiedObject.name>FT50_B10_SYDKÖPI_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_409f0ce7-492c-4709-9469-4d5deaae72b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b13ad62a-cec0-44e2-a324-54e1cb2c486a" />
    <cim:IdentifiedObject.mRID>4a52ccca-2a92-46ba-8a23-0d31c966d3b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63">
    <cim:IdentifiedObject.name>ST7_10_SAMMALUND</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8b990050-448b-45bf-b6c3-9fadbb6c73ea">
    <cim:IdentifiedObject.name>ST7_10_SAMMALUND</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>8b990050-448b-45bf-b6c3-9fadbb6c73ea</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_92a2de19-a8b4-46a0-a1cc-e720f84cfb77">
    <cim:IdentifiedObject.name>ST7_10_SAMMALUND_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8b990050-448b-45bf-b6c3-9fadbb6c73ea" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63" />
    <cim:IdentifiedObject.mRID>92a2de19-a8b4-46a0-a1cc-e720f84cfb77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e63e1855-5594-4bad-a046-07757a2e2237">
    <cim:IdentifiedObject.name>$BUS_1472</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:IdentifiedObject.mRID>e63e1855-5594-4bad-a046-07757a2e2237</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8cf8703a-72f1-4328-92ca-c88037654f4a">
    <cim:IdentifiedObject.name>$BUS_219</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>8cf8703a-72f1-4328-92ca-c88037654f4a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_25d3a603-7e99-41b8-8ed6-682382707310">
    <cim:IdentifiedObject.name>$BUS_1510</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>25d3a603-7e99-41b8-8ed6-682382707310</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_97c1db98-b4cc-4605-a156-f438fd84b295">
    <cim:IdentifiedObject.name>$BUS_399</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>97c1db98-b4cc-4605-a156-f438fd84b295</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5621e0f1-f63d-4c97-96cf-8ee984c1cd6e">
    <cim:IdentifiedObject.name>$BUS_418</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>5621e0f1-f63d-4c97-96cf-8ee984c1cd6e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3953a1f1-5c29-47d4-9c7a-ed38e1a59373">
    <cim:IdentifiedObject.name>$BUS_918</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>3953a1f1-5c29-47d4-9c7a-ed38e1a59373</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_be399480-7d2b-407c-9b1b-15a66db8be1c">
    <cim:IdentifiedObject.name>FT42_C130_NORRÅS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>be399480-7d2b-407c-9b1b-15a66db8be1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c746b3cc-7d86-4e8a-9547-c77242977043">
    <cim:IdentifiedObject.name>FT42_C130_NORRÅS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>c746b3cc-7d86-4e8a-9547-c77242977043</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f2736d89-a79c-4c9b-bbc3-50ec6ee0a813">
    <cim:IdentifiedObject.name>FT42_C130_NORRÅS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c746b3cc-7d86-4e8a-9547-c77242977043" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>f2736d89-a79c-4c9b-bbc3-50ec6ee0a813</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ca233e08-8c26-4873-93f8-c93ac9bf71a3">
    <cim:IdentifiedObject.name>$BUS_1165</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>ca233e08-8c26-4873-93f8-c93ac9bf71a3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_52ed7fad-9351-4ccf-8817-50457b2a104e">
    <cim:IdentifiedObject.name>$BUS_416</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>52ed7fad-9351-4ccf-8817-50457b2a104e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1a474870-49c6-411c-b4eb-04d4292226f7">
    <cim:IdentifiedObject.name>$BUS_1508</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>1a474870-49c6-411c-b4eb-04d4292226f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ec472894-2bb8-41f5-acf8-cf39639a4693">
    <cim:IdentifiedObject.name>$BUS_1518</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:IdentifiedObject.mRID>ec472894-2bb8-41f5-acf8-cf39639a4693</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_825ff780-c553-4e8f-838c-c0152fdcf62f">
    <cim:IdentifiedObject.name>$BUS_1616</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>825ff780-c553-4e8f-838c-c0152fdcf62f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_60c015c1-037c-47e4-a8cd-5bae1ec2731e">
    <cim:IdentifiedObject.name>$BUS_400</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>60c015c1-037c-47e4-a8cd-5bae1ec2731e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4771cc3b-07ec-4745-b9c8-d4b3b5bef2aa">
    <cim:IdentifiedObject.name>$BUS_1618</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>4771cc3b-07ec-4745-b9c8-d4b3b5bef2aa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c86f391f-32e4-494e-8393-15388fb820c1">
    <cim:IdentifiedObject.name>FT42_B130_NORRÅS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>c86f391f-32e4-494e-8393-15388fb820c1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_7e472cbb-d44b-4644-90b2-c3d51c707105">
    <cim:IdentifiedObject.name>FT42_B130_NORRÅS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>7e472cbb-d44b-4644-90b2-c3d51c707105</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0a24ae3c-de64-411b-af37-fc08ee20a327">
    <cim:IdentifiedObject.name>FT42_B130_NORRÅS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e472cbb-d44b-4644-90b2-c3d51c707105" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>0a24ae3c-de64-411b-af37-fc08ee20a327</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3d5700f4-a95e-4228-a05e-2464863d61e3">
    <cim:IdentifiedObject.name>$BUS_1171</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>3d5700f4-a95e-4228-a05e-2464863d61e3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8cd658e-ec0e-4f60-90cb-217c116df29e">
    <cim:IdentifiedObject.name>$BUS_1159</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>d8cd658e-ec0e-4f60-90cb-217c116df29e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9d098bc6-42e9-4c33-a4dd-cef090a1f1ed">
    <cim:IdentifiedObject.name>FT42_B400_NORRÅS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>9d098bc6-42e9-4c33-a4dd-cef090a1f1ed</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_419a6757-af3a-40d8-a386-703f7a87e544">
    <cim:IdentifiedObject.name>FT42_B400_NORRÅS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>419a6757-af3a-40d8-a386-703f7a87e544</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f076e5c2-5306-47f1-8d67-7acbc114002c">
    <cim:IdentifiedObject.name>FT42_B400_NORRÅS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_419a6757-af3a-40d8-a386-703f7a87e544" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d098bc6-42e9-4c33-a4dd-cef090a1f1ed" />
    <cim:IdentifiedObject.mRID>f076e5c2-5306-47f1-8d67-7acbc114002c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f508e6f7-edaf-4d33-9060-2860f25c5d9c">
    <cim:IdentifiedObject.name>$BUS_1161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>f508e6f7-edaf-4d33-9060-2860f25c5d9c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_29fb9676-134b-486e-97a1-8894da11031b">
    <cim:IdentifiedObject.name>$BUS_1625</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:IdentifiedObject.mRID>29fb9676-134b-486e-97a1-8894da11031b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e351fc99-1358-491e-b19d-88000791a946">
    <cim:IdentifiedObject.name>FT42_A400_NORRÅS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>e351fc99-1358-491e-b19d-88000791a946</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a69218a5-c5ec-461c-941f-bd1ab4f74880">
    <cim:IdentifiedObject.name>FT42_A400_NORRÅS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>a69218a5-c5ec-461c-941f-bd1ab4f74880</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e319c355-6a68-4279-9085-aeac6d737c63">
    <cim:IdentifiedObject.name>FT42_A400_NORRÅS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a69218a5-c5ec-461c-941f-bd1ab4f74880" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e351fc99-1358-491e-b19d-88000791a946" />
    <cim:IdentifiedObject.mRID>e319c355-6a68-4279-9085-aeac6d737c63</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b45a8b9e-026a-43f6-b237-c824a81c4187">
    <cim:IdentifiedObject.name>$BUS_1500</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>b45a8b9e-026a-43f6-b237-c824a81c4187</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_41ece077-13d0-455b-bc0e-a4be81e7594f">
    <cim:IdentifiedObject.name>$BUS_1163</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>41ece077-13d0-455b-bc0e-a4be81e7594f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_903fe3a1-b92e-4ee6-9fc4-4e021c5b024b">
    <cim:IdentifiedObject.name>$BUS_248</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>903fe3a1-b92e-4ee6-9fc4-4e021c5b024b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_34f1c7bd-92c1-4d2d-a487-e8575969ab60">
    <cim:IdentifiedObject.name>$BUS_313</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>34f1c7bd-92c1-4d2d-a487-e8575969ab60</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9ecb794d-d7d1-46ae-ae1a-4538cad97f62">
    <cim:IdentifiedObject.name>$BUS_396</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>9ecb794d-d7d1-46ae-ae1a-4538cad97f62</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4415a976-f3ac-4bee-9e95-799d978ed4fb">
    <cim:IdentifiedObject.name>$BUS_782</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>4415a976-f3ac-4bee-9e95-799d978ed4fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_168a6fff-d92e-413e-a1fa-4dc0348d20f1">
    <cim:IdentifiedObject.name>$BUS_417</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>168a6fff-d92e-413e-a1fa-4dc0348d20f1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_39176544-e25a-4f04-92cf-d7db58505056">
    <cim:IdentifiedObject.name>$BUS_1458</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>39176544-e25a-4f04-92cf-d7db58505056</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4a036a92-7981-43d1-b1c7-c46ecb3fbfaf">
    <cim:IdentifiedObject.name>$BUS_921</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>4a036a92-7981-43d1-b1c7-c46ecb3fbfaf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a3d20dab-f2fc-462c-8507-73d2a5950b00">
    <cim:IdentifiedObject.name>$BUS_1155</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>a3d20dab-f2fc-462c-8507-73d2a5950b00</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_405a8825-c05b-4731-a016-5f32ae888b52">
    <cim:IdentifiedObject.name>$BUS_1612</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>405a8825-c05b-4731-a016-5f32ae888b52</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e60e1456-3fea-4325-a0ee-331933c3d934">
    <cim:IdentifiedObject.name>$BUS_1490</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>e60e1456-3fea-4325-a0ee-331933c3d934</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c216f8b6-e518-407c-a864-d77931d1a73d">
    <cim:IdentifiedObject.name>$BUS_1151</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>c216f8b6-e518-407c-a864-d77931d1a73d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2ee6906b-0586-4177-9909-d03e53c1d86e">
    <cim:IdentifiedObject.name>$BUS_258</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>2ee6906b-0586-4177-9909-d03e53c1d86e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c9dd90c8-5e7f-4249-8bd7-eeb842e49ae4">
    <cim:IdentifiedObject.name>$BUS_1123</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>c9dd90c8-5e7f-4249-8bd7-eeb842e49ae4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e309e313-9fb6-41f8-80f2-e7cbae63f079">
    <cim:IdentifiedObject.name>$BUS_361</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>e309e313-9fb6-41f8-80f2-e7cbae63f079</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b1155666-04b8-4cfd-8317-dee5496cf651">
    <cim:IdentifiedObject.name>$BUS_397</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>b1155666-04b8-4cfd-8317-dee5496cf651</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_86a78e72-28a5-4e8e-b3ab-4d8bb8ffa19b">
    <cim:IdentifiedObject.name>$BUS_298</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>86a78e72-28a5-4e8e-b3ab-4d8bb8ffa19b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9f606683-22ff-4d63-bb6b-14aee25e64a2">
    <cim:IdentifiedObject.name>$BUS_796</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>9f606683-22ff-4d63-bb6b-14aee25e64a2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_514dffb4-bd63-4a50-950f-5131955ec0cf">
    <cim:IdentifiedObject.name>$BUS_793</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>514dffb4-bd63-4a50-950f-5131955ec0cf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c357877a-e4f7-4d15-aa07-ebea573d2b0f">
    <cim:IdentifiedObject.name>$BUS_906</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>c357877a-e4f7-4d15-aa07-ebea573d2b0f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_322b89ed-85bf-4f6f-9929-35fedc232da3">
    <cim:IdentifiedObject.name>$BUS_133</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>322b89ed-85bf-4f6f-9929-35fedc232da3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b1c2f490-09e6-448b-9fe1-b507b969002c">
    <cim:IdentifiedObject.name>$BUS_134</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>b1c2f490-09e6-448b-9fe1-b507b969002c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_32acf8dc-6e77-46d3-9d5c-100ae3a61217">
    <cim:IdentifiedObject.name>FT43_A400_UPPMAR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>32acf8dc-6e77-46d3-9d5c-100ae3a61217</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5b07b940-07be-43bf-afdc-58e5667f7107">
    <cim:IdentifiedObject.name>FT43_A400_UPPMAR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>5b07b940-07be-43bf-afdc-58e5667f7107</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_508d75a1-4f3e-40af-94d9-37cf37572fbc">
    <cim:IdentifiedObject.name>FT43_A400_UPPMAR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b07b940-07be-43bf-afdc-58e5667f7107" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>508d75a1-4f3e-40af-94d9-37cf37572fbc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_21e43a24-da11-4985-a825-92ea796d35f4">
    <cim:IdentifiedObject.name>$BUS_1511</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:IdentifiedObject.mRID>21e43a24-da11-4985-a825-92ea796d35f4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4a42555a-f2ae-4755-b994-2c26abb47cc0">
    <cim:IdentifiedObject.name>$BUS_1610</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>4a42555a-f2ae-4755-b994-2c26abb47cc0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_42a41ddb-8d30-42c2-89f6-835ae1b4b155">
    <cim:IdentifiedObject.name>$BUS_912</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>42a41ddb-8d30-42c2-89f6-835ae1b4b155</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_82c74717-29c4-4c03-a27a-71ed62f671e5">
    <cim:IdentifiedObject.name>$BUS_1613</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>82c74717-29c4-4c03-a27a-71ed62f671e5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0bddd0b2-87aa-42bc-99e9-2900c12d37ae">
    <cim:IdentifiedObject.name>$BUS_915</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>0bddd0b2-87aa-42bc-99e9-2900c12d37ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6a5e2b4e-6657-4f83-bbc9-de3444a39aa1">
    <cim:IdentifiedObject.name>$BUS_421</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>6a5e2b4e-6657-4f83-bbc9-de3444a39aa1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a4d78789-a67b-45cf-b2f7-474dc0625d50">
    <cim:IdentifiedObject.name>$BUS_249</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>a4d78789-a67b-45cf-b2f7-474dc0625d50</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cf68ea4c-6700-4f6c-bebd-9b0ee9833dda">
    <cim:IdentifiedObject.name>$BUS_1502</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:IdentifiedObject.mRID>cf68ea4c-6700-4f6c-bebd-9b0ee9833dda</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_899f771d-8c9c-4a3b-8592-b8d247035dd3">
    <cim:IdentifiedObject.name>$BUS_1632</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>899f771d-8c9c-4a3b-8592-b8d247035dd3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ea7aafc8-f4d9-4f92-a451-14c9af426003">
    <cim:IdentifiedObject.name>$BUS_1474</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:IdentifiedObject.mRID>ea7aafc8-f4d9-4f92-a451-14c9af426003</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_94dd05d8-fbb7-45c2-b211-1fe178072e88">
    <cim:IdentifiedObject.name>$BUS_1122</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>94dd05d8-fbb7-45c2-b211-1fe178072e88</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_854584fb-9054-4b80-968a-2b2165e0448f">
    <cim:IdentifiedObject.name>$BUS_902</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>854584fb-9054-4b80-968a-2b2165e0448f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2bf268f-2e88-4008-ac50-2a593fce73f1">
    <cim:IdentifiedObject.name>$BUS_69</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>a2bf268f-2e88-4008-ac50-2a593fce73f1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_deaf7022-3010-408d-a567-89e062b6bb2a">
    <cim:IdentifiedObject.name>$BUS_1473</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:IdentifiedObject.mRID>deaf7022-3010-408d-a567-89e062b6bb2a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d103ec09-e254-4bec-9e47-190c78e531ad">
    <cim:IdentifiedObject.name>$BUS_1530</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:IdentifiedObject.mRID>d103ec09-e254-4bec-9e47-190c78e531ad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6816bdc9-b7f8-49d0-864f-2c799e0efcc3">
    <cim:IdentifiedObject.name>FT43_C400_UPPMAR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>6816bdc9-b7f8-49d0-864f-2c799e0efcc3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8aa352dc-38c1-49d6-b49e-67cf1a0f72d4">
    <cim:IdentifiedObject.name>FT43_C400_UPPMAR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>8aa352dc-38c1-49d6-b49e-67cf1a0f72d4</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_65913fc5-5af9-4425-a579-f6f0fd70dd62">
    <cim:IdentifiedObject.name>FT43_C400_UPPMAR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8aa352dc-38c1-49d6-b49e-67cf1a0f72d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>65913fc5-5af9-4425-a579-f6f0fd70dd62</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5131bb0a-960f-46dc-8e8e-0e6f0d265875">
    <cim:IdentifiedObject.name>$BUS_296</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>5131bb0a-960f-46dc-8e8e-0e6f0d265875</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1a04cc3c-9a67-4c31-ac0d-ab3b6b41bd5d">
    <cim:IdentifiedObject.name>$BUS_370</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>1a04cc3c-9a67-4c31-ac0d-ab3b6b41bd5d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_37c8fc44-ec13-4d93-ab13-669cb2a61525">
    <cim:IdentifiedObject.name>FT44_A400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>37c8fc44-ec13-4d93-ab13-669cb2a61525</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_49e24cec-d771-4172-a542-300385a84d2d">
    <cim:IdentifiedObject.name>FT44_A400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>49e24cec-d771-4172-a542-300385a84d2d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c639451d-06a3-445d-b8fd-d4f850b1c2f8">
    <cim:IdentifiedObject.name>FT44_A400_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_49e24cec-d771-4172-a542-300385a84d2d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>c639451d-06a3-445d-b8fd-d4f850b1c2f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9c767931-57e3-4719-aa01-9af14a3ecadf">
    <cim:IdentifiedObject.name>$BUS_353</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>9c767931-57e3-4719-aa01-9af14a3ecadf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ab66f98c-0bee-4dc3-aed6-a847d1c37e34">
    <cim:IdentifiedObject.name>$BUS_81</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:IdentifiedObject.mRID>ab66f98c-0bee-4dc3-aed6-a847d1c37e34</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fc5c7470-3e78-4862-abcc-368a02cbfebd">
    <cim:IdentifiedObject.name>$BUS_905</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>fc5c7470-3e78-4862-abcc-368a02cbfebd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2e45f68-d2d3-429c-b796-e19dc0797efd">
    <cim:IdentifiedObject.name>$BUS_900</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>a2e45f68-d2d3-429c-b796-e19dc0797efd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d16cbe76-108d-4a9d-b5fc-096fa22eaa88">
    <cim:IdentifiedObject.name>$BUS_913</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>d16cbe76-108d-4a9d-b5fc-096fa22eaa88</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_453d6946-5ee2-4634-98b3-c1fd516d6c5c">
    <cim:IdentifiedObject.name>$BUS_901</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>453d6946-5ee2-4634-98b3-c1fd516d6c5c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5c0c6fc9-ea1d-4294-bfd9-2848436c3ae0">
    <cim:IdentifiedObject.name>$BUS_1497</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>5c0c6fc9-ea1d-4294-bfd9-2848436c3ae0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1ca4b2f-9a5a-45b7-ae60-0d8ff3e272f1">
    <cim:IdentifiedObject.name>$BUS_250</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>e1ca4b2f-9a5a-45b7-ae60-0d8ff3e272f1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b17d0ce3-c6c7-48db-be9e-caf420dcdaab">
    <cim:IdentifiedObject.name>$BUS_1609</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>b17d0ce3-c6c7-48db-be9e-caf420dcdaab</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_998a1252-e1c4-4603-b791-a8eedc9df28b">
    <cim:IdentifiedObject.name>$BUS_322</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>998a1252-e1c4-4603-b791-a8eedc9df28b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9d5b7203-f5cc-4db7-a97c-2647d37ef170">
    <cim:IdentifiedObject.name>$BUS_419</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>9d5b7203-f5cc-4db7-a97c-2647d37ef170</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_14847f90-ed08-408b-be5e-71df86f19f11">
    <cim:IdentifiedObject.name>$BUS_899</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>14847f90-ed08-408b-be5e-71df86f19f11</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83e9b49a-ae1a-446e-8daa-8edbb8823df0">
    <cim:IdentifiedObject.name>$BUS_135</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>83e9b49a-ae1a-446e-8daa-8edbb8823df0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_779b8713-4c8c-4c93-a6f7-af1939d4135f">
    <cim:IdentifiedObject.name>$BUS_1117</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>779b8713-4c8c-4c93-a6f7-af1939d4135f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f1ee6dea-c00c-4cea-b384-5aa6a0e49dce">
    <cim:IdentifiedObject.name>$BUS_914</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>f1ee6dea-c00c-4cea-b384-5aa6a0e49dce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_688454a8-c0c3-4929-8cd4-53b1a5bb3f89">
    <cim:IdentifiedObject.name>$BUS_357</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>688454a8-c0c3-4929-8cd4-53b1a5bb3f89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fcb6b3dd-5587-4021-8eea-1e87e12a4ac3">
    <cim:IdentifiedObject.name>$BUS_364</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>fcb6b3dd-5587-4021-8eea-1e87e12a4ac3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_149464c2-8a65-49bf-8525-58fce4384313">
    <cim:IdentifiedObject.name>$BUS_360</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>149464c2-8a65-49bf-8525-58fce4384313</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9ec101d8-3e81-4025-86d2-6faf1d9125bf">
    <cim:IdentifiedObject.name>$BUS_136</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>9ec101d8-3e81-4025-86d2-6faf1d9125bf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6fb1f715-ed97-45c5-84b5-d703fdc04120">
    <cim:IdentifiedObject.name>$BUS_1505</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:IdentifiedObject.mRID>6fb1f715-ed97-45c5-84b5-d703fdc04120</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3938dc82-f702-4d48-91c7-2fe2ac650eb9">
    <cim:IdentifiedObject.name>FT44_B400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>3938dc82-f702-4d48-91c7-2fe2ac650eb9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ad61fdfe-864a-41c6-aa27-de6921420e4c">
    <cim:IdentifiedObject.name>FT44_B400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>ad61fdfe-864a-41c6-aa27-de6921420e4c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8a4940d7-4c31-4e34-a275-2078e250e80d">
    <cim:IdentifiedObject.name>FT44_B400_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad61fdfe-864a-41c6-aa27-de6921420e4c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>8a4940d7-4c31-4e34-a275-2078e250e80d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_49dcb229-d9cc-42f9-8fde-b39a48b0bfcb">
    <cim:IdentifiedObject.name>$BUS_911</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>49dcb229-d9cc-42f9-8fde-b39a48b0bfcb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_98daa4b0-9611-442e-92fa-c3b2d975be40">
    <cim:IdentifiedObject.name>$BUS_1495</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:IdentifiedObject.mRID>98daa4b0-9611-442e-92fa-c3b2d975be40</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c228a589-eb09-4c92-862a-15f6935cc9ca">
    <cim:IdentifiedObject.name>$BUS_55</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>c228a589-eb09-4c92-862a-15f6935cc9ca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e173f696-c7e1-4618-a91b-86f849bb9fb0">
    <cim:IdentifiedObject.name>$BUS_1125</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>e173f696-c7e1-4618-a91b-86f849bb9fb0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_18fc7085-a913-4144-b847-8452d46a8519">
    <cim:IdentifiedObject.name>$BUS_794</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>18fc7085-a913-4144-b847-8452d46a8519</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c5260e02-b91b-4fb8-a950-1781939086ba">
    <cim:IdentifiedObject.name>$BUS_363</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>c5260e02-b91b-4fb8-a950-1781939086ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a5170146-e82c-4619-89c2-e4a1790fc85e">
    <cim:IdentifiedObject.name>$BUS_356</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>a5170146-e82c-4619-89c2-e4a1790fc85e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4cf2d08-ba4b-4e5a-9621-200e09b7dd47">
    <cim:IdentifiedObject.name>$BUS_371</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>b4cf2d08-ba4b-4e5a-9621-200e09b7dd47</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5ad4e741-adf1-4a49-9cf2-7d496f2769d4">
    <cim:IdentifiedObject.name>$BUS_925</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>5ad4e741-adf1-4a49-9cf2-7d496f2769d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b70607b5-8581-42a1-9022-30b1d4827355">
    <cim:IdentifiedObject.name>$BUS_903</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>b70607b5-8581-42a1-9022-30b1d4827355</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_d5c5954a-cf35-434a-bf34-08132592eef9">
    <cim:IdentifiedObject.name>KÄRNAN_G_FT44</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>d5c5954a-cf35-434a-bf34-08132592eef9</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b9dbb333-2b0a-4e3c-bab9-dc32a105775f">
    <cim:IdentifiedObject.name>$BUS_1202</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>b9dbb333-2b0a-4e3c-bab9-dc32a105775f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0aa1ce13-ecc9-405e-9ef9-776d1f3e0e89">
    <cim:IdentifiedObject.name>$BUS_355</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>0aa1ce13-ecc9-405e-9ef9-776d1f3e0e89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_36d9441b-6848-46ce-b074-fea8d0f3186e">
    <cim:IdentifiedObject.name>$BUS_910</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>36d9441b-6848-46ce-b074-fea8d0f3186e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9c97c5fe-337c-4afd-b999-3efbeeb42e6a">
    <cim:IdentifiedObject.name>FT44_C400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>9c97c5fe-337c-4afd-b999-3efbeeb42e6a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5596b3eb-84ac-4668-acc0-e83e3256f624">
    <cim:IdentifiedObject.name>FT44_C400_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>5596b3eb-84ac-4668-acc0-e83e3256f624</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_75cba724-9fc9-4045-b703-a62cad48aebd">
    <cim:IdentifiedObject.name>FT44_C400_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5596b3eb-84ac-4668-acc0-e83e3256f624" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>75cba724-9fc9-4045-b703-a62cad48aebd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4dde8725-825a-4543-b8c7-d057d0cd595f">
    <cim:IdentifiedObject.name>$BUS_916</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>4dde8725-825a-4543-b8c7-d057d0cd595f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_30bb3fab-34ae-48cb-8295-68b83dac3837">
    <cim:IdentifiedObject.name>$BUS_1236</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>30bb3fab-34ae-48cb-8295-68b83dac3837</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1011104-8290-4a27-ab51-b60812fa4eca">
    <cim:IdentifiedObject.name>FT47_B400_ERIKSH</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>e1011104-8290-4a27-ab51-b60812fa4eca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d1d30a2e-9ba8-443c-9df6-b49d84945c8d">
    <cim:IdentifiedObject.name>FT47_B400_ERIKSH</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>d1d30a2e-9ba8-443c-9df6-b49d84945c8d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9de5b047-851e-4ac6-87dd-07b5cb3465ea">
    <cim:IdentifiedObject.name>FT47_B400_ERIKSH_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1d30a2e-9ba8-443c-9df6-b49d84945c8d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>9de5b047-851e-4ac6-87dd-07b5cb3465ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0a81204d-497f-4875-9223-c06344721ad7">
    <cim:IdentifiedObject.name>$BUS_1120</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>0a81204d-497f-4875-9223-c06344721ad7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d4ba15cc-5fb6-4ee7-bce0-8deaa67a2852">
    <cim:IdentifiedObject.name>$BUS_904</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>d4ba15cc-5fb6-4ee7-bce0-8deaa67a2852</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e8221dfd-1789-4dc4-ad1a-16bed246b1df">
    <cim:IdentifiedObject.name>FT43_B400_UPPMAR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>e8221dfd-1789-4dc4-ad1a-16bed246b1df</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cd396630-cd7e-4322-aecc-04322f70e5cc">
    <cim:IdentifiedObject.name>FT43_B400_UPPMAR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>cd396630-cd7e-4322-aecc-04322f70e5cc</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1cf2c0e8-d732-4f35-800b-72c9f2bc2f1d">
    <cim:IdentifiedObject.name>FT43_B400_UPPMAR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cd396630-cd7e-4322-aecc-04322f70e5cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>1cf2c0e8-d732-4f35-800b-72c9f2bc2f1d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c87bb2d6-6a05-405b-819a-c970b174f8b1">
    <cim:IdentifiedObject.name>$BUS_176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>c87bb2d6-6a05-405b-819a-c970b174f8b1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa">
    <cim:IdentifiedObject.name>$BUS_875</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_797652ce-fe06-4bda-90af-39b6709dd2f2">
    <cim:IdentifiedObject.name>$BUS_933</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>797652ce-fe06-4bda-90af-39b6709dd2f2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0b4b8ca8-340a-40a4-be36-b103085566d7">
    <cim:IdentifiedObject.name>$BUS_174</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>0b4b8ca8-340a-40a4-be36-b103085566d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_89771650-cf84-4f68-a4d2-7d102f14ea9a">
    <cim:IdentifiedObject.name>$BUS_350</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>89771650-cf84-4f68-a4d2-7d102f14ea9a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_58cae35e-0193-4ab0-bc00-339c78f60b89">
    <cim:IdentifiedObject.name>$BUS_907</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>58cae35e-0193-4ab0-bc00-339c78f60b89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b331925c-d4f1-4da7-b778-dee79d2b3d1c">
    <cim:IdentifiedObject.name>$BUS_876</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>b331925c-d4f1-4da7-b778-dee79d2b3d1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5067aa02-f5e1-4265-ac11-ff47df8b453f">
    <cim:IdentifiedObject.name>$BUS_909</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>5067aa02-f5e1-4265-ac11-ff47df8b453f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7745cd38-3db6-4066-9e99-22c7ac5fe17b">
    <cim:IdentifiedObject.name>$BUS_693</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>7745cd38-3db6-4066-9e99-22c7ac5fe17b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf">
    <cim:IdentifiedObject.name>$BUS_314</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f0ec9868-2d6a-42d2-b914-8c442c210fa1">
    <cim:IdentifiedObject.name>$BUS_359</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>f0ec9868-2d6a-42d2-b914-8c442c210fa1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6b7dab85-2565-435b-b573-d123d397e43c">
    <cim:IdentifiedObject.name>$BUS_928</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>6b7dab85-2565-435b-b573-d123d397e43c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c5827583-a668-467e-a7bf-1ad7f5932f70">
    <cim:IdentifiedObject.name>$BUS_170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>c5827583-a668-467e-a7bf-1ad7f5932f70</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9ca45529-9c57-4fde-931e-46c17289b68c">
    <cim:IdentifiedObject.name>$BUS_247</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>9ca45529-9c57-4fde-931e-46c17289b68c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0877dd06-669e-44b7-8d3d-cd347406d8f7">
    <cim:IdentifiedObject.name>$BUS_365</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>0877dd06-669e-44b7-8d3d-cd347406d8f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f65f5da8-c0aa-40b9-9ede-98ce0280e546">
    <cim:IdentifiedObject.name>$BUS_908</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>f65f5da8-c0aa-40b9-9ede-98ce0280e546</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3406f2c6-eaa7-4ef4-89dd-ab66f0249f2f">
    <cim:IdentifiedObject.name>$BUS_413</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>3406f2c6-eaa7-4ef4-89dd-ab66f0249f2f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_18b9eac8-a6e8-4362-8360-12106f317d20">
    <cim:IdentifiedObject.name>$BUS_367</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>18b9eac8-a6e8-4362-8360-12106f317d20</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7775953d-fdd4-4b39-b5ea-e741b17c03b1">
    <cim:IdentifiedObject.name>$BUS_1237</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>7775953d-fdd4-4b39-b5ea-e741b17c03b1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_171e1d31-dec9-4aa4-91e3-045996b84e76">
    <cim:IdentifiedObject.name>FT44_C20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>171e1d31-dec9-4aa4-91e3-045996b84e76</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_dcc9050f-d8c6-4856-af0a-9fa3d22a2349">
    <cim:IdentifiedObject.name>FT44_C20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>dcc9050f-d8c6-4856-af0a-9fa3d22a2349</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_6d17aa6d-e5bd-4523-a849-19083de0ac72">
    <cim:IdentifiedObject.name>FT44_C20_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcc9050f-d8c6-4856-af0a-9fa3d22a2349" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_171e1d31-dec9-4aa4-91e3-045996b84e76" />
    <cim:IdentifiedObject.mRID>6d17aa6d-e5bd-4523-a849-19083de0ac72</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d50aa6a8-f7e6-4e50-bf4a-4e92bb75fe81">
    <cim:IdentifiedObject.name>$BUS_1235</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>d50aa6a8-f7e6-4e50-bf4a-4e92bb75fe81</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fe796be2-45c7-45ec-99ce-b528cd6e50c9">
    <cim:IdentifiedObject.name>$BUS_1205</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>fe796be2-45c7-45ec-99ce-b528cd6e50c9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ab108571-9ad1-4202-9d1e-c41c6c3e7365">
    <cim:IdentifiedObject.name>$BUS_938</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>ab108571-9ad1-4202-9d1e-c41c6c3e7365</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_edcb6635-8edc-436b-b1ad-65d7f0aa3e64">
    <cim:IdentifiedObject.name>$BUS_927</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>edcb6635-8edc-436b-b1ad-65d7f0aa3e64</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5ded9d13-9d2e-4ace-b4a8-ea3216d40d15">
    <cim:IdentifiedObject.name>$BUS_358</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>5ded9d13-9d2e-4ace-b4a8-ea3216d40d15</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_67009c15-daae-49a8-9e6d-6e7a532538be">
    <cim:IdentifiedObject.name>$BUS_354</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>67009c15-daae-49a8-9e6d-6e7a532538be</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eaa8ab8c-3a79-43a6-b14c-b44839942a53">
    <cim:IdentifiedObject.name>$BUS_82</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>eaa8ab8c-3a79-43a6-b14c-b44839942a53</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_98536809-7c9f-4aa2-85dc-814bd2a15acc">
    <cim:IdentifiedObject.name>$BUS_795</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>98536809-7c9f-4aa2-85dc-814bd2a15acc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_62baf035-014c-4dac-8073-039a97d095ec">
    <cim:IdentifiedObject.name>$BUS_414</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>62baf035-014c-4dac-8073-039a97d095ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0b5d67b6-a2ac-42e7-85b4-611609edba8d">
    <cim:IdentifiedObject.name>$BUS_297</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>0b5d67b6-a2ac-42e7-85b4-611609edba8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ca691361-2cf8-4372-bcf3-67575a0c21d5">
    <cim:IdentifiedObject.name>$BUS_684</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>ca691361-2cf8-4372-bcf3-67575a0c21d5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aebb73eb-d9c2-451e-923b-06403b527ffd">
    <cim:IdentifiedObject.name>$BUS_792</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>aebb73eb-d9c2-451e-923b-06403b527ffd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_62ef07be-e7a1-434a-80be-118f90d340fd">
    <cim:IdentifiedObject.name>$BUS_351</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>62ef07be-e7a1-434a-80be-118f90d340fd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3f590b9b-2c06-4b69-b7a6-f1d938857c3a">
    <cim:IdentifiedObject.name>FT45_A400_MITTLA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>3f590b9b-2c06-4b69-b7a6-f1d938857c3a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_eb2372a7-5d92-406e-8024-18431dd8888a">
    <cim:IdentifiedObject.name>FT45_A400_MITTLA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>eb2372a7-5d92-406e-8024-18431dd8888a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_df5db14f-7eca-4f38-a2b6-2ff5ef343df0">
    <cim:IdentifiedObject.name>FT45_A400_MITTLA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb2372a7-5d92-406e-8024-18431dd8888a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>df5db14f-7eca-4f38-a2b6-2ff5ef343df0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c712d438-474d-442a-8f3d-30627e423220">
    <cim:IdentifiedObject.name>$BUS_791</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>c712d438-474d-442a-8f3d-30627e423220</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7bbac66b-aab4-4229-9dd5-9ea6fe554365">
    <cim:IdentifiedObject.name>$BUS_1126</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>7bbac66b-aab4-4229-9dd5-9ea6fe554365</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_118092b3-1975-4a9f-bc9a-fac4629143d8">
    <cim:IdentifiedObject.name>$BUS_83</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>118092b3-1975-4a9f-bc9a-fac4629143d8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e0d63d1c-a5a5-4fdb-acf9-ee1cadd316d5">
    <cim:IdentifiedObject.name>FT44_A20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>e0d63d1c-a5a5-4fdb-acf9-ee1cadd316d5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_bac85b74-4019-4ca6-aa93-77dce22ba47a">
    <cim:IdentifiedObject.name>FT44_A20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>bac85b74-4019-4ca6-aa93-77dce22ba47a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e91e6b02-1d85-4bba-b539-9cab2c43e351">
    <cim:IdentifiedObject.name>FT44_A20_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_bac85b74-4019-4ca6-aa93-77dce22ba47a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0d63d1c-a5a5-4fdb-acf9-ee1cadd316d5" />
    <cim:IdentifiedObject.mRID>e91e6b02-1d85-4bba-b539-9cab2c43e351</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3442c80c-02f8-4611-87ff-6d4ebde4ac9d">
    <cim:IdentifiedObject.name>$BUS_168</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:IdentifiedObject.mRID>3442c80c-02f8-4611-87ff-6d4ebde4ac9d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce5d003f-4a61-411c-8da8-e239dffd4a46">
    <cim:IdentifiedObject.name>FT45_C400_MITTLA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>ce5d003f-4a61-411c-8da8-e239dffd4a46</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6996d70e-412d-4053-8494-302631150dc9">
    <cim:IdentifiedObject.name>FT45_C400_MITTLA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>6996d70e-412d-4053-8494-302631150dc9</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0e5f5d40-0e58-4415-a05b-979732afc701">
    <cim:IdentifiedObject.name>FT45_C400_MITTLA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6996d70e-412d-4053-8494-302631150dc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce5d003f-4a61-411c-8da8-e239dffd4a46" />
    <cim:IdentifiedObject.mRID>0e5f5d40-0e58-4415-a05b-979732afc701</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc">
    <cim:IdentifiedObject.name>$BUS_680</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cff0e69b-7a83-426a-9a45-670654d90fe7">
    <cim:IdentifiedObject.name>$BUS_293</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>cff0e69b-7a83-426a-9a45-670654d90fe7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c6daaa68-e443-4724-9ae9-77e4afd46a82">
    <cim:IdentifiedObject.name>$BUS_694</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>c6daaa68-e443-4724-9ae9-77e4afd46a82</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_92a5a4f7-49f4-4626-b636-dd1fd052c321">
    <cim:IdentifiedObject.name>$BUS_865</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>92a5a4f7-49f4-4626-b636-dd1fd052c321</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cab7011e-7df0-431e-93c7-4d11fe2ea130">
    <cim:IdentifiedObject.name>$BUS_677</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>cab7011e-7df0-431e-93c7-4d11fe2ea130</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b3706b76-25e6-43f8-b070-fa15e717fde2">
    <cim:IdentifiedObject.name>$BUS_362</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>b3706b76-25e6-43f8-b070-fa15e717fde2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1c24cdd5-7754-41a6-9d54-95a2230a32d7">
    <cim:IdentifiedObject.name>$BUS_689</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>1c24cdd5-7754-41a6-9d54-95a2230a32d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ff6c94fc-3a98-4fd9-823b-bd0b36894cc6">
    <cim:IdentifiedObject.name>$BUS_352</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>ff6c94fc-3a98-4fd9-823b-bd0b36894cc6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2e61074f-27ab-4109-ad95-0865e2c5799b">
    <cim:IdentifiedObject.name>$BUS_366</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>2e61074f-27ab-4109-ad95-0865e2c5799b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ad618fda-7b78-4ad4-b61d-586518a98eaf">
    <cim:IdentifiedObject.name>$BUS_268</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>ad618fda-7b78-4ad4-b61d-586518a98eaf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83d80b1d-005d-45ce-81eb-99a8703d7644">
    <cim:IdentifiedObject.name>$BUS_315</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:IdentifiedObject.mRID>83d80b1d-005d-45ce-81eb-99a8703d7644</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9f529404-95ac-45c6-9fd6-0d8b3b30d219">
    <cim:IdentifiedObject.name>$BUS_682</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>9f529404-95ac-45c6-9fd6-0d8b3b30d219</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5fb1dc5d-335c-4efe-9d91-1efdba21daa3">
    <cim:IdentifiedObject.name>$BUS_56</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>5fb1dc5d-335c-4efe-9d91-1efdba21daa3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_190d8d15-cd8d-497e-bd19-ffb24dc88e6a">
    <cim:IdentifiedObject.name>$BUS_398</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>190d8d15-cd8d-497e-bd19-ffb24dc88e6a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_675255cd-182a-4ab0-8f2c-259d11e57a16">
    <cim:IdentifiedObject.name>$BUS_294</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>675255cd-182a-4ab0-8f2c-259d11e57a16</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_43efe170-e7ba-4dcf-a9dd-6e6053fec692">
    <cim:IdentifiedObject.name>$BUS_783</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>43efe170-e7ba-4dcf-a9dd-6e6053fec692</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a1f5b066-4ca3-4789-8a7e-59087b23aad6">
    <cim:IdentifiedObject.name>$BUS_420</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:IdentifiedObject.mRID>a1f5b066-4ca3-4789-8a7e-59087b23aad6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304">
    <cim:IdentifiedObject.name>$BUS_866</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dee9a83e-d85d-4e8d-8571-8182ebc3af00">
    <cim:IdentifiedObject.name>$BUS_932</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>dee9a83e-d85d-4e8d-8571-8182ebc3af00</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_df752dc8-2aac-4b7d-a8df-28728519407f">
    <cim:IdentifiedObject.name>FT47_A400_ERIKSH</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>df752dc8-2aac-4b7d-a8df-28728519407f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f9c5a5f7-e887-4a8e-8b75-33315772bbad">
    <cim:IdentifiedObject.name>FT47_A400_ERIKSH</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>f9c5a5f7-e887-4a8e-8b75-33315772bbad</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2f150caf-5dda-4b75-818b-2e0ffa551e18">
    <cim:IdentifiedObject.name>FT47_A400_ERIKSH_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9c5a5f7-e887-4a8e-8b75-33315772bbad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>2f150caf-5dda-4b75-818b-2e0ffa551e18</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b0a9b8ed-744a-4e22-80c4-700127262977">
    <cim:IdentifiedObject.name>$BUS_683</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>b0a9b8ed-744a-4e22-80c4-700127262977</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_19abb61e-fe24-4e15-82a2-52710f6488c0">
    <cim:IdentifiedObject.name>$BUS_1204</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>19abb61e-fe24-4e15-82a2-52710f6488c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1ba5db7a-52d7-49fa-b66c-291161666afe">
    <cim:IdentifiedObject.name>$BUS_1594</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>1ba5db7a-52d7-49fa-b66c-291161666afe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b1bc1601-f6d2-4ce6-a9c9-ac81ddbdc132">
    <cim:IdentifiedObject.name>$BUS_1243</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>b1bc1601-f6d2-4ce6-a9c9-ac81ddbdc132</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_77309bf0-878a-48c8-94cf-b378dbe88398">
    <cim:IdentifiedObject.name>$BUS_690</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>77309bf0-878a-48c8-94cf-b378dbe88398</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_254edcf6-9c98-421c-96bc-7611a407db0e">
    <cim:IdentifiedObject.name>$BUS_790</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>254edcf6-9c98-421c-96bc-7611a407db0e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_1d45923a-5286-447f-a173-4bc88b6f3fbc">
    <cim:IdentifiedObject.name>SYDKÖPING_1_FT50</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>1d45923a-5286-447f-a173-4bc88b6f3fbc</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_83094d1d-c112-4546-a69f-d933032316a1">
    <cim:IdentifiedObject.name>FT50_A130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>83094d1d-c112-4546-a69f-d933032316a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a26281e5-e078-4f3d-a670-b48e55aa24f6">
    <cim:IdentifiedObject.name>FT50_A130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>a26281e5-e078-4f3d-a670-b48e55aa24f6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_effacec6-4004-4706-8fa4-854a791ac503">
    <cim:IdentifiedObject.name>FT50_A130_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a26281e5-e078-4f3d-a670-b48e55aa24f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83094d1d-c112-4546-a69f-d933032316a1" />
    <cim:IdentifiedObject.mRID>effacec6-4004-4706-8fa4-854a791ac503</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_495d8f72-cfc4-46b0-b540-5b6294cd6f57">
    <cim:IdentifiedObject.name>$BUS_1224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>495d8f72-cfc4-46b0-b540-5b6294cd6f57</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ad428020-8f23-4904-b6f6-9be3f36a0f06">
    <cim:IdentifiedObject.name>FT50_C400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>ad428020-8f23-4904-b6f6-9be3f36a0f06</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_17931cae-cf6d-49c1-8292-1307bc3d3920">
    <cim:IdentifiedObject.name>FT50_C400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>17931cae-cf6d-49c1-8292-1307bc3d3920</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ba3dc7db-f21e-4b3a-bbc3-497e7cbcf73a">
    <cim:IdentifiedObject.name>FT50_C400_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_17931cae-cf6d-49c1-8292-1307bc3d3920" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>ba3dc7db-f21e-4b3a-bbc3-497e7cbcf73a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1cfae609-855f-4b51-91f9-9b16ffb25738">
    <cim:IdentifiedObject.name>$BUS_864</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>1cfae609-855f-4b51-91f9-9b16ffb25738</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fb618621-f9a1-4a6f-8b35-80d0dedac876">
    <cim:IdentifiedObject.name>$BUS_99</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>fb618621-f9a1-4a6f-8b35-80d0dedac876</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e4d5af65-91d0-4ceb-9c77-084a7c07f651">
    <cim:IdentifiedObject.name>$BUS_863</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>e4d5af65-91d0-4ceb-9c77-084a7c07f651</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d61f7b8a-dd90-4d1a-8a52-d935a63d8444">
    <cim:IdentifiedObject.name>$BUS_979</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>d61f7b8a-dd90-4d1a-8a52-d935a63d8444</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_afda2955-12d4-41b4-8406-ab9171ca20ce">
    <cim:IdentifiedObject.name>FT47_B20_ERIKSHA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>afda2955-12d4-41b4-8406-ab9171ca20ce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a81866a4-131b-4a47-92ea-55aae2fd0bab">
    <cim:IdentifiedObject.name>FT47_B20_ERIKSHA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>a81866a4-131b-4a47-92ea-55aae2fd0bab</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a08a7b5a-17e3-4a3c-a38e-fafcd6553f3d">
    <cim:IdentifiedObject.name>FT47_B20_ERIKSHA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a81866a4-131b-4a47-92ea-55aae2fd0bab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_afda2955-12d4-41b4-8406-ab9171ca20ce" />
    <cim:IdentifiedObject.mRID>a08a7b5a-17e3-4a3c-a38e-fafcd6553f3d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_9a827b24-3c1d-47ab-8771-98ebb5e4cbef">
    <cim:IdentifiedObject.name>$BUS_1651</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>9a827b24-3c1d-47ab-8771-98ebb5e4cbef</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0133ad17-555f-4dbc-b226-68bf6c6be1a4">
    <cim:IdentifiedObject.name>$BUS_976</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>0133ad17-555f-4dbc-b226-68bf6c6be1a4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_efa079aa-0a43-4728-9a35-f225aa66b5b4">
    <cim:IdentifiedObject.name>$BUS_868</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>efa079aa-0a43-4728-9a35-f225aa66b5b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_74e1dcf2-9c79-41a5-912a-bd3693ebb05d">
    <cim:IdentifiedObject.name>$BUS_784</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>74e1dcf2-9c79-41a5-912a-bd3693ebb05d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bff7780f-b643-4d49-9b2c-139b24c8e1c7">
    <cim:IdentifiedObject.name>$BUS_138</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>bff7780f-b643-4d49-9b2c-139b24c8e1c7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eb7e7896-8c87-4e60-ac27-2e91d6b6451d">
    <cim:IdentifiedObject.name>$BUS_1222</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>eb7e7896-8c87-4e60-ac27-2e91d6b6451d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a44d77c9-ff8c-4ed6-a680-4542371a0a2a">
    <cim:IdentifiedObject.name>$BUS_1242</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>a44d77c9-ff8c-4ed6-a680-4542371a0a2a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_876b4838-60ca-4a7d-9b11-9c62529af71a">
    <cim:IdentifiedObject.name>FT47_C400_ERIKSH</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>876b4838-60ca-4a7d-9b11-9c62529af71a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_49dd5cfd-e2cf-4260-8208-11b24fbe2c16">
    <cim:IdentifiedObject.name>FT47_C400_ERIKSH</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>49dd5cfd-e2cf-4260-8208-11b24fbe2c16</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_11732837-127c-4224-bea3-415ed0024efb">
    <cim:IdentifiedObject.name>FT47_C400_ERIKSH_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_49dd5cfd-e2cf-4260-8208-11b24fbe2c16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876b4838-60ca-4a7d-9b11-9c62529af71a" />
    <cim:IdentifiedObject.mRID>11732837-127c-4224-bea3-415ed0024efb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7e9005f3-8715-4645-b73b-da19509062a1">
    <cim:IdentifiedObject.name>$BUS_679</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>7e9005f3-8715-4645-b73b-da19509062a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4ee756ae-e36f-466e-a050-e9a0dca5b420">
    <cim:IdentifiedObject.name>$BUS_137</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>4ee756ae-e36f-466e-a050-e9a0dca5b420</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fea331cc-d29f-481e-9293-63d2c6c5b87c">
    <cim:IdentifiedObject.name>FT47_A20_ERIKSHA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>fea331cc-d29f-481e-9293-63d2c6c5b87c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ca573897-3023-4259-81fe-9aa6e192c6fd">
    <cim:IdentifiedObject.name>FT47_A20_ERIKSHA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>ca573897-3023-4259-81fe-9aa6e192c6fd</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_14acb54a-6b0d-4cf7-8217-6e542269c1df">
    <cim:IdentifiedObject.name>FT47_A20_ERIKSHA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca573897-3023-4259-81fe-9aa6e192c6fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fea331cc-d29f-481e-9293-63d2c6c5b87c" />
    <cim:IdentifiedObject.mRID>14acb54a-6b0d-4cf7-8217-6e542269c1df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c5547c73-d593-4411-876b-2725486e7217">
    <cim:IdentifiedObject.name>$BUS_1207</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>c5547c73-d593-4411-876b-2725486e7217</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7aa0b43d-ca0f-4156-99ea-0b8e5d7808cc">
    <cim:IdentifiedObject.name>$BUS_1223</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>7aa0b43d-ca0f-4156-99ea-0b8e5d7808cc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_137612cc-94eb-43b4-9e32-9e5e887df55c">
    <cim:IdentifiedObject.name>$BUS_975</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>137612cc-94eb-43b4-9e32-9e5e887df55c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_89486617-e518-4d67-9afa-cad8e4c90ff5">
    <cim:IdentifiedObject.name>$BUS_789</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>89486617-e518-4d67-9afa-cad8e4c90ff5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b0e55d60-8c33-4cfa-93b7-0e56bfaab3b4">
    <cim:IdentifiedObject.name>$BUS_678</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>b0e55d60-8c33-4cfa-93b7-0e56bfaab3b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e980114a-20cc-4d9f-822e-e3c305c232ee">
    <cim:IdentifiedObject.name>$BUS_886</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>e980114a-20cc-4d9f-822e-e3c305c232ee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bc07d219-80ec-40dc-8023-7b7496b55cb2">
    <cim:IdentifiedObject.name>FT50_C130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>bc07d219-80ec-40dc-8023-7b7496b55cb2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_228e7385-34aa-4425-8944-f46d49e526d4">
    <cim:IdentifiedObject.name>FT50_C130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>228e7385-34aa-4425-8944-f46d49e526d4</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_28c1f01e-4fb5-456b-b545-65e7fa1fae6d">
    <cim:IdentifiedObject.name>FT50_C130_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_228e7385-34aa-4425-8944-f46d49e526d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>28c1f01e-4fb5-456b-b545-65e7fa1fae6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2bcead0a-d983-4e50-a66f-24ddde79ece6">
    <cim:IdentifiedObject.name>$BUS_935</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>2bcead0a-d983-4e50-a66f-24ddde79ece6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_57bf6964-173b-48d9-b69a-874ad882f5bc">
    <cim:IdentifiedObject.name>FT50_A400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>57bf6964-173b-48d9-b69a-874ad882f5bc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0c056a75-7157-4fb0-af54-56a5fc0fcdb9">
    <cim:IdentifiedObject.name>FT50_A400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>0c056a75-7157-4fb0-af54-56a5fc0fcdb9</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_eac100cc-577e-46fb-ae71-dedfc1f37254">
    <cim:IdentifiedObject.name>FT50_A400_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c056a75-7157-4fb0-af54-56a5fc0fcdb9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>eac100cc-577e-46fb-ae71-dedfc1f37254</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_66985b32-befa-4f15-a064-2550c6c96dfc">
    <cim:IdentifiedObject.name>$BUS_1437</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>66985b32-befa-4f15-a064-2550c6c96dfc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8fc94e33-5284-478e-8361-afe2ff3ac553">
    <cim:IdentifiedObject.name>$BUS_253</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>8fc94e33-5284-478e-8361-afe2ff3ac553</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_79f88bae-6d70-44c1-81ce-99cbf0b2d70a">
    <cim:IdentifiedObject.name>$BUS_929</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>79f88bae-6d70-44c1-81ce-99cbf0b2d70a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a79ecf72-e60e-45ea-806f-98d60e2c76bd">
    <cim:IdentifiedObject.name>$BUS_964</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>a79ecf72-e60e-45ea-806f-98d60e2c76bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_35fb6b39-2fc3-435c-b2da-d0d37a7bfe38">
    <cim:IdentifiedObject.name>$BUS_890</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>35fb6b39-2fc3-435c-b2da-d0d37a7bfe38</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_28ce9303-63e5-4236-a1c6-2c7d838b3199">
    <cim:IdentifiedObject.name>$BUS_316</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>28ce9303-63e5-4236-a1c6-2c7d838b3199</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b0407888-2f87-4ca0-84b1-940f0b981426">
    <cim:IdentifiedObject.name>$BUS_252</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>b0407888-2f87-4ca0-84b1-940f0b981426</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8315b11b-bf3e-407c-bae4-edcb2450400e">
    <cim:IdentifiedObject.name>$BUS_1226</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>8315b11b-bf3e-407c-bae4-edcb2450400e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_148798d0-e2cc-42c5-b901-91a0e7307cd0">
    <cim:IdentifiedObject.name>$BUS_982</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>148798d0-e2cc-42c5-b901-91a0e7307cd0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b1ffca6d-506e-49b8-becd-da5bd8fbc41d">
    <cim:IdentifiedObject.name>$BUS_930</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>b1ffca6d-506e-49b8-becd-da5bd8fbc41d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2bfb24a9-d8f6-4fc3-b953-c9c45c4e825b">
    <cim:IdentifiedObject.name>$BUS_980</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>2bfb24a9-d8f6-4fc3-b953-c9c45c4e825b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_34e585bb-b3b7-44f8-ab37-0435940ea452">
    <cim:IdentifiedObject.name>$BUS_885</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>34e585bb-b3b7-44f8-ab37-0435940ea452</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c1a43640-0b4e-4ff4-9dc2-2b45a2323636">
    <cim:IdentifiedObject.name>$BUS_1225</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>c1a43640-0b4e-4ff4-9dc2-2b45a2323636</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_100dc961-bf05-4f47-8a92-b82a205951eb">
    <cim:IdentifiedObject.name>$BUS_934</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>100dc961-bf05-4f47-8a92-b82a205951eb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_82327d81-f538-4e1d-a566-5e2a60aac00d">
    <cim:IdentifiedObject.name>$BUS_897</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>82327d81-f538-4e1d-a566-5e2a60aac00d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f931008-8127-4ad7-ad96-1fe96d1cfe08">
    <cim:IdentifiedObject.name>$BUS_1227</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>0f931008-8127-4ad7-ad96-1fe96d1cfe08</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0c4b9f6a-6daf-4757-a168-c55a48927e1a">
