    <cim:IdentifiedObject.name>$BUS_867</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>0c4b9f6a-6daf-4757-a168-c55a48927e1a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4a655f1-7834-49b9-8807-aff780e4f79f">
    <cim:IdentifiedObject.name>$BUS_1203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>c4a655f1-7834-49b9-8807-aff780e4f79f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3add9f17-6104-415d-a6d2-426222c6679a">
    <cim:IdentifiedObject.name>$BUS_936</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>3add9f17-6104-415d-a6d2-426222c6679a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_166ced31-d194-441e-a72a-19f8d0ebe7c8">
    <cim:IdentifiedObject.name>$BUS_924</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>166ced31-d194-441e-a72a-19f8d0ebe7c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2be7b3e6-5e32-455b-b603-b116140079a5">
    <cim:IdentifiedObject.name>$BUS_882</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>2be7b3e6-5e32-455b-b603-b116140079a5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_62c0ba04-78b8-47f8-bd94-45d0cdcd262a">
    <cim:IdentifiedObject.name>FT44_B20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>62c0ba04-78b8-47f8-bd94-45d0cdcd262a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cc22f1e3-cf8c-46df-8f9f-7ecb4e34fcb2">
    <cim:IdentifiedObject.name>FT44_B20_KÄRNAN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>cc22f1e3-cf8c-46df-8f9f-7ecb4e34fcb2</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c97193a0-939a-4129-9fcb-bc205cf5c961">
    <cim:IdentifiedObject.name>FT44_B20_KÄRNAN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc22f1e3-cf8c-46df-8f9f-7ecb4e34fcb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62c0ba04-78b8-47f8-bd94-45d0cdcd262a" />
    <cim:IdentifiedObject.mRID>c97193a0-939a-4129-9fcb-bc205cf5c961</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_64384b04-3bac-4982-8e32-0a91275bec62">
    <cim:IdentifiedObject.name>$BUS_295</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>64384b04-3bac-4982-8e32-0a91275bec62</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b6e0abba-54e3-44e5-a9e7-81380f7f2de5">
    <cim:IdentifiedObject.name>$BUS_881</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>b6e0abba-54e3-44e5-a9e7-81380f7f2de5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_514cd893-4871-4613-aba6-45a601ad8ae9">
    <cim:IdentifiedObject.name>$BUS_269</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>514cd893-4871-4613-aba6-45a601ad8ae9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_86bd184d-238a-4ea0-85a7-922893986cef">
    <cim:IdentifiedObject.name>FT50_B400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>86bd184d-238a-4ea0-85a7-922893986cef</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b65c8f8f-143f-41b7-92b6-6b2b55ac4e68">
    <cim:IdentifiedObject.name>FT50_B400_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>b65c8f8f-143f-41b7-92b6-6b2b55ac4e68</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7fa062a2-cb77-40f8-9245-440449eca2ba">
    <cim:IdentifiedObject.name>FT50_B400_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b65c8f8f-143f-41b7-92b6-6b2b55ac4e68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>7fa062a2-cb77-40f8-9245-440449eca2ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f3a24760-54d5-4db3-b080-311e5eb2c792">
    <cim:IdentifiedObject.name>$BUS_937</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>f3a24760-54d5-4db3-b080-311e5eb2c792</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e7b9c3f7-0a39-4731-a191-4a95da95052a">
    <cim:IdentifiedObject.name>$BUS_1206</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:IdentifiedObject.mRID>e7b9c3f7-0a39-4731-a191-4a95da95052a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9fe2f642-9b5e-4c49-895c-e41f96f59c09">
    <cim:IdentifiedObject.name>$BUS_681</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>9fe2f642-9b5e-4c49-895c-e41f96f59c09</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dbb4f3dc-56ad-4cfe-808f-c3546378319a">
    <cim:IdentifiedObject.name>$BUS_931</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>dbb4f3dc-56ad-4cfe-808f-c3546378319a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5127fdae-b725-41df-b630-2f5ce9ceb4fa">
    <cim:IdentifiedObject.name>$BUS_926</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:IdentifiedObject.mRID>5127fdae-b725-41df-b630-2f5ce9ceb4fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fbf6b17d-70dc-4c13-ac66-8002a03e24a7">
    <cim:IdentifiedObject.name>$BUS_57</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>fbf6b17d-70dc-4c13-ac66-8002a03e24a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0ebe5866-23c0-41bf-8572-ce40c2b6bcd3">
    <cim:IdentifiedObject.name>$BUS_1653</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>0ebe5866-23c0-41bf-8572-ce40c2b6bcd3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2c1c43af-81f6-466d-b0c8-272600c0fe3d">
    <cim:IdentifiedObject.name>$BUS_54</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:IdentifiedObject.mRID>2c1c43af-81f6-466d-b0c8-272600c0fe3d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6f54c4cd-a25b-4b63-8fbd-90f1f0ce32c2">
    <cim:IdentifiedObject.name>$BUS_172</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>6f54c4cd-a25b-4b63-8fbd-90f1f0ce32c2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e4b3486b-279b-4e6d-b3f8-2141fe95e8d0">
    <cim:IdentifiedObject.name>$BUS_1438</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>e4b3486b-279b-4e6d-b3f8-2141fe95e8d0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_14bf6af2-fcad-4c99-aaca-623a8ef1389f">
    <cim:IdentifiedObject.name>$BUS_1244</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>14bf6af2-fcad-4c99-aaca-623a8ef1389f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8c7b67a-2e67-4024-8950-53d544204cb1">
    <cim:IdentifiedObject.name>$BUS_898</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>f8c7b67a-2e67-4024-8950-53d544204cb1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8727576f-f4c6-4438-83a2-aca2657128f8">
    <cim:IdentifiedObject.name>$BUS_1650</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>8727576f-f4c6-4438-83a2-aca2657128f8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e5714428-4d9b-456f-8212-f48a5e54d52b">
    <cim:IdentifiedObject.name>$BUS_164</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>e5714428-4d9b-456f-8212-f48a5e54d52b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ed4b3df3-ee73-4e6b-9d57-e3d336b0819f">
    <cim:IdentifiedObject.name>$BUS_962</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>ed4b3df3-ee73-4e6b-9d57-e3d336b0819f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_15a5b639-1524-4ce4-8a74-48ade1963961">
    <cim:IdentifiedObject.name>$BUS_889</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>15a5b639-1524-4ce4-8a74-48ade1963961</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_87333f09-66c6-408a-ab5b-b252e31d2ade">
    <cim:IdentifiedObject.name>$BUS_260</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>87333f09-66c6-408a-ab5b-b252e31d2ade</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_08a3be0f-e98a-43d3-8d34-d59ee1506da5">
    <cim:IdentifiedObject.name>FT50_B130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>08a3be0f-e98a-43d3-8d34-d59ee1506da5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_953a3ca5-e42c-4f16-bc30-a072a75e351b">
    <cim:IdentifiedObject.name>FT50_B130_SYDKÖP</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>953a3ca5-e42c-4f16-bc30-a072a75e351b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_88358c60-3e1a-4483-8d6f-f765b47ad3aa">
    <cim:IdentifiedObject.name>FT50_B130_SYDKÖP_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_953a3ca5-e42c-4f16-bc30-a072a75e351b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08a3be0f-e98a-43d3-8d34-d59ee1506da5" />
    <cim:IdentifiedObject.mRID>88358c60-3e1a-4483-8d6f-f765b47ad3aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7a1afaa0-d763-4036-bebe-604821d0faca">
    <cim:IdentifiedObject.name>$BUS_730</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>7a1afaa0-d763-4036-bebe-604821d0faca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8f106cf6-5d7e-4a02-b407-feb96cfd1a73">
    <cim:IdentifiedObject.name>$BUS_1251</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>8f106cf6-5d7e-4a02-b407-feb96cfd1a73</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b9b25251-0965-426b-90c4-4b86ce425341">
    <cim:IdentifiedObject.name>$BUS_736</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>b9b25251-0965-426b-90c4-4b86ce425341</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e45df24c-9a57-4ee7-a17a-173fd320a774">
    <cim:IdentifiedObject.name>$BUS_870</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>e45df24c-9a57-4ee7-a17a-173fd320a774</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8511f376-01c3-4ca0-b6e1-768b29da212f">
    <cim:IdentifiedObject.name>$BUS_1440</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>8511f376-01c3-4ca0-b6e1-768b29da212f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd">
    <cim:IdentifiedObject.name>$BUS_254</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3907ce68-249b-4f73-9600-055070e5bb79">
    <cim:IdentifiedObject.name>$BUS_888</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>3907ce68-249b-4f73-9600-055070e5bb79</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2435592d-7030-46b7-8bf6-0890b7b1818b">
    <cim:IdentifiedObject.name>$BUS_325</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>2435592d-7030-46b7-8bf6-0890b7b1818b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_df01f62b-6bd0-4520-aa12-3141e7463391">
    <cim:IdentifiedObject.name>$BUS_973</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>df01f62b-6bd0-4520-aa12-3141e7463391</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_612256e5-84c8-4903-8a1c-343635d0eefc">
    <cim:IdentifiedObject.name>$BUS_1054</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>612256e5-84c8-4903-8a1c-343635d0eefc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4828679c-d45a-40a1-8e39-ebc00fad53df">
    <cim:IdentifiedObject.name>$BUS_735</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>4828679c-d45a-40a1-8e39-ebc00fad53df</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e4aacaab-9ff7-474a-9936-ae6eabd1734d">
    <cim:IdentifiedObject.name>$BUS_974</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>e4aacaab-9ff7-474a-9936-ae6eabd1734d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_062cb0e3-a5ce-4dea-84e0-ccd7a8acd0bb">
    <cim:IdentifiedObject.name>$BUS_737</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>062cb0e3-a5ce-4dea-84e0-ccd7a8acd0bb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b72f6336-7992-42b5-9c37-a9f47d4a87d2">
    <cim:IdentifiedObject.name>$BUS_813</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b72f6336-7992-42b5-9c37-a9f47d4a87d2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e5851ed0-739c-4e08-a8c2-b4d8822dab12">
    <cim:IdentifiedObject.name>$BUS_968</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>e5851ed0-739c-4e08-a8c2-b4d8822dab12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_918f6ddb-edad-4980-a691-4dee7648c05a">
    <cim:IdentifiedObject.name>$BUS_869</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>918f6ddb-edad-4980-a691-4dee7648c05a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8d29efd3-a5ad-4153-abaf-51ed20590b0b">
    <cim:IdentifiedObject.name>$BUS_818</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>8d29efd3-a5ad-4153-abaf-51ed20590b0b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_dc4a5374-1c6f-401a-9d0a-93450c8e53dd">
    <cim:IdentifiedObject.name>$BUS_301</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>dc4a5374-1c6f-401a-9d0a-93450c8e53dd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_953d0a8b-070c-4fa8-a18e-aee905dcb7c0">
    <cim:IdentifiedObject.name>$BUS_879</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>953d0a8b-070c-4fa8-a18e-aee905dcb7c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_216e44e6-8dae-4557-ad6a-1b4d7abad683">
    <cim:IdentifiedObject.name>$BUS_802</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>216e44e6-8dae-4557-ad6a-1b4d7abad683</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_26cb7a50-b370-4b6d-88a7-a11a6babb9aa">
    <cim:IdentifiedObject.name>FT62_B400_RUTHUV</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>26cb7a50-b370-4b6d-88a7-a11a6babb9aa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c6f780e5-b155-4eb8-932c-16c5ae0c3f2a">
    <cim:IdentifiedObject.name>FT62_B400_RUTHUV</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>c6f780e5-b155-4eb8-932c-16c5ae0c3f2a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_49973c1f-4e97-4a8c-bbbc-ca8991c87014">
    <cim:IdentifiedObject.name>FT62_B400_RUTHUV_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6f780e5-b155-4eb8-932c-16c5ae0c3f2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>49973c1f-4e97-4a8c-bbbc-ca8991c87014</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_995edece-0ff1-40a4-8b54-38bb674d49d3">
    <cim:IdentifiedObject.name>$BUS_79</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>995edece-0ff1-40a4-8b54-38bb674d49d3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_595b4145-3875-4dee-9e84-98508aa7266c">
    <cim:IdentifiedObject.name>$BUS_1595</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>595b4145-3875-4dee-9e84-98508aa7266c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e58eb603-5f10-4f3b-b370-3728120870bd">
    <cim:IdentifiedObject.name>$BUS_815</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>e58eb603-5f10-4f3b-b370-3728120870bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_63b4c6db-e048-4f9a-a883-946154c2a079">
    <cim:IdentifiedObject.name>$BUS_1439</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>63b4c6db-e048-4f9a-a883-946154c2a079</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6f2a6f61-ede2-4db3-92dc-f544e65f455c">
    <cim:IdentifiedObject.name>$BUS_734</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>6f2a6f61-ede2-4db3-92dc-f544e65f455c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a66568b2-30e5-44f6-b0c0-13889e0c9a0d">
    <cim:IdentifiedObject.name>$BUS_892</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>a66568b2-30e5-44f6-b0c0-13889e0c9a0d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_476f98fc-c4f4-4247-8636-462da43b1a44">
    <cim:IdentifiedObject.name>FT51_B400_BLOCKE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>476f98fc-c4f4-4247-8636-462da43b1a44</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e95fe089-5862-4ae0-9a17-a03536e2e993">
    <cim:IdentifiedObject.name>FT51_B400_BLOCKE</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>e95fe089-5862-4ae0-9a17-a03536e2e993</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4951aaf9-c2d8-41cc-81e4-304cd98e0522">
    <cim:IdentifiedObject.name>FT51_B400_BLOCKE_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e95fe089-5862-4ae0-9a17-a03536e2e993" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>4951aaf9-c2d8-41cc-81e4-304cd98e0522</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0b93ccb3-4a89-4215-bf6f-49aae41950e8">
    <cim:IdentifiedObject.name>$BUS_978</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>0b93ccb3-4a89-4215-bf6f-49aae41950e8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_88a292ce-fa22-483f-a241-1414e06ad0a7">
    <cim:IdentifiedObject.name>$BUS_1455</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:IdentifiedObject.mRID>88a292ce-fa22-483f-a241-1414e06ad0a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2bc3cd68-191d-46ed-8a20-e695dda895fc">
    <cim:IdentifiedObject.name>$BUS_1249</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>2bc3cd68-191d-46ed-8a20-e695dda895fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_25675c40-10fa-4a83-9f8c-7379ac9e0729">
    <cim:IdentifiedObject.name>$BUS_1652</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>25675c40-10fa-4a83-9f8c-7379ac9e0729</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ae557828-8133-4785-81bd-ede1dd7e47aa">
    <cim:IdentifiedObject.name>$BUS_1248</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>ae557828-8133-4785-81bd-ede1dd7e47aa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2314a8e2-0e03-49da-88e7-e911c1f5680c">
    <cim:IdentifiedObject.name>$BUS_880</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>2314a8e2-0e03-49da-88e7-e911c1f5680c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0290dbe0-686b-4888-9ccb-0650d6796e26">
    <cim:IdentifiedObject.name>$BUS_967</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>0290dbe0-686b-4888-9ccb-0650d6796e26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ccb59752-1922-4f1d-96d4-7ed06bb9f4ca">
    <cim:IdentifiedObject.name>$BUS_884</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>ccb59752-1922-4f1d-96d4-7ed06bb9f4ca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9942299e-8a0b-4580-9c06-f55e037c80a5">
    <cim:IdentifiedObject.name>$BUS_60</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>9942299e-8a0b-4580-9c06-f55e037c80a5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fecaf381-5759-455f-bf16-0bd2b5c66820">
    <cim:IdentifiedObject.name>$BUS_981</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>fecaf381-5759-455f-bf16-0bd2b5c66820</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_35e6621d-46e0-4ae7-94ea-cb24956ef0a8">
    <cim:IdentifiedObject.name>$BUS_961</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>35e6621d-46e0-4ae7-94ea-cb24956ef0a8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f6b26a7f-9505-4b07-bef8-725219b318e1">
    <cim:IdentifiedObject.name>$BUS_84</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>f6b26a7f-9505-4b07-bef8-725219b318e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_590fb1af-fa90-41c1-b7c4-53e92f977f07">
    <cim:IdentifiedObject.name>$BUS_1250</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>590fb1af-fa90-41c1-b7c4-53e92f977f07</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1fbdd35f-ff6c-4065-b51a-effff96bab5c">
    <cim:IdentifiedObject.name>$BUS_963</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>1fbdd35f-ff6c-4065-b51a-effff96bab5c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_857156fb-792c-4753-be87-a261fdf622b0">
    <cim:IdentifiedObject.name>$BUS_323</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>857156fb-792c-4753-be87-a261fdf622b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_48c3de5a-3657-4856-ad2a-efe560e397a1">
    <cim:IdentifiedObject.name>$BUS_302</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>48c3de5a-3657-4856-ad2a-efe560e397a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_184c5696-320e-4d1b-9012-b5e49b7af951">
    <cim:IdentifiedObject.name>$BUS_883</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>184c5696-320e-4d1b-9012-b5e49b7af951</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_92bcfd4a-3bef-4c48-862c-2010c25e214f">
    <cim:IdentifiedObject.name>$BUS_1047</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>92bcfd4a-3bef-4c48-862c-2010c25e214f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b17b314b-d0e6-428e-b692-d248fa7f2e25">
    <cim:IdentifiedObject.name>FT62_A400_RUTHUV</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b17b314b-d0e6-428e-b692-d248fa7f2e25</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9a83428f-5c1f-4e06-9028-301a7e43a96d">
    <cim:IdentifiedObject.name>FT62_A400_RUTHUV</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>9a83428f-5c1f-4e06-9028-301a7e43a96d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8ba3b5b8-f7e5-4b86-8509-d601f3344b51">
    <cim:IdentifiedObject.name>FT62_A400_RUTHUV_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a83428f-5c1f-4e06-9028-301a7e43a96d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>8ba3b5b8-f7e5-4b86-8509-d601f3344b51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_708e81e9-e17c-4e77-9873-826c2d31a4de">
    <cim:IdentifiedObject.name>$BUS_966</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>708e81e9-e17c-4e77-9873-826c2d31a4de</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9a033cb6-5a25-4755-b3d3-7c98cdde2a07">
    <cim:IdentifiedObject.name>$BUS_817</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>9a033cb6-5a25-4755-b3d3-7c98cdde2a07</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6f07c596-7f79-45bb-84b0-a4877280df77">
    <cim:IdentifiedObject.name>$BUS_261</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>6f07c596-7f79-45bb-84b0-a4877280df77</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f1e1e36-c699-4ef3-b437-05106701aa6b">
    <cim:IdentifiedObject.name>$BUS_1245</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:IdentifiedObject.mRID>0f1e1e36-c699-4ef3-b437-05106701aa6b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_babe5126-4205-4656-bb2d-af2092264a90">
    <cim:IdentifiedObject.name>$BUS_317</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:IdentifiedObject.mRID>babe5126-4205-4656-bb2d-af2092264a90</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e05dbce5-aaec-4274-aa55-c8fa1db09447">
    <cim:IdentifiedObject.name>FT51_A400_BLOCKE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>e05dbce5-aaec-4274-aa55-c8fa1db09447</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a157ac17-a8fb-437e-9656-cce9e384af50">
    <cim:IdentifiedObject.name>FT51_A400_BLOCKE</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>a157ac17-a8fb-437e-9656-cce9e384af50</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7eb05048-25c1-4452-a08d-06989d8ae9e8">
    <cim:IdentifiedObject.name>FT51_A400_BLOCKE_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a157ac17-a8fb-437e-9656-cce9e384af50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>7eb05048-25c1-4452-a08d-06989d8ae9e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a89e1d2a-bcd0-4609-88b7-51c8ff79bd0a">
    <cim:IdentifiedObject.name>$BUS_733</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>a89e1d2a-bcd0-4609-88b7-51c8ff79bd0a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4c4c680a-a227-4a90-bd9f-a90803978daf">
    <cim:IdentifiedObject.name>$BUS_724</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>4c4c680a-a227-4a90-bd9f-a90803978daf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f9d1258-38c2-4ac3-8b57-db13e57ed728">
    <cim:IdentifiedObject.name>$BUS_725</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>1f9d1258-38c2-4ac3-8b57-db13e57ed728</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_649ab0c0-a273-4c3d-bb82-98103423fbca">
    <cim:IdentifiedObject.name>$BUS_300</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>649ab0c0-a273-4c3d-bb82-98103423fbca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_25ad9210-3122-45ba-bec3-f4c95289bb12">
    <cim:IdentifiedObject.name>$BUS_1191</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>25ad9210-3122-45ba-bec3-f4c95289bb12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a8e1bf17-99e5-4ddf-9c6c-92cc1470c84a">
    <cim:IdentifiedObject.name>$BUS_965</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>a8e1bf17-99e5-4ddf-9c6c-92cc1470c84a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_26682b1a-715f-4499-ad01-df25e4f8bfd8">
    <cim:IdentifiedObject.name>$BUS_166</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>26682b1a-715f-4499-ad01-df25e4f8bfd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1195b9ff-34e3-4adf-b52a-2da6456c7441">
    <cim:IdentifiedObject.name>$BUS_887</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>1195b9ff-34e3-4adf-b52a-2da6456c7441</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_66ffafd8-44b7-4b9d-bb25-5f836168b6e5">
    <cim:IdentifiedObject.name>$BUS_739</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>66ffafd8-44b7-4b9d-bb25-5f836168b6e5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8130a76c-e0ac-4795-ba4b-760b429ac1f5">
    <cim:IdentifiedObject.name>$BUS_803</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>8130a76c-e0ac-4795-ba4b-760b429ac1f5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e93cd311-73ff-4ecf-a003-ac925e6cebe4">
    <cim:IdentifiedObject.name>FT61_C400_ATOMSB</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>e93cd311-73ff-4ecf-a003-ac925e6cebe4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f018514a-2db7-4ac5-b551-21f03e06c48f">
    <cim:IdentifiedObject.name>FT61_C400_ATOMSB</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>f018514a-2db7-4ac5-b551-21f03e06c48f</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_dc62ec19-0e5f-459a-91c7-d26ae5c1580b">
    <cim:IdentifiedObject.name>FT61_C400_ATOMSB_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f018514a-2db7-4ac5-b551-21f03e06c48f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>dc62ec19-0e5f-459a-91c7-d26ae5c1580b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c8001f6d-6822-46f4-ba4c-5125c73eb61f">
    <cim:IdentifiedObject.name>$BUS_728</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>c8001f6d-6822-46f4-ba4c-5125c73eb61f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e80100fe-a828-4cd5-b08c-6186792c3e20">
    <cim:IdentifiedObject.name>$BUS_1053</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>e80100fe-a828-4cd5-b08c-6186792c3e20</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8364a91-b76b-4e70-aeed-52301f57577b">
    <cim:IdentifiedObject.name>$BUS_977</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>f8364a91-b76b-4e70-aeed-52301f57577b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce282058-9aa8-4ad2-90a2-6065f25be8c6">
    <cim:IdentifiedObject.name>$BUS_799</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>ce282058-9aa8-4ad2-90a2-6065f25be8c6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2460a321-c918-4118-bce9-13cf626af7e5">
    <cim:IdentifiedObject.name>$BUS_805</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>2460a321-c918-4118-bce9-13cf626af7e5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1adcde4b-4f19-4760-887e-be35f98d6d42">
    <cim:IdentifiedObject.name>$BUS_318</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>1adcde4b-4f19-4760-887e-be35f98d6d42</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_17c85ebb-9482-4ccb-b8f9-7d7c1a24624a">
    <cim:IdentifiedObject.name>$BUS_804</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>17c85ebb-9482-4ccb-b8f9-7d7c1a24624a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1376b749-f596-4802-ab0b-1e4b9997f498">
    <cim:IdentifiedObject.name>$BUS_140</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:IdentifiedObject.mRID>1376b749-f596-4802-ab0b-1e4b9997f498</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8503255-e010-4bdf-8114-f8ea35c93496">
    <cim:IdentifiedObject.name>$BUS_1049</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>d8503255-e010-4bdf-8114-f8ea35c93496</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6d980a4a-757f-4548-8328-790d9af78e21">
    <cim:IdentifiedObject.name>$BUS_1042</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>6d980a4a-757f-4548-8328-790d9af78e21</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ac797957-f1df-41a0-a744-8704503f92b0">
    <cim:IdentifiedObject.name>FT61_A400_ATOMSB</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>ac797957-f1df-41a0-a744-8704503f92b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8fc19faf-97d7-4097-9ce1-0d5bad1bfab3">
    <cim:IdentifiedObject.name>FT61_A400_ATOMSB</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>8fc19faf-97d7-4097-9ce1-0d5bad1bfab3</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_be1ca4ca-902e-4e34-b066-feb04caf9385">
    <cim:IdentifiedObject.name>FT61_A400_ATOMSB_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fc19faf-97d7-4097-9ce1-0d5bad1bfab3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>be1ca4ca-902e-4e34-b066-feb04caf9385</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cffcd5a8-6d5e-452b-9fb4-607dd18d1c32">
    <cim:IdentifiedObject.name>$BUS_740</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>cffcd5a8-6d5e-452b-9fb4-607dd18d1c32</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_50f8dbb4-21f0-47e9-acd1-1c5fb5790894">
    <cim:IdentifiedObject.name>$BUS_808</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>50f8dbb4-21f0-47e9-acd1-1c5fb5790894</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_89a4052b-866e-4de4-8329-fb0f289d3d0d">
    <cim:IdentifiedObject.name>$BUS_822</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>89a4052b-866e-4de4-8329-fb0f289d3d0d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6edf214f-e704-408c-bca0-fc24ce0ac63c">
    <cim:IdentifiedObject.name>$BUS_251</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>6edf214f-e704-408c-bca0-fc24ce0ac63c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c5be775e-b564-4a1e-b958-a11c3c20ded6">
    <cim:IdentifiedObject.name>$BUS_59</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>c5be775e-b564-4a1e-b958-a11c3c20ded6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fc1556ee-de87-416b-84aa-25f591526c98">
    <cim:IdentifiedObject.name>$BUS_1048</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>fc1556ee-de87-416b-84aa-25f591526c98</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_780269c9-4a69-4ca8-b50c-6961f4f85547">
    <cim:IdentifiedObject.name>$BUS_809</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>780269c9-4a69-4ca8-b50c-6961f4f85547</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ffe311c3-c5cc-4f99-baa2-b28823447b3d">
    <cim:IdentifiedObject.name>$BUS_800</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>ffe311c3-c5cc-4f99-baa2-b28823447b3d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e4c830df-2726-4b02-8a4e-5cbdf093732c">
    <cim:IdentifiedObject.name>$BUS_894</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>e4c830df-2726-4b02-8a4e-5cbdf093732c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_23c0c453-8619-44bb-a692-8af139555201">
    <cim:IdentifiedObject.name>$BUS_896</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>23c0c453-8619-44bb-a692-8af139555201</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c29d9a33-b11b-4a81-8a46-ff5b8934ad2e">
    <cim:IdentifiedObject.name>$BUS_738</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>c29d9a33-b11b-4a81-8a46-ff5b8934ad2e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7">
    <cim:IdentifiedObject.name>$BUS_729</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d1f66560-0e64-419a-aec5-2d4fa26eef7d">
    <cim:IdentifiedObject.name>FT63_B400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>d1f66560-0e64-419a-aec5-2d4fa26eef7d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f6781b70-665b-4428-a9d3-71c4b92c8d93">
    <cim:IdentifiedObject.name>FT63_B400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>f6781b70-665b-4428-a9d3-71c4b92c8d93</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c488dfc7-ea3f-4c41-af48-c51cf09ced56">
    <cim:IdentifiedObject.name>FT63_B400_SYDBÄC_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6781b70-665b-4428-a9d3-71c4b92c8d93" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>c488dfc7-ea3f-4c41-af48-c51cf09ced56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_edbeafc3-d17e-4d05-a8a9-3a518285c6e3">
    <cim:IdentifiedObject.name>$BUS_1050</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>edbeafc3-d17e-4d05-a8a9-3a518285c6e3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d04b0708-2360-4f02-8aad-c0ecb891d451">
    <cim:IdentifiedObject.name>$BUS_821</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>d04b0708-2360-4f02-8aad-c0ecb891d451</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a8436bea-91d9-4dd1-82fe-4e829f0b2dd7">
    <cim:IdentifiedObject.name>$BUS_1189</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>a8436bea-91d9-4dd1-82fe-4e829f0b2dd7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_df379d04-98e7-44e3-a1b9-1361159c04a9">
    <cim:IdentifiedObject.name>FT63_C400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>df379d04-98e7-44e3-a1b9-1361159c04a9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_86bda974-7d3a-4ea2-905d-bcc1d927d245">
    <cim:IdentifiedObject.name>FT63_C400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>86bda974-7d3a-4ea2-905d-bcc1d927d245</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a2fe38cd-3258-4728-af55-75c6a41eec30">
    <cim:IdentifiedObject.name>FT63_C400_SYDBÄC_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_86bda974-7d3a-4ea2-905d-bcc1d927d245" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>a2fe38cd-3258-4728-af55-75c6a41eec30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420">
    <cim:IdentifiedObject.name>$BUS_58</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4a6ca0bb-63de-4975-8e86-aa6c5c201d89">
    <cim:IdentifiedObject.name>$BUS_1045</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>4a6ca0bb-63de-4975-8e86-aa6c5c201d89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a312725f-b7a9-4118-b6db-537bb473091e">
    <cim:IdentifiedObject.name>$BUS_139</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>a312725f-b7a9-4118-b6db-537bb473091e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4e0455e2-9c04-484f-80e5-785b48973082">
    <cim:IdentifiedObject.name>$BUS_1041</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>4e0455e2-9c04-484f-80e5-785b48973082</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f794122-d1eb-4fc6-8c13-1ee7b2a6dd6c">
    <cim:IdentifiedObject.name>$BUS_1046</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>1f794122-d1eb-4fc6-8c13-1ee7b2a6dd6c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d944905f-f759-4751-90cc-39c8f2f3b6a6">
    <cim:IdentifiedObject.name>$BUS_731</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>d944905f-f759-4751-90cc-39c8f2f3b6a6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_efa754fe-d79a-4830-808a-06e8b6fb1df3">
    <cim:IdentifiedObject.name>$BUS_895</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>efa754fe-d79a-4830-808a-06e8b6fb1df3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2d34312d-2f2e-452b-82e6-a62b1a22cdac">
    <cim:IdentifiedObject.name>$BUS_324</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>2d34312d-2f2e-452b-82e6-a62b1a22cdac</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d08e5020-9d30-465f-b887-d825c7e315ae">
    <cim:IdentifiedObject.name>$BUS_255</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>d08e5020-9d30-465f-b887-d825c7e315ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8cd56d5f-e026-44c0-90f4-fa152ce1b229">
    <cim:IdentifiedObject.name>$BUS_801</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>8cd56d5f-e026-44c0-90f4-fa152ce1b229</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f">
    <cim:IdentifiedObject.name>$BUS_814</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_346207f3-ed3f-46ee-a8dc-1d8dfbdadc96">
    <cim:IdentifiedObject.name>$BUS_823</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>346207f3-ed3f-46ee-a8dc-1d8dfbdadc96</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0157ef57-2ff0-4f32-a6f7-51384cb0d55a">
    <cim:IdentifiedObject.name>$BUS_811</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>0157ef57-2ff0-4f32-a6f7-51384cb0d55a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b883b8b7-f7ab-4da4-a496-da0757b3a068">
    <cim:IdentifiedObject.name>$BUS_798</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b883b8b7-f7ab-4da4-a496-da0757b3a068</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_681398dc-c1a7-4551-b815-08fd4ba93b17">
    <cim:IdentifiedObject.name>$BUS_299</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>681398dc-c1a7-4551-b815-08fd4ba93b17</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fd5eed79-c01d-419e-b235-4f337e5cb09c">
    <cim:IdentifiedObject.name>$BUS_1044</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>fd5eed79-c01d-419e-b235-4f337e5cb09c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_122e76a4-018b-492e-a6db-a0d9c7073cc2">
    <cim:IdentifiedObject.name>$BUS_1051</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>122e76a4-018b-492e-a6db-a0d9c7073cc2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6676a3af-08e3-4f3f-9f2b-1d5b86f4ce26">
    <cim:IdentifiedObject.name>$BUS_741</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>6676a3af-08e3-4f3f-9f2b-1d5b86f4ce26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_98756503-4946-46ed-ab16-5d1b8c10bff9">
    <cim:IdentifiedObject.name>$BUS_1043</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>98756503-4946-46ed-ab16-5d1b8c10bff9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e87d9d1e-777a-469d-a0aa-dfd80a79c71e">
    <cim:IdentifiedObject.name>$BUS_816</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>e87d9d1e-777a-469d-a0aa-dfd80a79c71e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ae970575-7aad-4a10-a7fe-c580f9d8e107">
    <cim:IdentifiedObject.name>$BUS_104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>ae970575-7aad-4a10-a7fe-c580f9d8e107</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_40c27893-6345-4336-88a3-976de09330d1">
    <cim:IdentifiedObject.name>$BUS_727</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>40c27893-6345-4336-88a3-976de09330d1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1f1ca3d-cb3f-413c-86f5-a82e4b8cca83">
    <cim:IdentifiedObject.name>$BUS_1052</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:IdentifiedObject.mRID>e1f1ca3d-cb3f-413c-86f5-a82e4b8cca83</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_93745e2d-0285-4e28-bafe-32a4cd9524c8">
    <cim:IdentifiedObject.name>$BUS_891</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>93745e2d-0285-4e28-bafe-32a4cd9524c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c418d96e-bc06-4cd7-89c7-09fe220a8abc">
    <cim:IdentifiedObject.name>$BUS_732</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>c418d96e-bc06-4cd7-89c7-09fe220a8abc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_015d9f7f-7a93-4afe-b78c-730ba5769723">
    <cim:IdentifiedObject.name>$BUS_812</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>015d9f7f-7a93-4afe-b78c-730ba5769723</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e17b9d49-fa66-4692-bc0c-6df8f625da24">
    <cim:IdentifiedObject.name>$BUS_893</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:IdentifiedObject.mRID>e17b9d49-fa66-4692-bc0c-6df8f625da24</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23">
    <cim:IdentifiedObject.name>$BUS_272</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>cd8d0d2f-141e-47e9-8c2a-8b57fd828e23</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2bf37cb6-e81b-4546-951e-1823f95f35bb">
    <cim:IdentifiedObject.name>$BUS_726</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:IdentifiedObject.mRID>2bf37cb6-e81b-4546-951e-1823f95f35bb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8">
    <cim:IdentifiedObject.name>$BUS_271</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4ea5aeb-d630-45df-8ce1-8ec7f57f3872">
    <cim:IdentifiedObject.name>$BUS_810</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b4ea5aeb-d630-45df-8ce1-8ec7f57f3872</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_02cd2961-901d-4918-8476-5330cb2fb7f9">
    <cim:IdentifiedObject.name>$BUS_767</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>02cd2961-901d-4918-8476-5330cb2fb7f9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ae000474-ba78-43fe-8fae-b85d32ae5a6d">
    <cim:IdentifiedObject.name>$BUS_770</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>ae000474-ba78-43fe-8fae-b85d32ae5a6d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c1595777-587b-47a7-bf6f-797ce9226d87">
    <cim:IdentifiedObject.name>$BUS_806</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>c1595777-587b-47a7-bf6f-797ce9226d87</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56bf00ce-2b89-4283-95cd-a70d09382e2a">
    <cim:IdentifiedObject.name>$BUS_61</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>56bf00ce-2b89-4283-95cd-a70d09382e2a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_3de0f9f8-a18d-4b2c-b861-c2c1331cc71b">
    <cim:IdentifiedObject.name>JAURAS_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>3de0f9f8-a18d-4b2c-b861-c2c1331cc71b</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_de011807-9eaf-4410-9619-02040c81e165">
    <cim:IdentifiedObject.name>JAURAS_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3de0f9f8-a18d-4b2c-b861-c2c1331cc71b" />
    <cim:IdentifiedObject.mRID>de011807-9eaf-4410-9619-02040c81e165</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_1edc0517-bd63-4b8d-9276-394a42cf61ed">
    <cim:IdentifiedObject.name>SEGELSTA_11_ST23</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_4981eafc-a1d3-4f43-b101-234b945847a8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>1edc0517-bd63-4b8d-9276-394a42cf61ed</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_881e3026-010b-4e31-9960-e354a9c6604f">
    <cim:IdentifiedObject.name>$BUS_1555</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>881e3026-010b-4e31-9960-e354a9c6604f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_95b1a74e-3caf-42d5-ace6-1b081c5491c8">
    <cim:IdentifiedObject.name>$BUS_819</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>95b1a74e-3caf-42d5-ace6-1b081c5491c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_7cd0b58c-70a2-464a-a6a9-f828e19292f9">
    <cim:IdentifiedObject.name>ÖVERGÅR_P11_ST17</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_b425238a-670e-40d1-b03e-4b3bd041a81f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>7cd0b58c-70a2-464a-a6a9-f828e19292f9</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_34b2b0ef-8420-4da2-94d3-348c8a342e86">
    <cim:IdentifiedObject.name>$BUS_1569</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:IdentifiedObject.mRID>34b2b0ef-8420-4da2-94d3-348c8a342e86</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cb8dc6d2-2cc7-449c-a702-2fc7d3160681">
    <cim:IdentifiedObject.name>$BUS_1150</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>cb8dc6d2-2cc7-449c-a702-2fc7d3160681</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e">
    <cim:IdentifiedObject.name>LILLBERG_11_ST24</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_084f3223-e06e-4923-83b6-a9a74ea21f10" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>cd63ee3d-7629-47fa-8e0f-ebd9b7de106e</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ea203044-d035-43cc-83b3-ab41cea225bf">
    <cim:IdentifiedObject.name>$BUS_1549</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>ea203044-d035-43cc-83b3-ab41cea225bf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_44fe583a-0d20-40fd-a5be-2901ab012e0a">
    <cim:IdentifiedObject.name>HEMMARYD_11_ST19</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_e3094e7c-a712-4985-9ac7-18c58e7670a1" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>44fe583a-0d20-40fd-a5be-2901ab012e0a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_d811721d-a34c-4de8-91b8-61351f58c7f5">
    <cim:IdentifiedObject.name>$BUS_1564</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:IdentifiedObject.mRID>d811721d-a34c-4de8-91b8-61351f58c7f5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f2ef9a39-594d-4ebd-b967-6c6e3a805332">
    <cim:IdentifiedObject.name>$BUS_1211</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>f2ef9a39-594d-4ebd-b967-6c6e3a805332</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_e7203547-5923-40e1-b6bd-c480b38d1490">
    <cim:IdentifiedObject.name>ASAGÅRD_P11_ST18</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_89b3fc1c-fe2d-4f60-a64f-37a2c79b8750" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>e7203547-5923-40e1-b6bd-c480b38d1490</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1fc95c20-a314-4a83-94ea-147271f9153f">
    <cim:IdentifiedObject.name>$BUS_1501</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:IdentifiedObject.mRID>1fc95c20-a314-4a83-94ea-147271f9153f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b">
    <cim:IdentifiedObject.name>SYDBÄCK_G_FT63</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_80e25fab-7384-444f-a519-5f53c9aa867c">
    <cim:IdentifiedObject.name>$BUS_1210</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>80e25fab-7384-444f-a519-5f53c9aa867c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_811df824-66c4-4414-b267-452de451761d">
    <cim:IdentifiedObject.name>$BUS_775</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>811df824-66c4-4414-b267-452de451761d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_ac2aff62-67d9-405d-9cfb-60bd0147a33d">
    <cim:IdentifiedObject.name>LÅNGÅKER_11_ST28</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_fe14ea90-40d2-4a37-b1a6-e2406b1e24be" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>ac2aff62-67d9-405d-9cfb-60bd0147a33d</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b2fbbc3f-eaa9-4e98-9c89-4b20c3a99889">
    <cim:IdentifiedObject.name>$BUS_1452</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>b2fbbc3f-eaa9-4e98-9c89-4b20c3a99889</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_df857ed5-4456-4af5-b180-6de923e5b00f">
    <cim:IdentifiedObject.name>UPPHA_P11_ST10</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_9102f082-9ddd-4ad4-9228-4da09ade88b0" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>df857ed5-4456-4af5-b180-6de923e5b00f</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_5b2cd8f6-8cc2-4a58-80c8-4dba8f1c17aa">
    <cim:IdentifiedObject.name>$BUS_1588</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:IdentifiedObject.mRID>5b2cd8f6-8cc2-4a58-80c8-4dba8f1c17aa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_21e7d25f-ab41-437b-a0f7-82ed2b551a88">
    <cim:IdentifiedObject.name>$BUS_771</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>21e7d25f-ab41-437b-a0f7-82ed2b551a88</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_0662b9c3-85fe-4704-8dad-892fe1e4cfad">
    <cim:IdentifiedObject.name>TORSHAMM_P11_ST9</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_aa528f3a-1854-4a09-bee8-d5c8a2451259" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>0662b9c3-85fe-4704-8dad-892fe1e4cfad</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_4e6e95b7-5690-404d-ab74-49b84811c594">
    <cim:IdentifiedObject.name>$BUS_1477</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:IdentifiedObject.mRID>4e6e95b7-5690-404d-ab74-49b84811c594</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d7804058-53a8-4951-9dbd-ac2c19ed4370">
    <cim:IdentifiedObject.name>$BUS_820</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>d7804058-53a8-4951-9dbd-ac2c19ed4370</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b3310c53-d396-4e0e-ac3b-da8dac561543">
    <cim:IdentifiedObject.name>$BUS_303</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>b3310c53-d396-4e0e-ac3b-da8dac561543</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_73aa8d29-03a0-44fc-9d7d-ee222ea80f68">
    <cim:IdentifiedObject.name>KUBBEN_11_ST14</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_925baaf0-de0b-4528-821a-08490054ec7f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>73aa8d29-03a0-44fc-9d7d-ee222ea80f68</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c5e22556-ff83-4fcc-9ebc-46efaffac8e3">
    <cim:IdentifiedObject.name>$BUS_1469</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>c5e22556-ff83-4fcc-9ebc-46efaffac8e3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_15c457f1-e9c1-4997-9fc1-6d9e56024df2">
    <cim:IdentifiedObject.name>HÄSTSJÖ_1_RT132</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>15c457f1-e9c1-4997-9fc1-6d9e56024df2</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6d970a09-b99d-4ec0-b008-3bbc43355e23">
    <cim:IdentifiedObject.name>$BUS_267</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>6d970a09-b99d-4ec0-b008-3bbc43355e23</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f0d1677e-335f-4d23-9305-26cd3bc72402">
    <cim:IdentifiedObject.name>$BUS_1566</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:IdentifiedObject.mRID>f0d1677e-335f-4d23-9305-26cd3bc72402</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_083c62a4-4916-40e9-a907-8501b5ce7f5e">
    <cim:IdentifiedObject.name>$BUS_106</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>083c62a4-4916-40e9-a907-8501b5ce7f5e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f20d8f5f-2eda-4836-8459-20c42bb51b2a">
    <cim:IdentifiedObject.name>$BUS_1228</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>f20d8f5f-2eda-4836-8459-20c42bb51b2a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cb0031ba-8af0-4021-bd3b-be0349e06120">
    <cim:IdentifiedObject.name>$BUS_1229</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>cb0031ba-8af0-4021-bd3b-be0349e06120</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_80b1e42c-3e2a-4604-b2fb-db4eec25dc87">
    <cim:IdentifiedObject.name>FT63_A400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>80b1e42c-3e2a-4604-b2fb-db4eec25dc87</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_dd08a7fc-f8a8-4467-ab28-31724a36f99d">
    <cim:IdentifiedObject.name>FT63_A400_SYDBÄC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>dd08a7fc-f8a8-4467-ab28-31724a36f99d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_1538624c-19c2-4315-a79e-dbf2ad7c992c">
    <cim:IdentifiedObject.name>FT63_A400_SYDBÄC_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd08a7fc-f8a8-4467-ab28-31724a36f99d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>1538624c-19c2-4315-a79e-dbf2ad7c992c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_35d9c3c1-1845-427c-8175-45d7f19f4bf6">
    <cim:IdentifiedObject.name>$BUS_774</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>35d9c3c1-1845-427c-8175-45d7f19f4bf6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_91d04cb3-edeb-41bb-9aad-6cb009cc5563">
    <cim:IdentifiedObject.name>$BUS_1231</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>91d04cb3-edeb-41bb-9aad-6cb009cc5563</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4a237813-ed80-44d8-a1eb-d0c08765a486">
    <cim:IdentifiedObject.name>ÄRKEBO_11_ST30</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_23d450c5-a44d-4467-865c-4afedd9da4e3" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>4a237813-ed80-44d8-a1eb-d0c08765a486</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bff3ab4a-774f-4f3c-9056-35f115734e4e">
    <cim:IdentifiedObject.name>$BUS_1521</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>bff3ab4a-774f-4f3c-9056-35f115734e4e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e12b749c-90c6-418e-9939-a16ac8cae0c9">
    <cim:IdentifiedObject.name>$BUS_766</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>e12b749c-90c6-418e-9939-a16ac8cae0c9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc">
    <cim:IdentifiedObject.name>STACKMYR_11_ST26</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_40b4dcd0-0b88-4649-8ad7-623ca6a2767a" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b6800cf7-5105-4682-bbdb-c7522e6295d0">
    <cim:IdentifiedObject.name>$BUS_1454</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>b6800cf7-5105-4682-bbdb-c7522e6295d0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f4206396-1eef-4f48-8da5-968f36f582f0">
    <cim:IdentifiedObject.name>$BUS_772</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>f4206396-1eef-4f48-8da5-968f36f582f0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_46d59a62-0b2b-4e9f-8720-2cd6e4fc4c84">
    <cim:IdentifiedObject.name>$BUS_1567</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:IdentifiedObject.mRID>46d59a62-0b2b-4e9f-8720-2cd6e4fc4c84</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_57d46e9c-5bb5-45ab-844d-2ba69f4bb427">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>57d46e9c-5bb5-45ab-844d-2ba69f4bb427</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c97465e3-f520-43e4-989c-bb12e40bec15">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:IdentifiedObject.mRID>c97465e3-f520-43e4-989c-bb12e40bec15</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bb3e8b61-d84f-4e44-8031-0854e8cb883a">
    <cim:IdentifiedObject.name>$BUS_1485</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>bb3e8b61-d84f-4e44-8031-0854e8cb883a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_70d7bbce-7fbc-4cbe-b348-98c8431302ac">
    <cim:IdentifiedObject.name>$BUS_326</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>70d7bbce-7fbc-4cbe-b348-98c8431302ac</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c6695f48-49f6-4bea-8e8b-240400ab49f5">
    <cim:IdentifiedObject.name>$BUS_769</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>c6695f48-49f6-4bea-8e8b-240400ab49f5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_338905d0-7dc9-4f92-a269-ad14fb9fd751">
    <cim:IdentifiedObject.name>SOLSTAD_11_ST16</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_f3029872-4c9e-4240-9e6d-9c23be6ba96d" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>338905d0-7dc9-4f92-a269-ad14fb9fd751</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b5d9fc83-48c7-4efd-9845-8522b37520c5">
    <cim:IdentifiedObject.name>$BUS_1574</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>b5d9fc83-48c7-4efd-9845-8522b37520c5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534">
    <cim:IdentifiedObject.name>KALLBO_P11_ST11</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_d9d7e8c4-6dbb-4f4b-8aeb-1a67ec44f5fe" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>c4f7bafb-f7c7-4404-b7c6-7632d1b1e534</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b6647b45-f992-40a6-b256-6c964dbd0c30">
    <cim:IdentifiedObject.name>$BUS_1589</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:IdentifiedObject.mRID>b6647b45-f992-40a6-b256-6c964dbd0c30</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22991ebf-43f8-449f-8004-7af86c80cab1">
    <cim:IdentifiedObject.name>$BUS_1209</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>22991ebf-43f8-449f-8004-7af86c80cab1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8c0a41f6-b343-4e21-bf28-6af5e2a97ec1">
    <cim:IdentifiedObject.name>$BUS_1230</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>8c0a41f6-b343-4e21-bf28-6af5e2a97ec1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_beee0f49-cf72-4ef2-bd83-7f61747af36c">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:IdentifiedObject.mRID>beee0f49-cf72-4ef2-bd83-7f61747af36c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_ecf191a7-b93d-4619-ad24-52a8369be577">
    <cim:IdentifiedObject.name>MÅNSVIK_11_ST31</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_b2e2e6a6-9e94-406a-bd5b-9bbe3a23c35a" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>ecf191a7-b93d-4619-ad24-52a8369be577</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7e90cf95-cde4-4a83-8847-27329c745065">
    <cim:IdentifiedObject.name>$BUS_1445</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>7e90cf95-cde4-4a83-8847-27329c745065</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_ed287439-8118-42e4-ac38-4a582f64f9a1">
    <cim:IdentifiedObject.name>BITTERB_P11_ST12</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0cacc20e-aee8-43d5-b837-3fc03e85f499" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>ed287439-8118-42e4-ac38-4a582f64f9a1</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0323cc29-e4e5-44ae-a9d2-ff4c0da54f8e">
    <cim:IdentifiedObject.name>$BUS_1480</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>0323cc29-e4e5-44ae-a9d2-ff4c0da54f8e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_c3c8c9df-229b-4895-b34f-b27f58485969">
    <cim:IdentifiedObject.name>TRASTHO_P11_ST21</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_89ec1126-b46a-417e-b0ed-8c51457d8c2a" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>c3c8c9df-229b-4895-b34f-b27f58485969</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a75f540c-594c-4849-9647-a047f78075d6">
    <cim:IdentifiedObject.name>$BUS_1499</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:IdentifiedObject.mRID>a75f540c-594c-4849-9647-a047f78075d6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e">
    <cim:IdentifiedObject.name>KABELST_P11_ST34</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3b3fb73c-f916-4145-b659-2da245f0463a" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_fd475d38-0bb5-4def-9d89-9a69d7bab252">
    <cim:IdentifiedObject.name>$BUS_1470</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:IdentifiedObject.mRID>fd475d38-0bb5-4def-9d89-9a69d7bab252</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_fc4d076c-3e12-4c05-ad72-42b090d114a0">
    <cim:IdentifiedObject.name>HÄLLAN_G4_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>fc4d076c-3e12-4c05-ad72-42b090d114a0</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_927bee06-333f-4404-977f-796f06bf1216">
    <cim:IdentifiedObject.name>HÄLLAN_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:IdentifiedObject.mRID>927bee06-333f-4404-977f-796f06bf1216</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9c9f25db-68b5-42ff-a457-99398fce9104">
    <cim:IdentifiedObject.name>$BUS_1238</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>9c9f25db-68b5-42ff-a457-99398fce9104</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_1303c35a-11c7-43cb-8906-24654c204ab9">
    <cim:IdentifiedObject.name>YTTERFOR_5_RT131</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>1303c35a-11c7-43cb-8906-24654c204ab9</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_51bff20b-cfea-4e18-ad25-c15a368a4a69">
    <cim:IdentifiedObject.name>$BUS_1460</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>51bff20b-cfea-4e18-ad25-c15a368a4a69</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5d5fcc81-6949-4f41-898f-65b81251590e">
    <cim:IdentifiedObject.name>$BUS_1558</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:IdentifiedObject.mRID>5d5fcc81-6949-4f41-898f-65b81251590e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58">
    <cim:IdentifiedObject.name>ANNORLUN_11_ST29</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_8d2f5d14-da3f-41be-9500-7c2f68e4d859" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_39cb7874-9230-4f59-b73e-875dc905ff47">
    <cim:IdentifiedObject.name>$BUS_1537</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>39cb7874-9230-4f59-b73e-875dc905ff47</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b12ce735-4f86-47cc-b2f6-e4a3c7b8d236">
    <cim:IdentifiedObject.name>FT63_A20_SYDBÄCK</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>b12ce735-4f86-47cc-b2f6-e4a3c7b8d236</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b900e378-6bf4-4107-85e0-376f5434fce4">
    <cim:IdentifiedObject.name>FT63_A20_SYDBÄCK</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>b900e378-6bf4-4107-85e0-376f5434fce4</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_30125f2a-542f-4e39-8345-472bc79a8164">
    <cim:IdentifiedObject.name>FT63_A20_SYDBÄCK_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b900e378-6bf4-4107-85e0-376f5434fce4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b12ce735-4f86-47cc-b2f6-e4a3c7b8d236" />
    <cim:IdentifiedObject.mRID>30125f2a-542f-4e39-8345-472bc79a8164</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_890f478a-8b8f-47d9-aeb6-95c4be1f1ade">
    <cim:IdentifiedObject.name>$BUS_1482</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:IdentifiedObject.mRID>890f478a-8b8f-47d9-aeb6-95c4be1f1ade</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_16b26311-2cd5-489e-84bf-b5e76ae70ed2">
    <cim:IdentifiedObject.name>$BUS_1208</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>16b26311-2cd5-489e-84bf-b5e76ae70ed2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56f831be-bc23-4629-bce0-de8ad6c0d15a">
    <cim:IdentifiedObject.name>$BUS_807</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>56f831be-bc23-4629-bce0-de8ad6c0d15a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5a226360-d622-4462-a4e4-73db370fdabe">
    <cim:IdentifiedObject.name>HÄLLAN_G3_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:IdentifiedObject.mRID>5a226360-d622-4462-a4e4-73db370fdabe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_bc92b1da-3878-46fc-ad98-51ceb5d59a4e">
    <cim:IdentifiedObject.name>HEDHABERG_11_ST8</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_5954967b-fe78-4c92-acad-ffdb5ea365d8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>bc92b1da-3878-46fc-ad98-51ceb5d59a4e</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c5901b73-2929-40f2-a032-b676cb23cabb">
    <cim:IdentifiedObject.name>$BUS_1486</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:IdentifiedObject.mRID>c5901b73-2929-40f2-a032-b676cb23cabb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_55310359-a0a3-43bc-b8e7-0a0d08358f3c">
    <cim:IdentifiedObject.name>$BUS_1536</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>55310359-a0a3-43bc-b8e7-0a0d08358f3c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a828aff6-d412-4467-8688-fa2efac88a1c">
    <cim:IdentifiedObject.name>HÄLLAN_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:IdentifiedObject.mRID>a828aff6-d412-4467-8688-fa2efac88a1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_244fd988-17ac-4dbe-8c5c-e9fa0deb6a9f">
    <cim:IdentifiedObject.name>HÄLLAN_G4_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:IdentifiedObject.mRID>244fd988-17ac-4dbe-8c5c-e9fa0deb6a9f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ed0268e5-598e-4747-8fea-b5a452a3e414">
    <cim:IdentifiedObject.name>$BUS_91</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>ed0268e5-598e-4747-8fea-b5a452a3e414</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_95ce43c9-f46d-46ba-84d9-383e122fdbbf">
    <cim:IdentifiedObject.name>LINLUNDA_11_ST25</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_d4154fbe-7330-4c64-b4a6-563e463e3f2f" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>95ce43c9-f46d-46ba-84d9-383e122fdbbf</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_4d30f5d9-6067-471b-b2a5-60a7d9ea029e">
    <cim:IdentifiedObject.name>$BUS_1545</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>4d30f5d9-6067-471b-b2a5-60a7d9ea029e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4ef90f0e-5652-4cb0-baec-f747b7d19bfb">
    <cim:IdentifiedObject.name>$BUS_1478</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:IdentifiedObject.mRID>4ef90f0e-5652-4cb0-baec-f747b7d19bfb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_986a482d-73f0-4f01-a0b8-fe476742f604">
    <cim:IdentifiedObject.name>$BUS_1580</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>986a482d-73f0-4f01-a0b8-fe476742f604</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_acf39328-87dd-40f3-8206-63740d051815">
    <cim:IdentifiedObject.name>NYLADA_P11_ST15</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_d600916d-706e-4e22-a422-27ad320c8e82" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>acf39328-87dd-40f3-8206-63740d051815</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_629073af-4780-4c86-a738-b7081e0d3a41">
    <cim:IdentifiedObject.name>$BUS_1576</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:IdentifiedObject.mRID>629073af-4780-4c86-a738-b7081e0d3a41</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_8dc4bc0e-0d26-441d-93fb-c640526fb258">
    <cim:IdentifiedObject.name>KVÄLLSGÅ_11_ST22</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_d46131aa-07f1-45da-be0d-68133adbdeea" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>8dc4bc0e-0d26-441d-93fb-c640526fb258</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_3f3c5eee-50bf-4b71-93bd-c68a412f2bff">
    <cim:IdentifiedObject.name>$BUS_1559</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:IdentifiedObject.mRID>3f3c5eee-50bf-4b71-93bd-c68a412f2bff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_58569bfc-39e8-4267-b401-37d20a879274">
    <cim:IdentifiedObject.name>$BUS_1550</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>58569bfc-39e8-4267-b401-37d20a879274</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_93f34f0b-383f-4c18-bc80-c53b9d53d166">
    <cim:IdentifiedObject.name>$BUS_1527</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>93f34f0b-383f-4c18-bc80-c53b9d53d166</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7d1a014a-82aa-4ceb-a8f1-659dae7b649e">
    <cim:IdentifiedObject.name>$BUS_1542</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>7d1a014a-82aa-4ceb-a8f1-659dae7b649e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aee303de-e774-442a-8ec1-e3ba664aa8d7">
    <cim:IdentifiedObject.name>$BUS_304</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:IdentifiedObject.mRID>aee303de-e774-442a-8ec1-e3ba664aa8d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_54bf3665-bb3f-421e-979d-b7d5601a7504">
    <cim:IdentifiedObject.name>$BUS_773</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>54bf3665-bb3f-421e-979d-b7d5601a7504</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a0a74cdb-6e96-4ebf-a850-6d75a5770161">
    <cim:IdentifiedObject.name>$BUS_1149</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>a0a74cdb-6e96-4ebf-a850-6d75a5770161</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b25b5e7c-a612-4243-856a-de469cb89409">
    <cim:IdentifiedObject.name>$BUS_1577</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:IdentifiedObject.mRID>b25b5e7c-a612-4243-856a-de469cb89409</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ef03dfd5-f120-4cab-a5f4-a03d805bb90e">
    <cim:IdentifiedObject.name>$BUS_1554</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:IdentifiedObject.mRID>ef03dfd5-f120-4cab-a5f4-a03d805bb90e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5c5c1b18-9b44-4a1d-90b6-a061a7877a67">
    <cim:IdentifiedObject.name>$BUS_768</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>5c5c1b18-9b44-4a1d-90b6-a061a7877a67</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2a8c87b6-723e-40fa-825f-07f0f968fe32">
    <cim:IdentifiedObject.name>$BUS_1546</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>2a8c87b6-723e-40fa-825f-07f0f968fe32</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_80b8933e-2184-492e-831e-74ef09fd7b93">
    <cim:IdentifiedObject.name>FT63_B20_SYDBÄCK</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>80b8933e-2184-492e-831e-74ef09fd7b93</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cab227b7-91e8-44f7-864d-7e6a3402648d">
    <cim:IdentifiedObject.name>FT63_B20_SYDBÄCK</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>cab227b7-91e8-44f7-864d-7e6a3402648d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_55f0ec92-7e6c-4416-87e4-425ba8cb860a">
    <cim:IdentifiedObject.name>FT63_B20_SYDBÄCK_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cab227b7-91e8-44f7-864d-7e6a3402648d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b8933e-2184-492e-831e-74ef09fd7b93" />
    <cim:IdentifiedObject.mRID>55f0ec92-7e6c-4416-87e4-425ba8cb860a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_bb3cc3d5-343b-4918-af13-97540e8f42f7">
    <cim:IdentifiedObject.name>$BUS_776</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>bb3cc3d5-343b-4918-af13-97540e8f42f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c0a68965-342a-4850-ba0f-47f5700e6a4a">
    <cim:IdentifiedObject.name>$BUS_1526</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>c0a68965-342a-4850-ba0f-47f5700e6a4a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_30a6fd14-409e-4b57-8e0c-6a10e477688b">
    <cim:IdentifiedObject.name>$BUS_1541</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>30a6fd14-409e-4b57-8e0c-6a10e477688b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83522b55-95e2-405d-bb8c-1970a6f74530">
    <cim:IdentifiedObject.name>$BUS_1512</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:IdentifiedObject.mRID>83522b55-95e2-405d-bb8c-1970a6f74530</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_9512b02d-9d17-4af3-8ced-f13d94186c2b">
    <cim:IdentifiedObject.name>NYSTAD_5_RT133</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_434653b6-d399-418b-aa9e-8869ae4c6a1c" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>9512b02d-9d17-4af3-8ced-f13d94186c2b</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1784e627-565e-48db-9630-4952e72f1177">
    <cim:IdentifiedObject.name>$BUS_1459</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>1784e627-565e-48db-9630-4952e72f1177</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6ff0c70d-ac59-4e10-beb3-63777982f116">
    <cim:IdentifiedObject.name>$BUS_262</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>6ff0c70d-ac59-4e10-beb3-63777982f116</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_23278e47-58ae-4067-befa-58df0ea5f8e0">
    <cim:IdentifiedObject.name>$BUS_263</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>23278e47-58ae-4067-befa-58df0ea5f8e0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9b24997a-d04f-4285-931b-c9be91e9f6fb">
    <cim:IdentifiedObject.name>$BUS_1467</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:IdentifiedObject.mRID>9b24997a-d04f-4285-931b-c9be91e9f6fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_519053ad-c497-4a19-b1fe-bc26be75ac62">
    <cim:IdentifiedObject.name>$BUS_777</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:IdentifiedObject.mRID>519053ad-c497-4a19-b1fe-bc26be75ac62</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4b89e60-c4e4-4a2b-841a-0f8d40718373">
    <cim:IdentifiedObject.name>$BUS_1468</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>c4b89e60-c4e4-4a2b-841a-0f8d40718373</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56c8afa6-670e-425f-9a94-6d424f7030fa">
    <cim:IdentifiedObject.name>$BUS_105</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>56c8afa6-670e-425f-9a94-6d424f7030fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d93fde8b-7188-4b6c-9da2-84443ccc555d">
    <cim:IdentifiedObject.name>$BUS_1465</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>d93fde8b-7188-4b6c-9da2-84443ccc555d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3efa6c28-9beb-484f-b8e6-ab8b4758f183">
    <cim:IdentifiedObject.name>$BUS_1461</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>3efa6c28-9beb-484f-b8e6-ab8b4758f183</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b484b9cb-b377-46f2-988d-ebf43739a789">
    <cim:IdentifiedObject.name>$BUS_1570</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:IdentifiedObject.mRID>b484b9cb-b377-46f2-988d-ebf43739a789</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_24f2752e-f70c-40b8-8696-7b656a9d0c5f">
    <cim:IdentifiedObject.name>$BUS_1475</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>24f2752e-f70c-40b8-8696-7b656a9d0c5f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b88db5ea-0c9e-47ad-bcc1-809c0d9355bd">
    <cim:IdentifiedObject.name>$BUS_1573</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:IdentifiedObject.mRID>b88db5ea-0c9e-47ad-bcc1-809c0d9355bd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cc4e353d-def7-44e1-99fd-3b889917ccc6">
    <cim:IdentifiedObject.name>$BUS_1479</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:IdentifiedObject.mRID>cc4e353d-def7-44e1-99fd-3b889917ccc6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c3af986b-f23e-4a73-a7b4-28e137c14467">
    <cim:IdentifiedObject.name>$BUS_1239</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:IdentifiedObject.mRID>c3af986b-f23e-4a73-a7b4-28e137c14467</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_188dbdcf-2dee-4d4d-9f9c-1643e4d40590">
    <cim:IdentifiedObject.name>$BUS_1581</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>188dbdcf-2dee-4d4d-9f9c-1643e4d40590</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0a4853ae-27d2-40bc-8653-54e152f7be1c">
    <cim:IdentifiedObject.name>$BUS_1520</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>0a4853ae-27d2-40bc-8653-54e152f7be1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_7b29b41f-a3e7-426c-aa38-06e9253b50ff">
    <cim:IdentifiedObject.name>VÄSTERDA_P5_ST56</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_fbf8550d-9447-46a8-b9d8-c960983075ae" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:IdentifiedObject.mRID>7b29b41f-a3e7-426c-aa38-06e9253b50ff</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7b210ad2-2e18-4545-81f5-08ffa39d325d">
    <cim:IdentifiedObject.name>$BUS_1504</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:IdentifiedObject.mRID>7b210ad2-2e18-4545-81f5-08ffa39d325d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_de407c68-11ed-4ac8-82a6-e62208f5b108">
    <cim:IdentifiedObject.name>$BUS_1563</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:IdentifiedObject.mRID>de407c68-11ed-4ac8-82a6-e62208f5b108</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_193444da-d0c5-45b5-8014-3bd6e8745713">
    <cim:IdentifiedObject.name>$BUS_1494</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:IdentifiedObject.mRID>193444da-d0c5-45b5-8014-3bd6e8745713</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4785a3d-8237-4d1e-aed2-9893b88a1a6f">
    <cim:IdentifiedObject.name>ST21_10_TRASTHOL</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:IdentifiedObject.mRID>b4785a3d-8237-4d1e-aed2-9893b88a1a6f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a45bafb6-6483-4cdd-af94-3e00efc61a13">
    <cim:IdentifiedObject.name>ST21_10_TRASTHOL</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:IdentifiedObject.mRID>a45bafb6-6483-4cdd-af94-3e00efc61a13</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d2638c8e-13fc-4c38-a027-28da019e1d5c">
    <cim:IdentifiedObject.name>ST21_10_TRASTHOL_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a45bafb6-6483-4cdd-af94-3e00efc61a13" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4785a3d-8237-4d1e-aed2-9893b88a1a6f" />
    <cim:IdentifiedObject.mRID>d2638c8e-13fc-4c38-a027-28da019e1d5c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_daee5cb0-6147-451e-a2fc-e43b100dd2ec">
    <cim:IdentifiedObject.name>ST34-Q_10_KABELS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:IdentifiedObject.mRID>daee5cb0-6147-451e-a2fc-e43b100dd2ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_15ae6b0e-2802-44e4-bfc4-af3bc18366fe">
    <cim:IdentifiedObject.name>ST34-Q_10_KABELS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:IdentifiedObject.mRID>15ae6b0e-2802-44e4-bfc4-af3bc18366fe</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_32c1784b-ebd9-4df7-8f2c-eb99f7cace8d">
    <cim:IdentifiedObject.name>ST34-Q_10_KABELS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_15ae6b0e-2802-44e4-bfc4-af3bc18366fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daee5cb0-6147-451e-a2fc-e43b100dd2ec" />
    <cim:IdentifiedObject.mRID>32c1784b-ebd9-4df7-8f2c-eb99f7cace8d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_b8e4bf45-72bb-42aa-9b61-22fb69ce014a">
    <cim:IdentifiedObject.name>YTTERFOR_1_RT131</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>b8e4bf45-72bb-42aa-9b61-22fb69ce014a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0ab7e373-eff0-4a7e-a82f-9b6112fcf18d">
    <cim:IdentifiedObject.name>$BUS_175</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>0ab7e373-eff0-4a7e-a82f-9b6112fcf18d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_55479a78-192e-4b76-ba4b-cbbd31690cba">
    <cim:IdentifiedObject.name>NYSTAD_1_RT133</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_434653b6-d399-418b-aa9e-8869ae4c6a1c" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:IdentifiedObject.mRID>55479a78-192e-4b76-ba4b-cbbd31690cba</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_872034be-8684-408a-8394-7ac2b68749d4">
    <cim:IdentifiedObject.name>$BUS_159</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>872034be-8684-408a-8394-7ac2b68749d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8">
    <cim:IdentifiedObject.name>ST15_10_NYLADA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:IdentifiedObject.mRID>13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_adbf599c-a85d-4cf1-9dbb-85a987f9660c">
    <cim:IdentifiedObject.name>ST15_10_NYLADA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:IdentifiedObject.mRID>adbf599c-a85d-4cf1-9dbb-85a987f9660c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_79e9b89e-199f-4b45-b572-916181308bf4">
    <cim:IdentifiedObject.name>ST15_10_NYLADA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_adbf599c-a85d-4cf1-9dbb-85a987f9660c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8" />
    <cim:IdentifiedObject.mRID>79e9b89e-199f-4b45-b572-916181308bf4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_11ecfc7c-453c-46ed-9b74-78d8e2b75484">
    <cim:IdentifiedObject.name>$BUS_1634</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>11ecfc7c-453c-46ed-9b74-78d8e2b75484</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_150903b0-aeae-42ab-8dc0-205409397a6e">
    <cim:IdentifiedObject.name>RT131_A50_YTTERF</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>150903b0-aeae-42ab-8dc0-205409397a6e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_116b3cbd-d03d-4863-88d6-b642b23e75ba">
    <cim:IdentifiedObject.name>RT131_A50_YTTERF</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>116b3cbd-d03d-4863-88d6-b642b23e75ba</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c7617b9a-391a-4a9a-9577-c97dfd79c151">
    <cim:IdentifiedObject.name>RT131_A50_YTTERF_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_116b3cbd-d03d-4863-88d6-b642b23e75ba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_150903b0-aeae-42ab-8dc0-205409397a6e" />
    <cim:IdentifiedObject.mRID>c7617b9a-391a-4a9a-9577-c97dfd79c151</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f5d5b7ef-601b-44a4-b908-f208943f9ba9">
    <cim:IdentifiedObject.name>RT131_B130_YTTER</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>f5d5b7ef-601b-44a4-b908-f208943f9ba9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5fcd44ee-e41b-45cb-aaeb-7776965e1eaf">
    <cim:IdentifiedObject.name>RT131_B130_YTTER</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>5fcd44ee-e41b-45cb-aaeb-7776965e1eaf</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_98aa7f80-9bf9-446f-b96e-3b7f75d9141c">
    <cim:IdentifiedObject.name>RT131_B130_YTTER_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5fcd44ee-e41b-45cb-aaeb-7776965e1eaf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>98aa7f80-9bf9-446f-b96e-3b7f75d9141c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_87ed786a-a507-4ea5-9630-f0c136ec53a6">
    <cim:IdentifiedObject.name>FISKBÄCK_11_ST13</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_7c4b0c0c-1188-4777-9fdd-7381eb5c85d1" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:IdentifiedObject.mRID>87ed786a-a507-4ea5-9630-f0c136ec53a6</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_03544fde-6d42-40a8-b9cc-cf84baeb2be2">
    <cim:IdentifiedObject.name>$BUS_1585</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:IdentifiedObject.mRID>03544fde-6d42-40a8-b9cc-cf84baeb2be2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_99961572-aed7-4d35-a32f-385f0cdc8e1f">
    <cim:IdentifiedObject.name>$BUS_1584</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>99961572-aed7-4d35-a32f-385f0cdc8e1f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bc745aa4-ea47-4dd7-8edb-97d6e22c735d">
    <cim:IdentifiedObject.name>$BUS_167</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>bc745aa4-ea47-4dd7-8edb-97d6e22c735d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1462955c-4d52-425d-838c-91d02683f83c">
    <cim:IdentifiedObject.name>$BUS_1605</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>1462955c-4d52-425d-838c-91d02683f83c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_859d7229-8cc1-4cd1-b49d-5729c34c004e">
    <cim:IdentifiedObject.name>RT131_C130_YTTER</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>859d7229-8cc1-4cd1-b49d-5729c34c004e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9053039f-4052-42a9-be55-83c764886a3b">
    <cim:IdentifiedObject.name>RT131_C130_YTTER</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>9053039f-4052-42a9-be55-83c764886a3b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_40e69afb-8f74-4b9a-8e29-c7ece9c27d49">
    <cim:IdentifiedObject.name>RT131_C130_YTTER_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9053039f-4052-42a9-be55-83c764886a3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>40e69afb-8f74-4b9a-8e29-c7ece9c27d49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c89de0d0-1bd4-4f5a-8759-090867a6ce41">
    <cim:IdentifiedObject.name>$BUS_1015</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>c89de0d0-1bd4-4f5a-8759-090867a6ce41</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aaec1371-339a-42d2-8358-11edb6dfa7fd">
    <cim:IdentifiedObject.name>RT131_A130_YTTER</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>aaec1371-339a-42d2-8358-11edb6dfa7fd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_999739ca-3dd8-4a32-b26f-ac82440335de">
    <cim:IdentifiedObject.name>RT131_A130_YTTER</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>999739ca-3dd8-4a32-b26f-ac82440335de</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4ce9a327-284d-4bb7-bd2a-7e9780c81690">
    <cim:IdentifiedObject.name>RT131_A130_YTTER_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_999739ca-3dd8-4a32-b26f-ac82440335de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>4ce9a327-284d-4bb7-bd2a-7e9780c81690</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_d0cacfe4-2756-41e7-b94e-2413356c93fc">
    <cim:IdentifiedObject.name>ST31_10_MÅNSVIK</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>d0cacfe4-2756-41e7-b94e-2413356c93fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_4f2de777-da67-4f2f-8bbb-1678073d103a">
    <cim:IdentifiedObject.name>ST31_10_MÅNSVIK</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>4f2de777-da67-4f2f-8bbb-1678073d103a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7aac5c87-8834-4fee-967d-d65ebd917faa">
    <cim:IdentifiedObject.name>ST31_10_MÅNSVIK_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f2de777-da67-4f2f-8bbb-1678073d103a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0cacfe4-2756-41e7-b94e-2413356c93fc" />
    <cim:IdentifiedObject.mRID>7aac5c87-8834-4fee-967d-d65ebd917faa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_54cb7d62-803e-4045-8ac8-f07d1b907469">
    <cim:IdentifiedObject.name>ST18_10_ASAGÅRD</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:IdentifiedObject.mRID>54cb7d62-803e-4045-8ac8-f07d1b907469</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3c1334af-3762-4c6b-8301-68b6bfde8c1a">
    <cim:IdentifiedObject.name>ST18_10_ASAGÅRD</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:IdentifiedObject.mRID>3c1334af-3762-4c6b-8301-68b6bfde8c1a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ec06ad7c-3ee4-4126-925b-9224badf98ea">
    <cim:IdentifiedObject.name>ST18_10_ASAGÅRD_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c1334af-3762-4c6b-8301-68b6bfde8c1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54cb7d62-803e-4045-8ac8-f07d1b907469" />
    <cim:IdentifiedObject.mRID>ec06ad7c-3ee4-4126-925b-9224badf98ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_b57f2285-03dc-47f8-95b8-551b9177e508">
    <cim:IdentifiedObject.name>$BUS_1562</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:IdentifiedObject.mRID>b57f2285-03dc-47f8-95b8-551b9177e508</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bfc08273-d690-41fe-98f0-355d9d54a055">
    <cim:IdentifiedObject.name>$BUS_1637</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>bfc08273-d690-41fe-98f0-355d9d54a055</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_830ee7bc-dbea-4740-94cf-7ca96337efad">
    <cim:IdentifiedObject.name>$BUS_92</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>830ee7bc-dbea-4740-94cf-7ca96337efad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22ac6bc1-36ce-4b7c-9bf5-fc99f8032fa4">
    <cim:IdentifiedObject.name>$BUS_1016</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>22ac6bc1-36ce-4b7c-9bf5-fc99f8032fa4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_2f7598d2-f3e2-490c-bb0c-72a10dc31bed">
    <cim:IdentifiedObject.name>NJAGGO_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>2f7598d2-f3e2-490c-bb0c-72a10dc31bed</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_be3e0cd1-5464-464f-877c-6e889a11c315">
    <cim:IdentifiedObject.name>NJAGGO_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2f7598d2-f3e2-490c-bb0c-72a10dc31bed" />
    <cim:IdentifiedObject.mRID>be3e0cd1-5464-464f-877c-6e889a11c315</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_eb143fb7-17d4-4562-a617-4854a2455b4c">
    <cim:IdentifiedObject.name>ST26_10_STACKMYR</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>eb143fb7-17d4-4562-a617-4854a2455b4c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_28d0f730-dfe7-4cc0-9270-b87d4679caf7">
    <cim:IdentifiedObject.name>ST26_10_STACKMYR</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>28d0f730-dfe7-4cc0-9270-b87d4679caf7</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f2a472a3-2795-422e-bc87-2d73426d461b">
    <cim:IdentifiedObject.name>ST26_10_STACKMYR_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_28d0f730-dfe7-4cc0-9270-b87d4679caf7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb143fb7-17d4-4562-a617-4854a2455b4c" />
    <cim:IdentifiedObject.mRID>f2a472a3-2795-422e-bc87-2d73426d461b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fae8430d-6ad4-41ba-81d6-d3e570572bab">
    <cim:IdentifiedObject.name>ST23_10_SEGELSTA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>fae8430d-6ad4-41ba-81d6-d3e570572bab</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d2761ed8-b1dd-4e8b-888b-57d35ebe839a">
    <cim:IdentifiedObject.name>ST23_10_SEGELSTA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>d2761ed8-b1dd-4e8b-888b-57d35ebe839a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9de501d3-5b94-40aa-b476-a66c63c77148">
    <cim:IdentifiedObject.name>ST23_10_SEGELSTA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2761ed8-b1dd-4e8b-888b-57d35ebe839a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae8430d-6ad4-41ba-81d6-d3e570572bab" />
    <cim:IdentifiedObject.mRID>9de501d3-5b94-40aa-b476-a66c63c77148</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ff269c04-21cd-4936-9bc2-daaefb511fa0">
    <cim:IdentifiedObject.name>ST13_10_FISKBÄCK</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:IdentifiedObject.mRID>ff269c04-21cd-4936-9bc2-daaefb511fa0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_472e21b5-4e51-46e5-b653-5338f5905407">
    <cim:IdentifiedObject.name>ST13_10_FISKBÄCK</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:IdentifiedObject.mRID>472e21b5-4e51-46e5-b653-5338f5905407</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_71f11cb3-a15f-4293-b422-c53af67b5b0f">
    <cim:IdentifiedObject.name>ST13_10_FISKBÄCK_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_472e21b5-4e51-46e5-b653-5338f5905407" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff269c04-21cd-4936-9bc2-daaefb511fa0" />
    <cim:IdentifiedObject.mRID>71f11cb3-a15f-4293-b422-c53af67b5b0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e6109e9a-7d59-4b9c-a150-7c75224cf975">
    <cim:IdentifiedObject.name>ST29_10_ANNORLUN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>e6109e9a-7d59-4b9c-a150-7c75224cf975</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5919517b-b3bd-4446-9b76-bbefa9b578e1">
    <cim:IdentifiedObject.name>ST29_10_ANNORLUN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>5919517b-b3bd-4446-9b76-bbefa9b578e1</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bfa1722e-0bf9-4c68-bdb1-b7097f0f2b46">
    <cim:IdentifiedObject.name>ST29_10_ANNORLUN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5919517b-b3bd-4446-9b76-bbefa9b578e1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6109e9a-7d59-4b9c-a150-7c75224cf975" />
    <cim:IdentifiedObject.mRID>bfa1722e-0bf9-4c68-bdb1-b7097f0f2b46</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_a7f5e1c1-d18a-473d-905f-cb13d4711d89">
    <cim:IdentifiedObject.name>NORRSELE_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>a7f5e1c1-d18a-473d-905f-cb13d4711d89</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_3e2e9525-40bd-4490-ad77-2e11e4b2918e">
    <cim:IdentifiedObject.name>NORRSELE_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:IdentifiedObject.mRID>3e2e9525-40bd-4490-ad77-2e11e4b2918e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_37942c56-b305-4e48-9513-1cd59dc60fbb">
    <cim:IdentifiedObject.name>$BUS_1018</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>37942c56-b305-4e48-9513-1cd59dc60fbb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3912ae5e-242d-44e0-8f40-31bff1947682">
    <cim:IdentifiedObject.name>$BUS_165</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>3912ae5e-242d-44e0-8f40-31bff1947682</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c916f41e-afed-4d63-a1ad-54c2fbd5bb63">
    <cim:IdentifiedObject.name>$BUS_1635</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>c916f41e-afed-4d63-a1ad-54c2fbd5bb63</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6">
    <cim:IdentifiedObject.name>ST12_10_BITTERBE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_85f987d0-5b28-4e1f-8843-371436ccb1c6">
    <cim:IdentifiedObject.name>ST12_10_BITTERBE</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:IdentifiedObject.mRID>85f987d0-5b28-4e1f-8843-371436ccb1c6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_58383d48-03a3-457d-b37e-0446f490e29b">
    <cim:IdentifiedObject.name>ST12_10_BITTERBE_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_85f987d0-5b28-4e1f-8843-371436ccb1c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6" />
    <cim:IdentifiedObject.mRID>58383d48-03a3-457d-b37e-0446f490e29b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_014ef9e8-fb09-42d2-937c-7877f7b8abdc">
    <cim:IdentifiedObject.name>$BUS_1648</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>014ef9e8-fb09-42d2-937c-7877f7b8abdc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d146f0db-6e2c-4004-b549-3c63d4e68dbc">
    <cim:IdentifiedObject.name>ST24_10_LILLBERG</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>d146f0db-6e2c-4004-b549-3c63d4e68dbc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8f01e2f5-c540-4326-a871-16e168bbc8f4">
    <cim:IdentifiedObject.name>ST24_10_LILLBERG</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>8f01e2f5-c540-4326-a871-16e168bbc8f4</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_336307a7-1f9f-45d2-8a17-f136e1d48889">
    <cim:IdentifiedObject.name>ST24_10_LILLBERG_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f01e2f5-c540-4326-a871-16e168bbc8f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d146f0db-6e2c-4004-b549-3c63d4e68dbc" />
    <cim:IdentifiedObject.mRID>336307a7-1f9f-45d2-8a17-f136e1d48889</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a19a98de-d609-4d26-b1c0-e43ade58bd7c">
    <cim:IdentifiedObject.name>$BUS_1523</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>a19a98de-d609-4d26-b1c0-e43ade58bd7c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f1b38870-667f-49d9-8888-f5a1badfc462">
    <cim:IdentifiedObject.name>$BUS_1628</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>f1b38870-667f-49d9-8888-f5a1badfc462</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_41f451e6-1ba1-4c85-aed3-35115fc37e1c">
    <cim:IdentifiedObject.name>ST17_10_ÖVERGÅRD</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:IdentifiedObject.mRID>41f451e6-1ba1-4c85-aed3-35115fc37e1c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_59572a36-1c7d-4086-9d68-be87dc66ed88">
    <cim:IdentifiedObject.name>ST17_10_ÖVERGÅRD</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:IdentifiedObject.mRID>59572a36-1c7d-4086-9d68-be87dc66ed88</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b8d3b2cb-9b47-4ccd-94c7-4e1a48cac65e">
    <cim:IdentifiedObject.name>ST17_10_ÖVERGÅRD_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_59572a36-1c7d-4086-9d68-be87dc66ed88" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41f451e6-1ba1-4c85-aed3-35115fc37e1c" />
    <cim:IdentifiedObject.mRID>b8d3b2cb-9b47-4ccd-94c7-4e1a48cac65e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_a10de662-b285-4377-93fb-c5828bd5f977">
    <cim:IdentifiedObject.name>$BUS_1633</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>a10de662-b285-4377-93fb-c5828bd5f977</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_75273d84-cd88-44a8-84d6-05e7cc97bb8d">
    <cim:IdentifiedObject.name>ST28_10_LÅNGÅKER</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>75273d84-cd88-44a8-84d6-05e7cc97bb8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_57eab2ad-80b6-4bac-a0f2-3333b9ef42c6">
    <cim:IdentifiedObject.name>ST28_10_LÅNGÅKER</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>57eab2ad-80b6-4bac-a0f2-3333b9ef42c6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_88b314a9-55f9-4811-86fd-c9c71f1d4b43">
    <cim:IdentifiedObject.name>ST28_10_LÅNGÅKER_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_57eab2ad-80b6-4bac-a0f2-3333b9ef42c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75273d84-cd88-44a8-84d6-05e7cc97bb8d" />
    <cim:IdentifiedObject.mRID>88b314a9-55f9-4811-86fd-c9c71f1d4b43</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:VoltageLevel rdf:ID="_3ce6ce82-fc23-4f0e-917a-05cff79840d0">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_2719f11d-8c8b-4e0f-8f35-7d362a3279f8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>3ce6ce82-fc23-4f0e-917a-05cff79840d0</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8adeb062-9ed1-4079-96fc-57e70b0790ff">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3ce6ce82-fc23-4f0e-917a-05cff79840d0" />
    <cim:IdentifiedObject.mRID>8adeb062-9ed1-4079-96fc-57e70b0790ff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6c61ff29-d8bd-44bf-bceb-9cc2b8aa16ff">
    <cim:IdentifiedObject.name>$BUS_1641</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>6c61ff29-d8bd-44bf-bceb-9cc2b8aa16ff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_979ad759-6fda-4ca1-819a-3a0da799e1db">
    <cim:IdentifiedObject.name>$BUS_1629</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>979ad759-6fda-4ca1-819a-3a0da799e1db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d7549ff3-d35c-456f-a2a4-4832082d173b">
    <cim:IdentifiedObject.name>$BUS_1020</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>d7549ff3-d35c-456f-a2a4-4832082d173b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a3f0beda-bad2-4229-9534-8e88587cdf74">
    <cim:IdentifiedObject.name>ST9_10_TORSHAMMA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:IdentifiedObject.mRID>a3f0beda-bad2-4229-9534-8e88587cdf74</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a8931def-8113-4e9a-83ce-34548376d0f6">
    <cim:IdentifiedObject.name>ST9_10_TORSHAMMA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:IdentifiedObject.mRID>a8931def-8113-4e9a-83ce-34548376d0f6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_01885d2b-c0ec-46a8-99d4-24a134ee4f62">
    <cim:IdentifiedObject.name>ST9_10_TORSHAMMA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8931def-8113-4e9a-83ce-34548376d0f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f0beda-bad2-4229-9534-8e88587cdf74" />
    <cim:IdentifiedObject.mRID>01885d2b-c0ec-46a8-99d4-24a134ee4f62</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_dfe19b16-8955-40bb-a035-980dc1788481">
    <cim:IdentifiedObject.name>$BUS_1019</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>dfe19b16-8955-40bb-a035-980dc1788481</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a050f1c6-70c6-4f01-be0d-ab43c3bea972">
    <cim:IdentifiedObject.name>ST30_10_ÄRKEBO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>a050f1c6-70c6-4f01-be0d-ab43c3bea972</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_e1c980e4-609e-4da4-8aca-8653ffca725e">
    <cim:IdentifiedObject.name>ST30_10_ÄRKEBO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>e1c980e4-609e-4da4-8aca-8653ffca725e</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_964eedf1-1de2-475a-b0ea-60280df73f68">
    <cim:IdentifiedObject.name>ST30_10_ÄRKEBO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1c980e4-609e-4da4-8aca-8653ffca725e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a050f1c6-70c6-4f01-be0d-ab43c3bea972" />
    <cim:IdentifiedObject.mRID>964eedf1-1de2-475a-b0ea-60280df73f68</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_898ff22a-e7ab-459a-802e-1ac831f3d417">
    <cim:IdentifiedObject.name>$BUS_1525</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:IdentifiedObject.mRID>898ff22a-e7ab-459a-802e-1ac831f3d417</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ec6e0132-d2db-4900-a747-c95f93f2f832">
    <cim:IdentifiedObject.name>$BUS_1643</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>ec6e0132-d2db-4900-a747-c95f93f2f832</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_df3a22c6-cf6d-462f-b616-680543c6c90e">
    <cim:IdentifiedObject.name>$BUS_1551</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>df3a22c6-cf6d-462f-b616-680543c6c90e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a6b476b7-5bf5-4dca-ba1e-b6e554544e8f">
    <cim:IdentifiedObject.name>$BUS_1647</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>a6b476b7-5bf5-4dca-ba1e-b6e554544e8f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5c16caf4-0fa9-4599-ae5d-b4656c62c37f">
    <cim:IdentifiedObject.name>ST16_10_SOLSTAD</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>5c16caf4-0fa9-4599-ae5d-b4656c62c37f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_f352a241-3494-42fe-9c8e-24407f3317aa">
    <cim:IdentifiedObject.name>ST16_10_SOLSTAD</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>f352a241-3494-42fe-9c8e-24407f3317aa</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f677ced3-6ad9-427f-992a-dcffac9313d1">
    <cim:IdentifiedObject.name>ST16_10_SOLSTAD_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_f352a241-3494-42fe-9c8e-24407f3317aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c16caf4-0fa9-4599-ae5d-b4656c62c37f" />
    <cim:IdentifiedObject.mRID>f677ced3-6ad9-427f-992a-dcffac9313d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4fb5effd-6ce3-46e9-a25b-ac6629a31089">
    <cim:IdentifiedObject.name>$BUS_1488</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>4fb5effd-6ce3-46e9-a25b-ac6629a31089</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6e19ade3-bc49-48c9-ac4e-67e8b1ceb508">
    <cim:IdentifiedObject.name>$BUS_1639</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>6e19ade3-bc49-48c9-ac4e-67e8b1ceb508</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2fab055-0621-4720-9bfb-9e2687b03789">
    <cim:IdentifiedObject.name>$BUS_1627</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>a2fab055-0621-4720-9bfb-9e2687b03789</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1f09ce4c-84b8-4d89-95ce-61ead2484311">
    <cim:IdentifiedObject.name>$BUS_77</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>1f09ce4c-84b8-4d89-95ce-61ead2484311</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ed993f01-428e-4562-bd78-e214e3271c35">
    <cim:IdentifiedObject.name>$BUS_1463</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>ed993f01-428e-4562-bd78-e214e3271c35</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_87f52706-82b2-4352-a520-1ecf3019db13">
    <cim:IdentifiedObject.name>ST10-Q_10_UPPHAL</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:IdentifiedObject.mRID>87f52706-82b2-4352-a520-1ecf3019db13</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ce6ace08-ea20-4256-bc30-45049ca390dc">
    <cim:IdentifiedObject.name>ST10-Q_10_UPPHAL</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:IdentifiedObject.mRID>ce6ace08-ea20-4256-bc30-45049ca390dc</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7ae67cf8-025f-48e6-be2a-29bf946c66b1">
    <cim:IdentifiedObject.name>ST10-Q_10_UPPHAL_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce6ace08-ea20-4256-bc30-45049ca390dc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87f52706-82b2-4352-a520-1ecf3019db13" />
    <cim:IdentifiedObject.mRID>7ae67cf8-025f-48e6-be2a-29bf946c66b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e39f3fa8-87a0-4bec-ac57-a97342e642d6">
    <cim:IdentifiedObject.name>$BUS_1447</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>e39f3fa8-87a0-4bec-ac57-a97342e642d6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_19444438-6b28-4669-8894-acd57cdd5ecb">
    <cim:IdentifiedObject.name>$BUS_1603</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>19444438-6b28-4669-8894-acd57cdd5ecb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6bda2be3-71b4-462b-b54a-560ff50eadc1">
    <cim:IdentifiedObject.name>$BUS_1547</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>6bda2be3-71b4-462b-b54a-560ff50eadc1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9a6a1f2c-11f1-4559-b2ae-13b14ff56d0f">
    <cim:IdentifiedObject.name>$BUS_1636</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>9a6a1f2c-11f1-4559-b2ae-13b14ff56d0f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4d62c9b3-ffdd-4e41-9e0f-aa99b953d77e">
    <cim:IdentifiedObject.name>$BUS_1553</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>4d62c9b3-ffdd-4e41-9e0f-aa99b953d77e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5edf8ed6-9a98-487e-a5ed-15993968be09">
    <cim:IdentifiedObject.name>$BUS_1572</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:IdentifiedObject.mRID>5edf8ed6-9a98-487e-a5ed-15993968be09</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7d3cf3fe-63d5-4f2e-bf36-02a56dcd4bd8">
    <cim:IdentifiedObject.name>$BUS_1646</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:IdentifiedObject.mRID>7d3cf3fe-63d5-4f2e-bf36-02a56dcd4bd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_95fcc5c3-dae2-45f2-a16a-f331a69e47d5">
    <cim:IdentifiedObject.name>ST56_5_VÄSTERDAL</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:IdentifiedObject.mRID>95fcc5c3-dae2-45f2-a16a-f331a69e47d5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_162c9e8b-8f99-4ef3-a3a4-44eb2c306f17">
    <cim:IdentifiedObject.name>ST56_5_VÄSTERDAL</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:IdentifiedObject.mRID>162c9e8b-8f99-4ef3-a3a4-44eb2c306f17</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_906a0f17-be96-4259-96af-37c21f770bcf">
    <cim:IdentifiedObject.name>ST56_5_VÄSTERDAL_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_162c9e8b-8f99-4ef3-a3a4-44eb2c306f17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95fcc5c3-dae2-45f2-a16a-f331a69e47d5" />
    <cim:IdentifiedObject.mRID>906a0f17-be96-4259-96af-37c21f770bcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e3a8cdb2-765c-44cd-90b9-22915f55af35">
    <cim:IdentifiedObject.name>ST19_10_HEMMARYD</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:IdentifiedObject.mRID>e3a8cdb2-765c-44cd-90b9-22915f55af35</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cf4e4ffa-e43d-4ac0-adbf-a84820145c9e">
    <cim:IdentifiedObject.name>ST19_10_HEMMARYD</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:IdentifiedObject.mRID>cf4e4ffa-e43d-4ac0-adbf-a84820145c9e</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_661e0726-b63d-484c-92f3-ba11bdd6b585">
    <cim:IdentifiedObject.name>ST19_10_HEMMARYD_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf4e4ffa-e43d-4ac0-adbf-a84820145c9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3a8cdb2-765c-44cd-90b9-22915f55af35" />
    <cim:IdentifiedObject.mRID>661e0726-b63d-484c-92f3-ba11bdd6b585</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4a527af3-ebb5-4e1d-8659-fceae9b57797">
    <cim:IdentifiedObject.name>$BUS_1539</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:IdentifiedObject.mRID>4a527af3-ebb5-4e1d-8659-fceae9b57797</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d2b12e3a-11a5-417b-ba60-8c8055524ca2">
    <cim:IdentifiedObject.name>$BUS_1484</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:IdentifiedObject.mRID>d2b12e3a-11a5-417b-ba60-8c8055524ca2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f023be3b-23f1-434f-a92b-f21246dfc44a">
    <cim:IdentifiedObject.name>$BUS_1645</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:IdentifiedObject.mRID>f023be3b-23f1-434f-a92b-f21246dfc44a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_de11241e-a264-4d2b-9a62-9dae457d5934">
    <cim:IdentifiedObject.name>ST25_10_LINLUNDA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>de11241e-a264-4d2b-9a62-9dae457d5934</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0ceac8bb-f46d-4a81-9ef2-b179b98e83ef">
    <cim:IdentifiedObject.name>ST25_10_LINLUNDA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>0ceac8bb-f46d-4a81-9ef2-b179b98e83ef</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d0f8a126-7820-4645-9c7b-6fd56c8f8c5d">
    <cim:IdentifiedObject.name>ST25_10_LINLUNDA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ceac8bb-f46d-4a81-9ef2-b179b98e83ef" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de11241e-a264-4d2b-9a62-9dae457d5934" />
    <cim:IdentifiedObject.mRID>d0f8a126-7820-4645-9c7b-6fd56c8f8c5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_765f6657-b2a6-4821-9a18-d67cc459c47d">
    <cim:IdentifiedObject.name>$BUS_173</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>765f6657-b2a6-4821-9a18-d67cc459c47d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_62aacc4d-a1ef-4190-a8cc-613d314b8701">
    <cim:IdentifiedObject.name>$BUS_1608</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:IdentifiedObject.mRID>62aacc4d-a1ef-4190-a8cc-613d314b8701</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_818d9866-7a5b-4936-9b81-4a1ebd58e4f7">
    <cim:IdentifiedObject.name>ST14_10_KUBBEN</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>818d9866-7a5b-4936-9b81-4a1ebd58e4f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9b899677-2b40-4aae-89fb-df11c72a7e20">
    <cim:IdentifiedObject.name>ST14_10_KUBBEN</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>9b899677-2b40-4aae-89fb-df11c72a7e20</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_214d96da-657f-4b68-afe0-7d7c2f45709c">
    <cim:IdentifiedObject.name>ST14_10_KUBBEN_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b899677-2b40-4aae-89fb-df11c72a7e20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_818d9866-7a5b-4936-9b81-4a1ebd58e4f7" />
    <cim:IdentifiedObject.mRID>214d96da-657f-4b68-afe0-7d7c2f45709c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_3b9c92aa-1f39-4adb-b5df-135a662cb899">
    <cim:IdentifiedObject.name>$BUS_1543</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>3b9c92aa-1f39-4adb-b5df-135a662cb899</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d1a5aa70-37b9-4bf5-bce0-9618777e4ed9">
    <cim:IdentifiedObject.name>ST11_10_KALLBO</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:IdentifiedObject.mRID>d1a5aa70-37b9-4bf5-bce0-9618777e4ed9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_365b137b-a559-44dc-94ec-aebbe83eb8c2">
    <cim:IdentifiedObject.name>ST11_10_KALLBO</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:IdentifiedObject.mRID>365b137b-a559-44dc-94ec-aebbe83eb8c2</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2300a35a-2561-4680-8b6a-bc727ceba291">
    <cim:IdentifiedObject.name>ST11_10_KALLBO_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_365b137b-a559-44dc-94ec-aebbe83eb8c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1a5aa70-37b9-4bf5-bce0-9618777e4ed9" />
    <cim:IdentifiedObject.mRID>2300a35a-2561-4680-8b6a-bc727ceba291</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_569dfcde-c524-4b5b-b10b-8e22278a512b">
    <cim:IdentifiedObject.name>$BUS_1644</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:IdentifiedObject.mRID>569dfcde-c524-4b5b-b10b-8e22278a512b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c25b5452-abc2-424c-968a-df4347bd65c1">
    <cim:IdentifiedObject.name>$BUS_1604</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>c25b5452-abc2-424c-968a-df4347bd65c1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a1a919c3-36ba-4659-8d13-6c66b8062469">
    <cim:IdentifiedObject.name>ST22_10_KVÄLLSGÅ</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:IdentifiedObject.mRID>a1a919c3-36ba-4659-8d13-6c66b8062469</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_44be0483-e11e-4cf5-97e7-6a8b52117e82">
    <cim:IdentifiedObject.name>ST22_10_KVÄLLSGÅ</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:IdentifiedObject.mRID>44be0483-e11e-4cf5-97e7-6a8b52117e82</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_e8192b9d-b160-4d35-9de1-6b58d1547b15">
    <cim:IdentifiedObject.name>ST22_10_KVÄLLSGÅ_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_44be0483-e11e-4cf5-97e7-6a8b52117e82" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a919c3-36ba-4659-8d13-6c66b8062469" />
    <cim:IdentifiedObject.mRID>e8192b9d-b160-4d35-9de1-6b58d1547b15</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_ba291baa-4995-4ae3-ae6a-d3934ff9f5c0">
    <cim:IdentifiedObject.name>$BUS_1649</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:IdentifiedObject.mRID>ba291baa-4995-4ae3-ae6a-d3934ff9f5c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d32404e3-c15a-4357-a23f-b91eb0dbe4f4">
    <cim:IdentifiedObject.name>$BUS_1606</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:IdentifiedObject.mRID>d32404e3-c15a-4357-a23f-b91eb0dbe4f4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3167512d-55be-43da-a5a5-8474f7027e7c">
    <cim:IdentifiedObject.name>$BUS_1583</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:IdentifiedObject.mRID>3167512d-55be-43da-a5a5-8474f7027e7c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_cef912bf-1692-4311-b485-43b5b9cb68d4">
    <cim:IdentifiedObject.name>$BUS_1638</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:IdentifiedObject.mRID>cef912bf-1692-4311-b485-43b5b9cb68d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9fc5a35c-9bac-44b1-be87-5512613b8e98">
    <cim:IdentifiedObject.name>$BUS_1642</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:IdentifiedObject.mRID>9fc5a35c-9bac-44b1-be87-5512613b8e98</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_abc6fa4e-734f-4338-a180-ccca49572d10">
    <cim:IdentifiedObject.name>$BUS_160</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>abc6fa4e-734f-4338-a180-ccca49572d10</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1e48ea25-b30e-4241-a644-53cb64164a29">
    <cim:IdentifiedObject.name>ST8_10_HEDHABERG</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:IdentifiedObject.mRID>1e48ea25-b30e-4241-a644-53cb64164a29</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a5a527d0-19bc-44d7-939c-7e4d8dd7f49d">
    <cim:IdentifiedObject.name>ST8_10_HEDHABERG</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:IdentifiedObject.mRID>a5a527d0-19bc-44d7-939c-7e4d8dd7f49d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b2fff44c-c7bd-45bf-9318-59bce91d9c3a">
    <cim:IdentifiedObject.name>ST8_10_HEDHABERG_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5a527d0-19bc-44d7-939c-7e4d8dd7f49d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1e48ea25-b30e-4241-a644-53cb64164a29" />
    <cim:IdentifiedObject.mRID>b2fff44c-c7bd-45bf-9318-59bce91d9c3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0a09c729-eb4c-4ddc-8ea2-04c04d818b64">
    <cim:IdentifiedObject.name>NORRSELE_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:IdentifiedObject.mRID>0a09c729-eb4c-4ddc-8ea2-04c04d818b64</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_17568e55-09cc-4817-87da-952b661403fe">
    <cim:IdentifiedObject.name>$BUS_1535</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:IdentifiedObject.mRID>17568e55-09cc-4817-87da-952b661403fe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7d0b25d8-badf-45c8-b716-bd55d4fbf508">
    <cim:IdentifiedObject.name>$BUS_163</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>7d0b25d8-badf-45c8-b716-bd55d4fbf508</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5aa1fbcd-88b8-4d32-bc49-9a050d7dd299">
    <cim:IdentifiedObject.name>$BUS_1665</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>5aa1fbcd-88b8-4d32-bc49-9a050d7dd299</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0f9d30e5-e40e-4a0c-910a-0b037c8c3838">
    <cim:IdentifiedObject.name>RT132_A130_HÄSTS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>0f9d30e5-e40e-4a0c-910a-0b037c8c3838</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3944d6d2-48f3-43dc-93c7-0666c3c8e290">
    <cim:IdentifiedObject.name>RT132_A130_HÄSTS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>3944d6d2-48f3-43dc-93c7-0666c3c8e290</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_748442b7-da7b-4794-a066-7537806f398f">
    <cim:IdentifiedObject.name>RT132_A130_HÄSTS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3944d6d2-48f3-43dc-93c7-0666c3c8e290" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>748442b7-da7b-4794-a066-7537806f398f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0b4a99fb-c5e9-4506-89a4-918fe2659b3e">
    <cim:IdentifiedObject.name>RT132_B130_HÄSTS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>0b4a99fb-c5e9-4506-89a4-918fe2659b3e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ce8c6151-2461-4f5b-a015-1226e6b46d26">
    <cim:IdentifiedObject.name>RT132_B130_HÄSTS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>ce8c6151-2461-4f5b-a015-1226e6b46d26</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4bc5103a-6052-415e-93c0-91280cf6f4da">
    <cim:IdentifiedObject.name>RT132_B130_HÄSTS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce8c6151-2461-4f5b-a015-1226e6b46d26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>4bc5103a-6052-415e-93c0-91280cf6f4da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_66cedfb1-a702-41c3-8235-45b19b21bf6b">
    <cim:IdentifiedObject.name>$BUS_1591</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>66cedfb1-a702-41c3-8235-45b19b21bf6b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_918665a6-3a35-4d05-93da-eda6909fd532">
    <cim:IdentifiedObject.name>$BUS_1008</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>918665a6-3a35-4d05-93da-eda6909fd532</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c025f1b6-083d-4351-b0d7-64560ef78c4b">
    <cim:IdentifiedObject.name>RT133_A50_NYSTAD</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>c025f1b6-083d-4351-b0d7-64560ef78c4b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_aa210255-047f-4d59-b8b1-58dfc1bb4e72">
    <cim:IdentifiedObject.name>RT133_A50_NYSTAD</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>aa210255-047f-4d59-b8b1-58dfc1bb4e72</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_51235246-af64-460b-b8af-826dd492da4a">
    <cim:IdentifiedObject.name>RT133_A50_NYSTAD_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa210255-047f-4d59-b8b1-58dfc1bb4e72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c025f1b6-083d-4351-b0d7-64560ef78c4b" />
    <cim:IdentifiedObject.mRID>51235246-af64-460b-b8af-826dd492da4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_e895d2fe-e2fd-46bb-984c-693051e47f63">
    <cim:IdentifiedObject.name>$BUS_162</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>e895d2fe-e2fd-46bb-984c-693051e47f63</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c42d55f3-bb5e-400e-8b2e-be64c7b278e6">
    <cim:IdentifiedObject.name>RT132_C130_HÄSTS</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>c42d55f3-bb5e-400e-8b2e-be64c7b278e6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_57f4fa2f-e6d1-4566-83f9-7bbbc5109160">
    <cim:IdentifiedObject.name>RT132_C130_HÄSTS</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>57f4fa2f-e6d1-4566-83f9-7bbbc5109160</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_102dcbea-8cfe-442d-9944-1ad449699917">
    <cim:IdentifiedObject.name>RT132_C130_HÄSTS_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_57f4fa2f-e6d1-4566-83f9-7bbbc5109160" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>102dcbea-8cfe-442d-9944-1ad449699917</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_851ef8a1-8f66-42f4-af3f-72a466422ff1">
    <cim:IdentifiedObject.name>$BUS_1036</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>851ef8a1-8f66-42f4-af3f-72a466422ff1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_35606948-0172-467d-8510-755c17aeaca4">
    <cim:IdentifiedObject.name>$BUS_1664</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>35606948-0172-467d-8510-755c17aeaca4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5dc84efd-52b2-4383-985b-1d85aa7549e0">
    <cim:IdentifiedObject.name>$BUS_1600</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>5dc84efd-52b2-4383-985b-1d85aa7549e0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_33b39015-a0b2-4c9b-9a49-75c4e38433ba">
    <cim:IdentifiedObject.name>RT133_A130_NYSTA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>33b39015-a0b2-4c9b-9a49-75c4e38433ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cfd9835f-2a2b-4014-bd43-854ca4cfb74f">
    <cim:IdentifiedObject.name>RT133_A130_NYSTA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>cfd9835f-2a2b-4014-bd43-854ca4cfb74f</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_fbea8282-1209-42fb-a5bb-451128e9c359">
    <cim:IdentifiedObject.name>RT133_A130_NYSTA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfd9835f-2a2b-4014-bd43-854ca4cfb74f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>fbea8282-1209-42fb-a5bb-451128e9c359</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_fbf051c4-40fb-4b12-919a-4648f94f2d73">
    <cim:IdentifiedObject.name>$BUS_995</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>fbf051c4-40fb-4b12-919a-4648f94f2d73</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_03ab2fa1-0148-49a2-8922-25740601f2fe">
    <cim:IdentifiedObject.name>$BUS_1602</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>03ab2fa1-0148-49a2-8922-25740601f2fe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7f670d73-55d5-4860-af88-5b4c6b750166">
    <cim:IdentifiedObject.name>$BUS_1446</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>7f670d73-55d5-4860-af88-5b4c6b750166</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_534456de-b980-409a-8f20-ea5661a9e871">
    <cim:IdentifiedObject.name>$BUS_1441</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:IdentifiedObject.mRID>534456de-b980-409a-8f20-ea5661a9e871</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6755d712-7b79-47ab-8cfe-9d0355cf71a8">
    <cim:IdentifiedObject.name>$BUS_1579</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:IdentifiedObject.mRID>6755d712-7b79-47ab-8cfe-9d0355cf71a8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a3b38797-4346-4236-80b6-9b7071eee434">
    <cim:IdentifiedObject.name>$BUS_169</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>a3b38797-4346-4236-80b6-9b7071eee434</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9004da47-9464-4d9c-b490-d3d30415229f">
    <cim:IdentifiedObject.name>$BUS_1006</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>9004da47-9464-4d9c-b490-d3d30415229f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6d701133-aad1-45e6-b34f-c8b1f4657a77">
    <cim:IdentifiedObject.name>$BUS_1034</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>6d701133-aad1-45e6-b34f-c8b1f4657a77</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_64762df3-1d68-4dca-a57d-c20f94f2a18a">
    <cim:IdentifiedObject.name>RT133_B130_NYSTA</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>64762df3-1d68-4dca-a57d-c20f94f2a18a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2109be42-81c3-43cc-9695-f929436448e5">
    <cim:IdentifiedObject.name>RT133_B130_NYSTA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>2109be42-81c3-43cc-9695-f929436448e5</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_2531b08b-6e59-47bc-8271-9baafaaf87e1">
    <cim:IdentifiedObject.name>RT133_B130_NYSTA_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2109be42-81c3-43cc-9695-f929436448e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>2531b08b-6e59-47bc-8271-9baafaaf87e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_c842106c-30c2-4529-bca0-71b0a96a9811">
    <cim:IdentifiedObject.name>$BUS_161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>c842106c-30c2-4529-bca0-71b0a96a9811</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6ae4ed68-4bd3-4dbb-b5b0-f4597ead969d">
    <cim:IdentifiedObject.name>$BUS_1557</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:IdentifiedObject.mRID>6ae4ed68-4bd3-4dbb-b5b0-f4597ead969d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fe5b8646-ad8a-483a-aa70-95509f2604d6">
    <cim:IdentifiedObject.name>$BUS_1026</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>fe5b8646-ad8a-483a-aa70-95509f2604d6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ed124f5b-3a21-42b9-945e-45b1dedac464">
    <cim:IdentifiedObject.name>$BUS_1028</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>ed124f5b-3a21-42b9-945e-45b1dedac464</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8337b21f-a90a-487e-9023-0778bdbd2962">
    <cim:IdentifiedObject.name>$BUS_1601</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>8337b21f-a90a-487e-9023-0778bdbd2962</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_676df53a-2fa0-46bd-a32c-d08a3363f6dc">
    <cim:IdentifiedObject.name>$BUS_1003</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>676df53a-2fa0-46bd-a32c-d08a3363f6dc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_01bb0f6d-e765-4113-a521-cdb00999ed1b">
    <cim:IdentifiedObject.name>$BUS_1657</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>01bb0f6d-e765-4113-a521-cdb00999ed1b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_52df9143-38db-45e4-a52b-4fb6562aa63e">
    <cim:IdentifiedObject.name>$BUS_1023</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>52df9143-38db-45e4-a52b-4fb6562aa63e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2a26deb-b049-47d0-9185-fd07ac2ba121">
    <cim:IdentifiedObject.name>$BUS_1457</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>a2a26deb-b049-47d0-9185-fd07ac2ba121</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bb8263e4-deba-49fd-bc29-0e6ac246ec5b">
    <cim:IdentifiedObject.name>$BUS_1442</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>bb8263e4-deba-49fd-bc29-0e6ac246ec5b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3ef2d9b0-df89-40f1-9396-6191d1ff05fd">
    <cim:IdentifiedObject.name>$BUS_1434</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>3ef2d9b0-df89-40f1-9396-6191d1ff05fd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c19a1062-08ec-431d-a371-d53c203b483f">
    <cim:IdentifiedObject.name>$BUS_989</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>c19a1062-08ec-431d-a371-d53c203b483f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_abf6a46d-f542-4a35-b20a-0169aec4aa99">
    <cim:IdentifiedObject.name>$BUS_1660</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>abf6a46d-f542-4a35-b20a-0169aec4aa99</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aec5cef7-562a-4b65-aee9-93f9b866c250">
    <cim:IdentifiedObject.name>$BUS_997</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>aec5cef7-562a-4b65-aee9-93f9b866c250</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bd81c5e6-1fe6-4c0c-a2a6-1333133da3b5">
    <cim:IdentifiedObject.name>$BUS_1037</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>bd81c5e6-1fe6-4c0c-a2a6-1333133da3b5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9477dc07-1dab-4d57-92d1-5182a3e59a02">
    <cim:IdentifiedObject.name>$BUS_1640</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:IdentifiedObject.mRID>9477dc07-1dab-4d57-92d1-5182a3e59a02</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9f1928d7-de70-43e1-8bce-853274f80aa3">
    <cim:IdentifiedObject.name>$BUS_1010</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>9f1928d7-de70-43e1-8bce-853274f80aa3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_109b9587-06d5-4973-936a-64f2ebd8d510">
    <cim:IdentifiedObject.name>$BUS_1039</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>109b9587-06d5-4973-936a-64f2ebd8d510</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_37c3e99a-cdab-41e3-a629-ae23526a0c7b">
    <cim:IdentifiedObject.name>$BUS_984</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>37c3e99a-cdab-41e3-a629-ae23526a0c7b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5ef90619-b88b-4826-91a4-a1d8f900c983">
    <cim:IdentifiedObject.name>$BUS_985</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>5ef90619-b88b-4826-91a4-a1d8f900c983</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f2a35eef-fcdf-4504-8c1a-fabadb3c10a7">
    <cim:IdentifiedObject.name>$BUS_256</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>f2a35eef-fcdf-4504-8c1a-fabadb3c10a7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8170fea2-4adc-4b5d-868e-0e2185f8acba">
    <cim:IdentifiedObject.name>$BUS_1024</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>8170fea2-4adc-4b5d-868e-0e2185f8acba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4cec73c4-a641-4045-86ba-48801b8cad9a">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:IdentifiedObject.mRID>4cec73c4-a641-4045-86ba-48801b8cad9a</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_31661247-363e-499c-8e52-c7c4eaceb407">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:IdentifiedObject.mRID>31661247-363e-499c-8e52-c7c4eaceb407</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2161eeb5-289c-4561-8dba-8c29f4e002fc">
    <cim:IdentifiedObject.name>$BUS_1040</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>2161eeb5-289c-4561-8dba-8c29f4e002fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_db933799-b3d8-45c3-b554-b5362a1e3175">
    <cim:IdentifiedObject.name>$BUS_1027</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>db933799-b3d8-45c3-b554-b5362a1e3175</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7dcf9621-da3e-4430-9341-7db2ab1902db">
    <cim:IdentifiedObject.name>$BUS_1004</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>7dcf9621-da3e-4430-9341-7db2ab1902db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1d8f1c41-6da1-466d-970a-7ba92e6f8c23">
    <cim:IdentifiedObject.name>$BUS_76</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>1d8f1c41-6da1-466d-970a-7ba92e6f8c23</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9b0b4013-982e-4ee0-86b0-a8ba3bd16610">
    <cim:IdentifiedObject.name>$BUS_1598</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>9b0b4013-982e-4ee0-86b0-a8ba3bd16610</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e4a286ca-68e0-4ab6-91e7-4454c32f6c65">
    <cim:IdentifiedObject.name>$BUS_321</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>e4a286ca-68e0-4ab6-91e7-4454c32f6c65</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_357b8d02-dd77-4cd1-812f-49df08f171b0">
    <cim:IdentifiedObject.name>$BUS_1017</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>357b8d02-dd77-4cd1-812f-49df08f171b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_91790538-bd5a-439b-8a13-b09a3389e239">
    <cim:IdentifiedObject.name>$BUS_1435</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>91790538-bd5a-439b-8a13-b09a3389e239</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_19b30e67-4815-4ba0-8d0a-38be7b9b0fd6">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:IdentifiedObject.mRID>19b30e67-4815-4ba0-8d0a-38be7b9b0fd6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_53d2e264-8ca9-42f9-b814-e7362db46ce9">
    <cim:IdentifiedObject.name>$BUS_1661</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>53d2e264-8ca9-42f9-b814-e7362db46ce9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_191bd576-851a-48f4-a51e-98f9c49cf0fc">
    <cim:IdentifiedObject.name>$BUS_1599</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:IdentifiedObject.mRID>191bd576-851a-48f4-a51e-98f9c49cf0fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4eb35566-1305-4d14-9412-78feea881fbb">
    <cim:IdentifiedObject.name>$BUS_1433</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:IdentifiedObject.mRID>4eb35566-1305-4d14-9412-78feea881fbb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a907307a-ba8c-467a-b77f-8da809e25062">
    <cim:IdentifiedObject.name>$BUS_1032</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>a907307a-ba8c-467a-b77f-8da809e25062</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9438191e-f2aa-45fe-877b-b85d9b87a733">
    <cim:IdentifiedObject.name>$BUS_996</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>9438191e-f2aa-45fe-877b-b85d9b87a733</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9dc7b5cb-a77c-44ee-87b0-c76e559210d1">
    <cim:IdentifiedObject.name>$BUS_1005</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>9dc7b5cb-a77c-44ee-87b0-c76e559210d1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_57e189fc-b3da-4601-9ab8-4d04f49ae758">
    <cim:IdentifiedObject.name>$BUS_990</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>57e189fc-b3da-4601-9ab8-4d04f49ae758</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b4242327-d651-4e66-90bc-dbfd28cd4af9">
    <cim:IdentifiedObject.name>$BUS_986</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>b4242327-d651-4e66-90bc-dbfd28cd4af9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1489475-e0ea-40a4-b3a6-f18835f0721f">
    <cim:IdentifiedObject.name>$BUS_1038</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>e1489475-e0ea-40a4-b3a6-f18835f0721f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a6686ff4-de19-4061-b898-1066b4f9a23a">
    <cim:IdentifiedObject.name>$BUS_257</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>a6686ff4-de19-4061-b898-1066b4f9a23a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_369c586c-d26e-4757-82d9-6d43ae5e47fa">
    <cim:IdentifiedObject.name>$BUS_171</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>369c586c-d26e-4757-82d9-6d43ae5e47fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9212a2cc-5c78-4576-a8d8-5c03a9363d34">
    <cim:IdentifiedObject.name>$BUS_320</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>9212a2cc-5c78-4576-a8d8-5c03a9363d34</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3fe4e7d4-8fd3-42bb-9bca-67c9144a7b64">
    <cim:IdentifiedObject.name>$BUS_1626</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:IdentifiedObject.mRID>3fe4e7d4-8fd3-42bb-9bca-67c9144a7b64</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90239fac-73d4-4b5f-b376-d7fd3646bdba">
    <cim:IdentifiedObject.name>$BUS_1014</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>90239fac-73d4-4b5f-b376-d7fd3646bdba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_957da639-1b85-4960-b44f-a954381bcc81">
    <cim:IdentifiedObject.name>$BUS_1013</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>957da639-1b85-4960-b44f-a954381bcc81</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a49c72f0-0238-485a-93dc-6d2ede29eed9">
    <cim:IdentifiedObject.name>$BUS_999</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>a49c72f0-0238-485a-93dc-6d2ede29eed9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c2b5b108-4b98-4a9e-927b-28307b2ebdf0">
    <cim:IdentifiedObject.name>$BUS_991</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>c2b5b108-4b98-4a9e-927b-28307b2ebdf0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c74838cc-7ce4-47d5-b05f-6945766021c8">
    <cim:IdentifiedObject.name>$BUS_1656</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>c74838cc-7ce4-47d5-b05f-6945766021c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2dc82bc6-8f71-4125-9ce8-e9949cbb906e">
    <cim:IdentifiedObject.name>$BUS_994</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>2dc82bc6-8f71-4125-9ce8-e9949cbb906e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3c4a5204-57db-4dbc-9e99-5c0649ce7197">
    <cim:IdentifiedObject.name>$BUS_1025</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>3c4a5204-57db-4dbc-9e99-5c0649ce7197</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b0991be2-6e29-48a5-9e06-971982ad5718">
    <cim:IdentifiedObject.name>$BUS_987</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>b0991be2-6e29-48a5-9e06-971982ad5718</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d77bdd0f-d11f-4cad-b147-8855c0fdde8d">
    <cim:IdentifiedObject.name>$BUS_1031</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>d77bdd0f-d11f-4cad-b147-8855c0fdde8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1334f5cb-8f21-43b3-92e0-c5d26675240e">
    <cim:IdentifiedObject.name>$BUS_998</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>1334f5cb-8f21-43b3-92e0-c5d26675240e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c3fbb0cc-8487-44bd-ae44-ff9faf7b8c0a">
    <cim:IdentifiedObject.name>$BUS_1035</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>c3fbb0cc-8487-44bd-ae44-ff9faf7b8c0a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1a479a4c-9252-49fb-953a-0182050a92ab">
    <cim:IdentifiedObject.name>$BUS_1033</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:IdentifiedObject.mRID>1a479a4c-9252-49fb-953a-0182050a92ab</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3a16ca56-a935-4f10-8cfb-0ac999ac73f2">
    <cim:IdentifiedObject.name>$BUS_319</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>3a16ca56-a935-4f10-8cfb-0ac999ac73f2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f246d672-fd3a-4dae-ac88-d61a185cdeb9">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:IdentifiedObject.mRID>f246d672-fd3a-4dae-ac88-d61a185cdeb9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8189a727-72f1-4b79-b564-f5bccc74c1cd">
    <cim:IdentifiedObject.name>$BUS_1436</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>8189a727-72f1-4b79-b564-f5bccc74c1cd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_43e6bb36-e4f3-4464-8d57-65a2551d5a5e">
    <cim:IdentifiedObject.name>$BUS_1007</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>43e6bb36-e4f3-4464-8d57-65a2551d5a5e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_823140d0-197f-4baa-a560-25ac59c3a4ab">
    <cim:IdentifiedObject.name>STORFORS_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_1b8936e8-00e9-468e-8638-0b1e5b931fa5" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>823140d0-197f-4baa-a560-25ac59c3a4ab</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_9a3954d0-7b80-4bbc-9672-11fa30ff63f4">
    <cim:IdentifiedObject.name>STORFORS_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_823140d0-197f-4baa-a560-25ac59c3a4ab" />
    <cim:IdentifiedObject.mRID>9a3954d0-7b80-4bbc-9672-11fa30ff63f4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_04bc67f0-fc8e-4c6a-a63a-56ccc4595875">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>04bc67f0-fc8e-4c6a-a63a-56ccc4595875</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_2f8fbed6-a52b-42d5-b9ec-1a2bd0c8f0e3">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04bc67f0-fc8e-4c6a-a63a-56ccc4595875" />
    <cim:IdentifiedObject.mRID>2f8fbed6-a52b-42d5-b9ec-1a2bd0c8f0e3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4145e899-51e1-4375-a641-df1daf45fa48">
    <cim:IdentifiedObject.name>STUPET_G4_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>4145e899-51e1-4375-a641-df1daf45fa48</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ead9648c-4a4f-460c-a221-d73e249d2879">
    <cim:IdentifiedObject.name>STUPET_G3_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:IdentifiedObject.mRID>ead9648c-4a4f-460c-a221-d73e249d2879</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_f41af37d-1fcc-4d2c-abc6-acfc2ad02457">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>f41af37d-1fcc-4d2c-abc6-acfc2ad02457</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_10795d69-dba5-4241-bee8-0ecb512da112">
    <cim:IdentifiedObject.name>STORTRÄSK_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f41af37d-1fcc-4d2c-abc6-acfc2ad02457" />
    <cim:IdentifiedObject.mRID>10795d69-dba5-4241-bee8-0ecb512da112</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_4c868189-4779-4983-a8ec-01bdd81f0a67">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_SWY</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:IdentifiedObject.mRID>4c868189-4779-4983-a8ec-01bdd81f0a67</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_fd661f9a-3749-4240-bf80-a0484f07007a">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c868189-4779-4983-a8ec-01bdd81f0a67" />
    <cim:IdentifiedObject.mRID>fd661f9a-3749-4240-bf80-a0484f07007a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4f39e631-f608-4992-9ee6-26c9d0cb80ad">
    <cim:IdentifiedObject.name>STUPET_G2_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:IdentifiedObject.mRID>4f39e631-f608-4992-9ee6-26c9d0cb80ad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3c330075-2af8-4fc2-bc87-99920432ade3">
    <cim:IdentifiedObject.name>$BUS_988</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:IdentifiedObject.mRID>3c330075-2af8-4fc2-bc87-99920432ade3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c61e606d-23fc-41da-b209-44acbee559d4">
    <cim:IdentifiedObject.name>$BUS_1009</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:IdentifiedObject.mRID>c61e606d-23fc-41da-b209-44acbee559d4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d8b5f9c5-d05f-4f0c-ae0e-aea03d05bfcc">
    <cim:IdentifiedObject.name>STUPET_G1_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:IdentifiedObject.mRID>d8b5f9c5-d05f-4f0c-ae0e-aea03d05bfcc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7aec7a87-f45a-4d91-9d6a-3fbdf0153dd9">
    <cim:IdentifiedObject.name>STUPET_G4_CNODE</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:IdentifiedObject.mRID>7aec7a87-f45a-4d91-9d6a-3fbdf0153dd9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Breaker rdf:ID="_cf20194e-1cb8-468c-aafb-be4c1a3f8819">
    <cim:IdentifiedObject.name>AT241_T2-220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cf20194e-1cb8-468c-aafb-be4c1a3f8819</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_de0e057c-077d-445d-a92f-0037496cbd59">
    <cim:IdentifiedObject.name>AT111_AL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>de0e057c-077d-445d-a92f-0037496cbd59</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_aa49187e-d3c0-4992-b00f-ce2cbaa6376b">
    <cim:IdentifiedObject.name>AT131_AL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>aa49187e-d3c0-4992-b00f-ce2cbaa6376b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_02d4daa0-70fd-4b74-b7fe-12e912021e54">
    <cim:IdentifiedObject.name>AT121_AL6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>02d4daa0-70fd-4b74-b7fe-12e912021e54</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5b4b7666-008e-43a9-a3c3-cd969c00a5b6">
    <cim:IdentifiedObject.name>AT121_AL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5b4b7666-008e-43a9-a3c3-cd969c00a5b6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_eceaeb1d-e476-4b0b-9d1b-13044797b75c">
    <cim:IdentifiedObject.name>AT111_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eceaeb1d-e476-4b0b-9d1b-13044797b75c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1bfaba17-aca5-450e-b25d-73991f37912f">
    <cim:IdentifiedObject.name>AT111_AL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1bfaba17-aca5-450e-b25d-73991f37912f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_917e3322-4c22-4c69-9531-a642f67d926f">
    <cim:IdentifiedObject.name>AT111_AL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>917e3322-4c22-4c69-9531-a642f67d926f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3b5823f5-dce4-463a-a497-20e3cc9cb7d8">
    <cim:IdentifiedObject.name>AT131_AL7-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3b5823f5-dce4-463a-a497-20e3cc9cb7d8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b5f6c79e-29f7-4291-a28c-e087bfebc0a0">
    <cim:IdentifiedObject.name>AT111_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b5f6c79e-29f7-4291-a28c-e087bfebc0a0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e15fa6d3-f5ff-45e2-9755-067f49370954">
    <cim:IdentifiedObject.name>AT131_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e15fa6d3-f5ff-45e2-9755-067f49370954</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f1a66ffb-02c2-446c-82fc-384eeb4991c4">
    <cim:IdentifiedObject.name>AT111_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f1a66ffb-02c2-446c-82fc-384eeb4991c4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2e8ef2c6-5a10-4562-b8b9-95f19c19135b">
    <cim:IdentifiedObject.name>AT111_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e8ef2c6-5a10-4562-b8b9-95f19c19135b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0fa5e31b-c9dc-4660-b2ad-ec9b153d1c91">
    <cim:IdentifiedObject.name>AT121_AL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0fa5e31b-c9dc-4660-b2ad-ec9b153d1c91</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_635a4650-07dd-45b3-be98-259783bb5c0c">
    <cim:IdentifiedObject.name>AT241_AL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>635a4650-07dd-45b3-be98-259783bb5c0c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_256fa7e4-4b84-4f90-b577-4607ad7238af">
    <cim:IdentifiedObject.name>AT241_AC220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>256fa7e4-4b84-4f90-b577-4607ad7238af</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6f42f92e-8e2d-461f-a824-6e93b90e1ee7">
    <cim:IdentifiedObject.name>AT241_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6f42f92e-8e2d-461f-a824-6e93b90e1ee7</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e6ec642d-7b17-482e-ac23-4a4b46953ab9">
    <cim:IdentifiedObject.name>AT241_T1-220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e6ec642d-7b17-482e-ac23-4a4b46953ab9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b77a28e3-bcac-475b-9c68-0f0580ad7df0">
    <cim:IdentifiedObject.name>AT241_AL10-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b77a28e3-bcac-475b-9c68-0f0580ad7df0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_622f83ee-4fe6-4056-ac84-a49c84189c64">
    <cim:IdentifiedObject.name>CT11_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>622f83ee-4fe6-4056-ac84-a49c84189c64</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2e7b4122-77ed-4177-ba3a-3a167005340c">
    <cim:IdentifiedObject.name>CT12_CL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e7b4122-77ed-4177-ba3a-3a167005340c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_37f8368e-aacc-44ff-9320-058b0f3bf524">
    <cim:IdentifiedObject.name>CT11_ABC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>37f8368e-aacc-44ff-9320-058b0f3bf524</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6f9832df-fc59-4f46-a1da-1a49e42176e8">
    <cim:IdentifiedObject.name>AT121_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6f9832df-fc59-4f46-a1da-1a49e42176e8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8e55fb9d-e514-4f4b-8a5d-8fd05b1dc02e">
    <cim:IdentifiedObject.name>CT11_CL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8e55fb9d-e514-4f4b-8a5d-8fd05b1dc02e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_da92f49d-34a6-45f4-82fd-b28c2e04d4d0">
    <cim:IdentifiedObject.name>CT11_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>da92f49d-34a6-45f4-82fd-b28c2e04d4d0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9215ef25-0d47-425c-8aea-25f5fa6c993b">
    <cim:IdentifiedObject.name>CT11_AL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9215ef25-0d47-425c-8aea-25f5fa6c993b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d308513f-81af-4bed-8481-1bd796df4a68">
    <cim:IdentifiedObject.name>AT241_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d308513f-81af-4bed-8481-1bd796df4a68</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1e5f9925-9efb-43bd-810e-e1bc61f93637">
    <cim:IdentifiedObject.name>CT12_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1e5f9925-9efb-43bd-810e-e1bc61f93637</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0107e4a7-a151-439e-aaea-3db1dbcb0944">
    <cim:IdentifiedObject.name>AT121_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0107e4a7-a151-439e-aaea-3db1dbcb0944</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_606ddde5-45d7-4e3e-9dc0-f2a530eac164">
    <cim:IdentifiedObject.name>AT111_AL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>606ddde5-45d7-4e3e-9dc0-f2a530eac164</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_66cb1c33-903e-4124-a996-7f41dc1a27aa">
    <cim:IdentifiedObject.name>CT11_AL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66cb1c33-903e-4124-a996-7f41dc1a27aa</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c83e24d2-26cd-4b46-8a22-e582f08ea53d">
    <cim:IdentifiedObject.name>AT131_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5ba054c-f8d4-434b-a2b2-24555417e0ef" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c83e24d2-26cd-4b46-8a22-e582f08ea53d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5051047c-0b15-4371-832f-d7b4c2e57e9d">
    <cim:IdentifiedObject.name>CT12_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5051047c-0b15-4371-832f-d7b4c2e57e9d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a0644e56-42ed-4dae-9619-d6f14610e135">
    <cim:IdentifiedObject.name>CT12_CL5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a0644e56-42ed-4dae-9619-d6f14610e135</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_efa3a9ca-78db-4595-bd1d-5c9d7101e802">
    <cim:IdentifiedObject.name>CT12_AL6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>efa3a9ca-78db-4595-bd1d-5c9d7101e802</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_36d64369-377f-4b52-a8ff-2687dac6f997">
    <cim:IdentifiedObject.name>AT121_AL5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eb7e9fd-b643-435d-81d4-bf0e553538c3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>36d64369-377f-4b52-a8ff-2687dac6f997</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5348e8f2-e7cf-49e2-91d4-e7ac5e530843">
    <cim:IdentifiedObject.name>CT11_CL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5348e8f2-e7cf-49e2-91d4-e7ac5e530843</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_453468d9-1530-40b0-a812-73ced2a0e9f4">
    <cim:IdentifiedObject.name>CT11_CL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>453468d9-1530-40b0-a812-73ced2a0e9f4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_794d9283-8d59-4ba4-ad33-676251c5aef0">
    <cim:IdentifiedObject.name>CT12_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>794d9283-8d59-4ba4-ad33-676251c5aef0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ec96607a-e1f4-4e3f-8bf9-bde61c19fe09">
    <cim:IdentifiedObject.name>CT21_CL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ec96607a-e1f4-4e3f-8bf9-bde61c19fe09</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fa1a7fb3-6d1d-44be-a163-54899149e936">
    <cim:IdentifiedObject.name>CT12_CL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fa1a7fb3-6d1d-44be-a163-54899149e936</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_41d42409-241a-476f-84bd-7d199ccf883e">
    <cim:IdentifiedObject.name>CT11_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>41d42409-241a-476f-84bd-7d199ccf883e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0bc289e5-a7ee-4946-875f-d271bdc75215">
    <cim:IdentifiedObject.name>CT21_CL12-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0bc289e5-a7ee-4946-875f-d271bdc75215</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9a2a3925-2e03-43f1-a010-59aa3502a727">
    <cim:IdentifiedObject.name>CT22_CL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9a2a3925-2e03-43f1-a010-59aa3502a727</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fc8ff754-2bd4-4981-8777-b3db04a29409">
    <cim:IdentifiedObject.name>CT11_T401-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fc8ff754-2bd4-4981-8777-b3db04a29409</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a5e0cab0-cc2c-4588-8238-62ba14313e22">
    <cim:IdentifiedObject.name>CT12_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a5e0cab0-cc2c-4588-8238-62ba14313e22</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f610440b-cef6-40db-9950-58edc9df8ee3">
    <cim:IdentifiedObject.name>CT22_T401-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f610440b-cef6-40db-9950-58edc9df8ee3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c3c825b4-4623-4262-b670-934d096a0e75">
    <cim:IdentifiedObject.name>CT21_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c3c825b4-4623-4262-b670-934d096a0e75</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0a2a71f6-539b-4d66-bee0-c1a20064ede8">
    <cim:IdentifiedObject.name>CT12_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0a2a71f6-539b-4d66-bee0-c1a20064ede8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8c4a01f7-a48b-4ef2-b976-4d35a13d19ac">
    <cim:IdentifiedObject.name>CT11_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8c4a01f7-a48b-4ef2-b976-4d35a13d19ac</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_253ff123-febc-4ce6-83db-b0317f48d120">
    <cim:IdentifiedObject.name>CT22_T401-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>253ff123-febc-4ce6-83db-b0317f48d120</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_59abf1a9-0604-4908-92ea-b368b363c75e">
    <cim:IdentifiedObject.name>CT11_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59abf1a9-0604-4908-92ea-b368b363c75e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0c26b1c0-4dbe-47cc-abc8-9759f7e8ede7">
    <cim:IdentifiedObject.name>CT12_AL5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c26b1c0-4dbe-47cc-abc8-9759f7e8ede7</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_efd11aed-c5fe-4666-a1d8-6e96199667e8">
    <cim:IdentifiedObject.name>CT12_T401-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>efd11aed-c5fe-4666-a1d8-6e96199667e8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a08286d1-d627-43a5-a471-6951b1d7482a">
    <cim:IdentifiedObject.name>CT11_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a08286d1-d627-43a5-a471-6951b1d7482a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3eef22e0-274c-4572-8c2a-71d3caeddaf1">
    <cim:IdentifiedObject.name>CT11_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3eef22e0-274c-4572-8c2a-71d3caeddaf1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_77fe1f0c-78a5-495e-988c-1cc201303521">
    <cim:IdentifiedObject.name>CT12_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>77fe1f0c-78a5-495e-988c-1cc201303521</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a89741c5-07b7-4930-94f1-ceae8c023b70">
    <cim:IdentifiedObject.name>CT11_CL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a89741c5-07b7-4930-94f1-ceae8c023b70</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7b447a90-e456-4215-8e33-df05011a9cf4">
    <cim:IdentifiedObject.name>CT11_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7b447a90-e456-4215-8e33-df05011a9cf4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4029eeb0-4c4f-4d35-aecd-b5b8fd846c25">
    <cim:IdentifiedObject.name>CT11_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4029eeb0-4c4f-4d35-aecd-b5b8fd846c25</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_00f2c1a7-f8bd-4ee3-96d8-8c01d582320c">
    <cim:IdentifiedObject.name>CT22_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>00f2c1a7-f8bd-4ee3-96d8-8c01d582320c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0bdf549e-4075-4e81-b983-0acdc2a77019">
    <cim:IdentifiedObject.name>CT11_T401-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0bdf549e-4075-4e81-b983-0acdc2a77019</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9a16e0ca-d9a6-48b8-89bc-e50333b58c1d">
    <cim:IdentifiedObject.name>CT12_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9a16e0ca-d9a6-48b8-89bc-e50333b58c1d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0eb6158f-78bc-4045-a835-64f3c3e7743d">
    <cim:IdentifiedObject.name>CT12_G3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0eb6158f-78bc-4045-a835-64f3c3e7743d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c84b63a9-d06e-4c50-be26-a0bc69ff6a31">
    <cim:IdentifiedObject.name>CT22_AL7-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c84b63a9-d06e-4c50-be26-a0bc69ff6a31</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c027332d-bf73-4b9a-bf2d-6d25c86d5b20">
    <cim:IdentifiedObject.name>CT22_CL10-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c027332d-bf73-4b9a-bf2d-6d25c86d5b20</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_42e58721-34de-4913-8c37-9a664c0363a2">
    <cim:IdentifiedObject.name>CT22_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>42e58721-34de-4913-8c37-9a664c0363a2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4f2037f4-a170-4032-acea-cf920dd91a5d">
    <cim:IdentifiedObject.name>CT11_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4f2037f4-a170-4032-acea-cf920dd91a5d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c16bff3b-0d76-4b3b-b57f-a312bf300a7a">
    <cim:IdentifiedObject.name>CT31_CL10-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c16bff3b-0d76-4b3b-b57f-a312bf300a7a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_02c4508e-530b-43b5-bc2b-704eeb7c67fe">
    <cim:IdentifiedObject.name>CT22_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>02c4508e-530b-43b5-bc2b-704eeb7c67fe</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_23f9d28c-6d82-4d9e-86f3-ef77338fe523">
    <cim:IdentifiedObject.name>CT31_T1-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>23f9d28c-6d82-4d9e-86f3-ef77338fe523</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3c5b5b69-aad6-4404-9ce5-ba8db9119f0d">
    <cim:IdentifiedObject.name>CT71_CL5-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3c5b5b69-aad6-4404-9ce5-ba8db9119f0d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4e2047cb-95a1-4008-a1b3-788748178928">
    <cim:IdentifiedObject.name>CT21_AC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4e2047cb-95a1-4008-a1b3-788748178928</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a490178b-aba0-4432-af59-8d3b5d991af9">
    <cim:IdentifiedObject.name>CT31_CL15-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a490178b-aba0-4432-af59-8d3b5d991af9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c4614e4f-298d-418b-839a-97517e98ac95">
    <cim:IdentifiedObject.name>CT32_X3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c4614e4f-298d-418b-839a-97517e98ac95</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_06651b66-8bf4-413c-95ca-420b29249a34">
    <cim:IdentifiedObject.name>CT12_G4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>06651b66-8bf4-413c-95ca-420b29249a34</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c8c7f0ec-a891-41ae-b0ba-cc6a50b3f4c9">
    <cim:IdentifiedObject.name>CT22_CL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c8c7f0ec-a891-41ae-b0ba-cc6a50b3f4c9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_01b0a98c-1992-4493-a70c-991cca87391e">
    <cim:IdentifiedObject.name>CT21_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>01b0a98c-1992-4493-a70c-991cca87391e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fc16ed42-556d-4c8d-99a3-1e8194b786f1">
    <cim:IdentifiedObject.name>CT22_CL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fc16ed42-556d-4c8d-99a3-1e8194b786f1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d2feb3c7-a4cd-40c2-b076-532b8da3f153">
    <cim:IdentifiedObject.name>CT22_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d2feb3c7-a4cd-40c2-b076-532b8da3f153</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9355fdd5-6b47-4f90-9eaa-00bce83d68af">
    <cim:IdentifiedObject.name>CT32_CL16-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9355fdd5-6b47-4f90-9eaa-00bce83d68af</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_785256a9-ff55-481b-96ce-c7c384eedcf4">
    <cim:IdentifiedObject.name>CT12_T401-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>785256a9-ff55-481b-96ce-c7c384eedcf4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_80f47e28-0ff3-409d-8647-d6148bd7bc74">
    <cim:IdentifiedObject.name>CT32_CL11-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>80f47e28-0ff3-409d-8647-d6148bd7bc74</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_43ec50ff-00a1-4ad9-acc4-5dbac3b1b99a">
    <cim:IdentifiedObject.name>CT31_CL14-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>43ec50ff-00a1-4ad9-acc4-5dbac3b1b99a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0abcf234-4709-4fe2-90a4-54db17af7442">
    <cim:IdentifiedObject.name>CT71_CL6-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0abcf234-4709-4fe2-90a4-54db17af7442</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b6ed5b31-95ae-4348-b116-d1e5a7995c7f">
    <cim:IdentifiedObject.name>CT22_AC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b6ed5b31-95ae-4348-b116-d1e5a7995c7f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8214caa3-21d2-4864-802b-1c5f7431e66a">
    <cim:IdentifiedObject.name>CT71_CL1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8214caa3-21d2-4864-802b-1c5f7431e66a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_532c7bb0-2001-4319-b82f-bcbde6949c15">
    <cim:IdentifiedObject.name>CT21_CL11-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>532c7bb0-2001-4319-b82f-bcbde6949c15</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_94047868-162e-4220-842d-8df59080d77c">
    <cim:IdentifiedObject.name>CT32_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>94047868-162e-4220-842d-8df59080d77c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_31807bad-f466-4db3-af71-7eaae2da0844">
    <cim:IdentifiedObject.name>CT31_CL9-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>31807bad-f466-4db3-af71-7eaae2da0844</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_adb20329-5dd9-4262-9340-75c2c6667ca0">
    <cim:IdentifiedObject.name>CT22_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>adb20329-5dd9-4262-9340-75c2c6667ca0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a45aaf99-27a4-4ccd-b750-eccd6c15a902">
    <cim:IdentifiedObject.name>CT12_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a45aaf99-27a4-4ccd-b750-eccd6c15a902</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1af15e7e-9cda-4f02-975c-fdfaa56fa54d">
    <cim:IdentifiedObject.name>CT71_CL5-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1af15e7e-9cda-4f02-975c-fdfaa56fa54d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fc0d9565-03b4-4d9d-a555-82e85278bac6">
    <cim:IdentifiedObject.name>CT31_CL14-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fc0d9565-03b4-4d9d-a555-82e85278bac6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c736ac2c-daa6-4f59-8dab-a1b3c53437bd">
    <cim:IdentifiedObject.name>CT22_AL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c736ac2c-daa6-4f59-8dab-a1b3c53437bd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fe1e9fce-5712-4fe1-9f22-c1e0b18ff1cf">
    <cim:IdentifiedObject.name>CT21_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fe1e9fce-5712-4fe1-9f22-c1e0b18ff1cf</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f40e63d4-c6e6-44a4-ad34-020ce05c4e37">
    <cim:IdentifiedObject.name>CT22_ABC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f40e63d4-c6e6-44a4-ad34-020ce05c4e37</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_cc84fb36-d16d-4438-a3c3-79ea5d5d28fc">
    <cim:IdentifiedObject.name>CT31_CL13-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cc84fb36-d16d-4438-a3c3-79ea5d5d28fc</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_edeb9653-a270-4c9d-b7cf-5e1d142bfef5">
    <cim:IdentifiedObject.name>CT31_T1-220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>edeb9653-a270-4c9d-b7cf-5e1d142bfef5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7d326010-4d44-43d4-8c76-689ef6cf3e50">
    <cim:IdentifiedObject.name>CT31_X3-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d326010-4d44-43d4-8c76-689ef6cf3e50</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_23dc81c3-d5c1-4e70-805b-e602ad30f896">
    <cim:IdentifiedObject.name>CT31_AC220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>23dc81c3-d5c1-4e70-805b-e602ad30f896</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0cab20f9-e91f-42ab-960c-824138bbdc38">
    <cim:IdentifiedObject.name>CT31_T401-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0cab20f9-e91f-42ab-960c-824138bbdc38</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_59a53d37-fc4e-4228-a2ce-ed2a4bca1265">
    <cim:IdentifiedObject.name>CT72_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59a53d37-fc4e-4228-a2ce-ed2a4bca1265</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2de80878-2c54-4d3b-a727-cf9b1a3cc5eb">
    <cim:IdentifiedObject.name>CT31_T1-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2de80878-2c54-4d3b-a727-cf9b1a3cc5eb</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2351a2c5-ece9-42cd-ba2a-81c75cebf3b3">
    <cim:IdentifiedObject.name>CT22_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2351a2c5-ece9-42cd-ba2a-81c75cebf3b3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a2b7293a-a4da-47ce-9411-0fe618a41d9e">
    <cim:IdentifiedObject.name>CT32_CL13-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a2b7293a-a4da-47ce-9411-0fe618a41d9e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_071f975d-d726-4ba7-91ba-538adfe20f2e">
    <cim:IdentifiedObject.name>CT31_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>071f975d-d726-4ba7-91ba-538adfe20f2e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3050c548-3cc9-42a5-af3d-0ddabba07ee0">
    <cim:IdentifiedObject.name>CT71_CL1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3050c548-3cc9-42a5-af3d-0ddabba07ee0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0361fe94-7d03-4bdb-b05e-6f104c98a4d8">
    <cim:IdentifiedObject.name>CT72_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0361fe94-7d03-4bdb-b05e-6f104c98a4d8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_59c9c111-07f4-40f3-991e-500a9a910648">
    <cim:IdentifiedObject.name>CT31_AL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59c9c111-07f4-40f3-991e-500a9a910648</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ec7c8b15-5caa-4e93-b1bd-c6ff107db436">
    <cim:IdentifiedObject.name>CT31_CL9-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ec7c8b15-5caa-4e93-b1bd-c6ff107db436</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_684faca6-91dc-4ae1-aebc-979d9005715c">
    <cim:IdentifiedObject.name>CT72_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>684faca6-91dc-4ae1-aebc-979d9005715c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ba0e4b5c-93d8-479b-be81-e77b68c491d9">
    <cim:IdentifiedObject.name>FS10-ST3_LAST-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ba0e4b5c-93d8-479b-be81-e77b68c491d9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_36d6fb3e-50cc-4e86-974a-e6e554b5d4e1">
    <cim:IdentifiedObject.name>CT31_X1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>36d6fb3e-50cc-4e86-974a-e6e554b5d4e1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_302c66d0-f291-4227-9f4f-ef9af37a8857">
    <cim:IdentifiedObject.name>CT31_T401-220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>302c66d0-f291-4227-9f4f-ef9af37a8857</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5808f044-9367-4b9c-8998-8e8f834e3efd">
    <cim:IdentifiedObject.name>CT31_AL10-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5808f044-9367-4b9c-8998-8e8f834e3efd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2926f135-a8b9-4b9c-97bb-6e5a3db36146">
    <cim:IdentifiedObject.name>CT31_X2-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2926f135-a8b9-4b9c-97bb-6e5a3db36146</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_899bb187-30c8-4e98-b7fc-8b66706ba382">
    <cim:IdentifiedObject.name>CT32_CL17-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>899bb187-30c8-4e98-b7fc-8b66706ba382</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_86905ce0-84cb-4bfd-9835-1ed9aec42173">
    <cim:IdentifiedObject.name>CT71_X2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86905ce0-84cb-4bfd-9835-1ed9aec42173</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0953e0c4-d81c-4842-93f1-78845e56d425">
    <cim:IdentifiedObject.name>CT31_CL10-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0953e0c4-d81c-4842-93f1-78845e56d425</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1d430a80-476d-4293-b33a-7a20eeba7a6c">
    <cim:IdentifiedObject.name>CT72_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1d430a80-476d-4293-b33a-7a20eeba7a6c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_bab9cf46-8b1a-43dc-910f-ef067d016d0b">
    <cim:IdentifiedObject.name>CT31_CL15-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bab9cf46-8b1a-43dc-910f-ef067d016d0b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_51a0b688-08e0-49e7-b390-49d6e2f27d6e">
    <cim:IdentifiedObject.name>CT22_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>51a0b688-08e0-49e7-b390-49d6e2f27d6e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0a6f48b9-6cf5-4008-b723-b6edd65de660">
    <cim:IdentifiedObject.name>FS10-ST6-T1_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0a6f48b9-6cf5-4008-b723-b6edd65de660</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7eef2d87-3402-47fa-982e-b2d2761645a8">
    <cim:IdentifiedObject.name>CT32_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7eef2d87-3402-47fa-982e-b2d2761645a8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_aaaf2693-281e-4b99-a486-0dfc810ccceb">
    <cim:IdentifiedObject.name>CT31_T401-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>aaaf2693-281e-4b99-a486-0dfc810ccceb</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a1a8d4a5-ff91-4ad2-a840-21f6e735e1e5">
    <cim:IdentifiedObject.name>CT31_X2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a1a8d4a5-ff91-4ad2-a840-21f6e735e1e5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2fa81325-b50d-4a9f-96d9-17b399c03cf8">
    <cim:IdentifiedObject.name>CT31_X1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2fa81325-b50d-4a9f-96d9-17b399c03cf8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_166617d9-dcde-4d82-b66e-96b7ba097293">
    <cim:IdentifiedObject.name>FS10-ST3_T1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>166617d9-dcde-4d82-b66e-96b7ba097293</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_89be059f-f43f-4378-9348-00cb838cbf54">
    <cim:IdentifiedObject.name>CT72_G4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>89be059f-f43f-4378-9348-00cb838cbf54</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_12732e68-8501-458f-8714-6858d4a22637">
    <cim:IdentifiedObject.name>CT32_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>12732e68-8501-458f-8714-6858d4a22637</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_45202a3e-5ea0-488c-901a-ccd40ff55d23">
    <cim:IdentifiedObject.name>CT31_CL13-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>45202a3e-5ea0-488c-901a-ccd40ff55d23</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1268b574-c017-4aa8-b4a5-4e3000cc8508">
    <cim:IdentifiedObject.name>CT31_T2-220-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1268b574-c017-4aa8-b4a5-4e3000cc8508</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e864dd97-1d64-40c2-83ea-b84abfa12c6d">
    <cim:IdentifiedObject.name>CT31_X3-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e864dd97-1d64-40c2-83ea-b84abfa12c6d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ddfb4356-2b0f-4b2e-a07c-f0a23d3dc010">
    <cim:IdentifiedObject.name>FS10_ST4_LAST-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ddfb4356-2b0f-4b2e-a07c-f0a23d3dc010</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c5a15988-0113-4a5b-a947-3007b5a10192">
    <cim:IdentifiedObject.name>FT41_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c5a15988-0113-4a5b-a947-3007b5a10192</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_621b5b1a-7ef2-4364-963a-9ad302c550b9">
    <cim:IdentifiedObject.name>CT71_CL7-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>621b5b1a-7ef2-4364-963a-9ad302c550b9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a9f6c713-6a9c-485f-a176-76e16831e2fc">
    <cim:IdentifiedObject.name>FS50-ST6_T1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a9f6c713-6a9c-485f-a176-76e16831e2fc</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_995b97fc-ba0f-4063-86ab-47b7a9439b64">
    <cim:IdentifiedObject.name>FT42_CL16-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>995b97fc-ba0f-4063-86ab-47b7a9439b64</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e2e610a2-5b61-40dc-b162-1170e3b4388e">
    <cim:IdentifiedObject.name>CT71_EK1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e2e610a2-5b61-40dc-b162-1170e3b4388e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7086b13e-ca81-4831-85ea-cbfcf4917eff">
    <cim:IdentifiedObject.name>ST4_T1_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7086b13e-ca81-4831-85ea-cbfcf4917eff</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ecc7d452-3cc6-4a6f-ac55-cfc80f3aac53">
    <cim:IdentifiedObject.name>CT72_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ecc7d452-3cc6-4a6f-ac55-cfc80f3aac53</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3858c1c8-47b1-4861-ac73-417e5db175d9">
    <cim:IdentifiedObject.name>NS10_ST32_L5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3858c1c8-47b1-4861-ac73-417e5db175d9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e47abf3f-dc76-432d-8b36-094232406e9b">
    <cim:IdentifiedObject.name>CT71_CL6-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e47abf3f-dc76-432d-8b36-094232406e9b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0ac062a6-8347-4ac6-8b8b-a35971c1545d">
    <cim:IdentifiedObject.name>CT71_EK1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0ac062a6-8347-4ac6-8b8b-a35971c1545d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_269282bd-ecfb-42ef-bf01-7d611ce40a0a">
    <cim:IdentifiedObject.name>FT41_FL6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>269282bd-ecfb-42ef-bf01-7d611ce40a0a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8f725e64-1a8d-4cdb-afc1-d6d3e952b57e">
    <cim:IdentifiedObject.name>CT71_G1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8f725e64-1a8d-4cdb-afc1-d6d3e952b57e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ceab6391-3b0c-4b01-a6e4-e654ae454807">
    <cim:IdentifiedObject.name>CT72_CL7-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ceab6391-3b0c-4b01-a6e4-e654ae454807</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0a4aae8d-ccba-4195-9dbe-2b70216b28e4">
    <cim:IdentifiedObject.name>FS10-ST3_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0a4aae8d-ccba-4195-9dbe-2b70216b28e4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_790a0254-f12d-405c-bf77-f2201b0cb262">
    <cim:IdentifiedObject.name>FS10_ST5_L3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>790a0254-f12d-405c-bf77-f2201b0cb262</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e02228d7-a0de-4c28-8ffb-6f09e5795df5">
    <cim:IdentifiedObject.name>CT72_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e02228d7-a0de-4c28-8ffb-6f09e5795df5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_329b355f-a657-4069-801b-ce04f70c410e">
    <cim:IdentifiedObject.name>FS50-ST5_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>329b355f-a657-4069-801b-ce04f70c410e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5ec89e2e-2aca-435f-93d5-0c34ea904ad4">
    <cim:IdentifiedObject.name>CT71_X3-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5ec89e2e-2aca-435f-93d5-0c34ea904ad4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6c65d466-ee7b-4817-8b10-829cc902a2e7">
    <cim:IdentifiedObject.name>CT72_CL6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6c65d466-ee7b-4817-8b10-829cc902a2e7</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ec591690-986f-4a67-b5c0-55ffe4ae5a0a">
    <cim:IdentifiedObject.name>CT71_X2-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ec591690-986f-4a67-b5c0-55ffe4ae5a0a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c1870af1-5e54-475d-91ac-e2dd05921a73">
    <cim:IdentifiedObject.name>CT71_T1-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c1870af1-5e54-475d-91ac-e2dd05921a73</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f6e44ed3-d601-4828-b91e-d4069a6cd5b1">
    <cim:IdentifiedObject.name>FS10_ST27_L1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f6e44ed3-d601-4828-b91e-d4069a6cd5b1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_eb9ca80f-349e-4897-add9-770dadade4f4">
    <cim:IdentifiedObject.name>FT41_SVC-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb9ca80f-349e-4897-add9-770dadade4f4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9506f165-9264-4e78-a6b5-e76bdf0a8900">
    <cim:IdentifiedObject.name>NS10_ST32_L6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9506f165-9264-4e78-a6b5-e76bdf0a8900</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_157fd43d-4787-4760-9498-37b12d65eb11">
    <cim:IdentifiedObject.name>CT71_G1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>157fd43d-4787-4760-9498-37b12d65eb11</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f26a7144-beae-4e29-b05f-40bb22f02a68">
    <cim:IdentifiedObject.name>CT71_X1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f26a7144-beae-4e29-b05f-40bb22f02a68</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_cfacce34-6de1-4271-bf86-69d4d0ebf84e">
    <cim:IdentifiedObject.name>CT71_X3-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cfacce34-6de1-4271-bf86-69d4d0ebf84e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6528a465-003f-41ac-a6ba-a73619f9c59c">
    <cim:IdentifiedObject.name>FS10-ST5-T1_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6528a465-003f-41ac-a6ba-a73619f9c59c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d945bd80-e784-4d03-b7d9-e7a61284d485">
    <cim:IdentifiedObject.name>FS50-ST3_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d945bd80-e784-4d03-b7d9-e7a61284d485</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_96f5d0e3-d89d-49e0-a5c7-233808a5dab4">
    <cim:IdentifiedObject.name>FS10_ST4_T1_AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96f5d0e3-d89d-49e0-a5c7-233808a5dab4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_10cd2912-37e9-4125-ad4c-1cf584e321b7">
    <cim:IdentifiedObject.name>CT72_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>10cd2912-37e9-4125-ad4c-1cf584e321b7</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_dafeb217-8a10-4068-b88a-2e884a2bdc32">
    <cim:IdentifiedObject.name>CT72_G3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dafeb217-8a10-4068-b88a-2e884a2bdc32</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a3a585ec-8ccf-43aa-833c-269c98a898db">
    <cim:IdentifiedObject.name>FS10_ST27_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a3a585ec-8ccf-43aa-833c-269c98a898db</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4260ee0b-62cb-482d-a52a-1e0a609b5633">
    <cim:IdentifiedObject.name>FS10_ST5_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4260ee0b-62cb-482d-a52a-1e0a609b5633</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_adc2a8c5-ff51-4445-a11c-76ba473b148e">
    <cim:IdentifiedObject.name>CT71_T1-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>adc2a8c5-ff51-4445-a11c-76ba473b148e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_868ff2bc-9fcb-407a-a993-9045f754f0a4">
    <cim:IdentifiedObject.name>ST4-A50_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>868ff2bc-9fcb-407a-a993-9045f754f0a4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d8fe1bde-73fa-4dad-aceb-077b7e60eb05">
    <cim:IdentifiedObject.name>CT71_X1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d8fe1bde-73fa-4dad-aceb-077b7e60eb05</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4ca59160-e632-45a5-b6d6-eb7856c4b848">
    <cim:IdentifiedObject.name>FS10_ST33_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4ca59160-e632-45a5-b6d6-eb7856c4b848</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_63b1fd66-5445-48eb-adfe-4b91b19d3149">
    <cim:IdentifiedObject.name>CT71_CL7-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>63b1fd66-5445-48eb-adfe-4b91b19d3149</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e1f3ea1a-d754-4ebb-88da-417144d9dfb5">
    <cim:IdentifiedObject.name>FS50-ST5-T1_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e1f3ea1a-d754-4ebb-88da-417144d9dfb5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_78740976-726f-4332-b7d2-d135dd88bf85">
    <cim:IdentifiedObject.name>FT41_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>78740976-726f-4332-b7d2-d135dd88bf85</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b8c66e55-f075-4892-8504-57ca78357d91">
    <cim:IdentifiedObject.name>FT42_FL3-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b8c66e55-f075-4892-8504-57ca78357d91</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9f18f7cd-e207-4661-b723-20018fa13a70">
    <cim:IdentifiedObject.name>FS50-ST4_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_567b4585-e951-4540-9512-22a05e88ea77" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9f18f7cd-e207-4661-b723-20018fa13a70</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c45f8b2b-d825-45da-9daa-c714051075f7">
    <cim:IdentifiedObject.name>FS10_ST7_L3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c45f8b2b-d825-45da-9daa-c714051075f7</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b4189225-8206-41af-9f06-a0576ce5f590">
    <cim:IdentifiedObject.name>FS10_ST4_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b4189225-8206-41af-9f06-a0576ce5f590</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7aa1fe02-0b27-48ae-ba49-91b4cb5faeda">
    <cim:IdentifiedObject.name>FT41_T3-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7aa1fe02-0b27-48ae-ba49-91b4cb5faeda</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_bb9ee388-884c-4380-8932-54d096b1e034">
    <cim:IdentifiedObject.name>FT42_FL2-T401-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bb9ee388-884c-4380-8932-54d096b1e034</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_425b2571-8762-4fa9-90a2-8802aaede24d">
    <cim:IdentifiedObject.name>FT41_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>425b2571-8762-4fa9-90a2-8802aaede24d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_10101346-4367-43bb-a405-46a0726fe188">
    <cim:IdentifiedObject.name>FT41_CL15-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>10101346-4367-43bb-a405-46a0726fe188</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_731f5ba0-d746-4ea5-aea2-c0fa572a9429">
    <cim:IdentifiedObject.name>FT42_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>731f5ba0-d746-4ea5-aea2-c0fa572a9429</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3d803a9c-9bec-47e0-9f49-93750ff409eb">
    <cim:IdentifiedObject.name>FT42_FL2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3d803a9c-9bec-47e0-9f49-93750ff409eb</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_75270d71-2a67-4e22-bc3e-22273f2ecebd">
    <cim:IdentifiedObject.name>FT41_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>75270d71-2a67-4e22-bc3e-22273f2ecebd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6b71ec5c-1331-45fa-b91a-55fc2dde0a74">
    <cim:IdentifiedObject.name>NS10_ST6_L1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b71ec5c-1331-45fa-b91a-55fc2dde0a74</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_cabe16f0-9a94-4b51-b8eb-15cc16a7c98b">
    <cim:IdentifiedObject.name>FT41_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cabe16f0-9a94-4b51-b8eb-15cc16a7c98b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7b87dfc6-4aa5-474d-939c-f6769c447758">
    <cim:IdentifiedObject.name>FS50-ST3_L1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7b87dfc6-4aa5-474d-939c-f6769c447758</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_815a0b88-fae7-4df9-9ae7-910c26c23f3b">
    <cim:IdentifiedObject.name>FT41_FL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>815a0b88-fae7-4df9-9ae7-910c26c23f3b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e55b80b4-b534-4704-8832-8cc3d5cd75a6">
    <cim:IdentifiedObject.name>FT42_FL3-T402-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e55b80b4-b534-4704-8832-8cc3d5cd75a6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fa3cadc1-d895-4e30-af1b-5ced204f7924">
    <cim:IdentifiedObject.name>FT42_BAC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fa3cadc1-d895-4e30-af1b-5ced204f7924</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f7562583-acc5-4b1b-9bce-6ca639b5b4f6">
    <cim:IdentifiedObject.name>FT42_FL16-FL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f7562583-acc5-4b1b-9bce-6ca639b5b4f6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_903bbd5b-4822-4f5a-a6c6-5007cfa2f030">
    <cim:IdentifiedObject.name>FT43_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>903bbd5b-4822-4f5a-a6c6-5007cfa2f030</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ec9fafe9-2935-4268-8db5-e9498ae81f05">
    <cim:IdentifiedObject.name>FT42_X3-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ec9fafe9-2935-4268-8db5-e9498ae81f05</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_041e5f89-a1ea-44fa-b608-b157c067f94e">
    <cim:IdentifiedObject.name>FT42_RL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>041e5f89-a1ea-44fa-b608-b157c067f94e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2070c934-841d-4d89-b60a-92fba27cafbd">
    <cim:IdentifiedObject.name>FS10_ST5_L1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b56e969-b4e9-44b3-8512-fbfb0dbdb601" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2070c934-841d-4d89-b60a-92fba27cafbd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_faad3901-4cca-4e50-95d6-50e850a1c5b2">
    <cim:IdentifiedObject.name>FS50-ST6_L3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>faad3901-4cca-4e50-95d6-50e850a1c5b2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3d066f8a-0d97-40c3-9954-7a1e608a32a3">
    <cim:IdentifiedObject.name>FT42_T3-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3d066f8a-0d97-40c3-9954-7a1e608a32a3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_bc508a23-e0e3-4c44-aeda-7620e8d04320">
    <cim:IdentifiedObject.name>FS10_</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d5a6a5b-afd6-442b-877d-f4371f3369dd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bc508a23-e0e3-4c44-aeda-7620e8d04320</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_901c4bb4-bfa4-475c-bda7-06d32676c1f2">
    <cim:IdentifiedObject.name>FT42_FL16-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>901c4bb4-bfa4-475c-bda7-06d32676c1f2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_73e274ad-9325-49ea-b3ea-3abd14907f91">
    <cim:IdentifiedObject.name>FT41_CL14-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>73e274ad-9325-49ea-b3ea-3abd14907f91</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_45f1ef04-6cf8-405a-b28b-1eaeca26e550">
    <cim:IdentifiedObject.name>FT42_RL2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>45f1ef04-6cf8-405a-b28b-1eaeca26e550</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2db971f1-ed3d-4ea6-acf5-983c4289d51b">
    <cim:IdentifiedObject.name>FT41_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2db971f1-ed3d-4ea6-acf5-983c4289d51b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8c77c1fb-c310-4ec0-a939-a451e7063cfa">
    <cim:IdentifiedObject.name>FS10_ST33_LAST-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8c77c1fb-c310-4ec0-a939-a451e7063cfa</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4ca57d26-b208-4854-adb3-f08f7efb80d2">
    <cim:IdentifiedObject.name>FS50-ST3_T1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c9c64e1-c22a-449e-9ef6-96a8324e78f4" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4ca57d26-b208-4854-adb3-f08f7efb80d2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a0b9b721-e610-4117-b01b-afe4fe2899df">
    <cim:IdentifiedObject.name>FT42_X1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a0b9b721-e610-4117-b01b-afe4fe2899df</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_26b928c8-6bc2-45b4-a35c-a846710d0c2d">
    <cim:IdentifiedObject.name>FT42_RL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>26b928c8-6bc2-45b4-a35c-a846710d0c2d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c4eab9fc-ebcc-4c98-95ff-40f143751902">
    <cim:IdentifiedObject.name>FS50-ST6_L2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_885b9cc7-e3d8-4868-8b4c-a6975d63649c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c4eab9fc-ebcc-4c98-95ff-40f143751902</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7dd94f1d-f747-41c7-b459-f5fcdbad6ef4">
    <cim:IdentifiedObject.name>FS50_ST5_L1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25bd8e7a-4757-494c-b0d8-b2cc120d2372" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7dd94f1d-f747-41c7-b459-f5fcdbad6ef4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6866dcf5-aaef-4895-95b0-60a67321743d">
    <cim:IdentifiedObject.name>FT42_T401-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6866dcf5-aaef-4895-95b0-60a67321743d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_58836d4f-b840-4f07-affd-4d4b99676a77">
    <cim:IdentifiedObject.name>FT43_T3-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58836d4f-b840-4f07-affd-4d4b99676a77</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_84e64b59-1d86-4e91-ab69-069b243bf9a2">
    <cim:IdentifiedObject.name>FT42_T401-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>84e64b59-1d86-4e91-ab69-069b243bf9a2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_17871e6d-660e-47c2-9dda-5b29d53da991">
    <cim:IdentifiedObject.name>FT42_FL7-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>17871e6d-660e-47c2-9dda-5b29d53da991</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_60ce880b-30a5-4fa1-b43a-931cc7868798">
    <cim:IdentifiedObject.name>FT43_FL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>60ce880b-30a5-4fa1-b43a-931cc7868798</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c76fb744-1589-4a06-8159-4bfc6f397cf0">
    <cim:IdentifiedObject.name>FT43_FL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c76fb744-1589-4a06-8159-4bfc6f397cf0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_78a368a0-253d-466e-b879-d8f541fe422a">
    <cim:IdentifiedObject.name>FT44_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>78a368a0-253d-466e-b879-d8f541fe422a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d36025a0-763b-478b-9774-530e52717621">
    <cim:IdentifiedObject.name>FT42_RL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d36025a0-763b-478b-9774-530e52717621</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a">
    <cim:IdentifiedObject.name>FT45_T3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_455467a6-3fd9-4060-9591-b9900b2dce2b">
    <cim:IdentifiedObject.name>FT44_X3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>455467a6-3fd9-4060-9591-b9900b2dce2b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8a9a6e06-ede0-404d-8514-86de28c48652">
    <cim:IdentifiedObject.name>FT42_T402-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8a9a6e06-ede0-404d-8514-86de28c48652</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a1af47de-5c03-4573-906c-c9af91eb1f64">
    <cim:IdentifiedObject.name>FT43_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a1af47de-5c03-4573-906c-c9af91eb1f64</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_31b8ed69-f78b-4f13-8ae1-9bf3bd5bd9a6">
    <cim:IdentifiedObject.name>FT43_FL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>31b8ed69-f78b-4f13-8ae1-9bf3bd5bd9a6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_34efbdb9-c72c-4f34-86cc-5573b5e25f33">
    <cim:IdentifiedObject.name>FT42_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>34efbdb9-c72c-4f34-86cc-5573b5e25f33</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b40784ee-099c-4885-a3e8-219462ccf6b9">
    <cim:IdentifiedObject.name>FT43_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b40784ee-099c-4885-a3e8-219462ccf6b9</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_98c847c1-4f75-414a-bbf6-1f5c02991104">
    <cim:IdentifiedObject.name>FT42_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>98c847c1-4f75-414a-bbf6-1f5c02991104</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0f69379f-75f3-47e1-b55f-ab29cca8e57b">
    <cim:IdentifiedObject.name>FT42_T402-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0f69379f-75f3-47e1-b55f-ab29cca8e57b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0394e5c6-7971-4425-9334-3424e9c63a3e">
    <cim:IdentifiedObject.name>FT43_T4-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0394e5c6-7971-4425-9334-3424e9c63a3e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4761b0e9-d314-4ee4-a571-99b0049e89a3">
    <cim:IdentifiedObject.name>FT43_FL3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4761b0e9-d314-4ee4-a571-99b0049e89a3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c49dbc6b-456a-4e19-8d59-4174cc4b5a72">
    <cim:IdentifiedObject.name>FT45_AC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c49dbc6b-456a-4e19-8d59-4174cc4b5a72</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_02c86163-3281-4ae6-8e59-330fadcc77ff">
    <cim:IdentifiedObject.name>FT42_FL7-CL16-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>02c86163-3281-4ae6-8e59-330fadcc77ff</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1ae5740b-b398-43ad-95d7-9bd545a880e2">
    <cim:IdentifiedObject.name>FT44_CL12-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ae5740b-b398-43ad-95d7-9bd545a880e2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9be7ef0a-d2e1-427a-ab0f-368910ff79c2">
    <cim:IdentifiedObject.name>FT42_X2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9be7ef0a-d2e1-427a-ab0f-368910ff79c2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_79345744-52e1-4f01-9268-6d59a5128c80">
    <cim:IdentifiedObject.name>FT42_FL8-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>79345744-52e1-4f01-9268-6d59a5128c80</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b657f0d2-52f5-4bf1-872f-5307dcadf5f1">
    <cim:IdentifiedObject.name>FT44_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b657f0d2-52f5-4bf1-872f-5307dcadf5f1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5336ad00-4e9f-43ee-a7a9-e8efe434a467">
    <cim:IdentifiedObject.name>FT44_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5336ad00-4e9f-43ee-a7a9-e8efe434a467</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1f0f58d4-e81c-4ec4-b50d-007010a30878">
    <cim:IdentifiedObject.name>FT44_T3-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1f0f58d4-e81c-4ec4-b50d-007010a30878</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_d14949ec-6b57-4691-9945-153585e1ce8f">
    <cim:IdentifiedObject.name>FT43_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d14949ec-6b57-4691-9945-153585e1ce8f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f2980887-3c8f-4a3d-9ca3-e8e29718e55e">
    <cim:IdentifiedObject.name>FT44_G3-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f2980887-3c8f-4a3d-9ca3-e8e29718e55e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_15d386e2-9442-4f2e-a91b-876da319a02e">
    <cim:IdentifiedObject.name>FT44_T12-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>15d386e2-9442-4f2e-a91b-876da319a02e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a9e96340-64ce-48f4-b75b-bbaf89c48bf2">
    <cim:IdentifiedObject.name>FT44_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a9e96340-64ce-48f4-b75b-bbaf89c48bf2</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a616b6bb-684a-4bfd-9582-4b8c55eebc4e">
    <cim:IdentifiedObject.name>FT47_FL5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a616b6bb-684a-4bfd-9582-4b8c55eebc4e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_33396253-5dd8-42fb-aaaf-0fc16919c139">
    <cim:IdentifiedObject.name>FT50_T402-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>33396253-5dd8-42fb-aaaf-0fc16919c139</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_be7298a7-60bc-4a1b-a87d-90ff986ecedc">
    <cim:IdentifiedObject.name>FT47_G2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>be7298a7-60bc-4a1b-a87d-90ff986ecedc</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c3da7761-12df-4419-97e3-3ae8fe4871c6">
    <cim:IdentifiedObject.name>FT44_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c3da7761-12df-4419-97e3-3ae8fe4871c6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3afb9908-205a-4271-8015-5c8486e1b93e">
    <cim:IdentifiedObject.name>FT50_T4-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3afb9908-205a-4271-8015-5c8486e1b93e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_493b337c-4fa8-42b3-a06a-ba9d52c7828b">
    <cim:IdentifiedObject.name>FT44_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>493b337c-4fa8-42b3-a06a-ba9d52c7828b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_71c0e49b-64c2-4715-97ee-bd1c55270630">
    <cim:IdentifiedObject.name>FT44_FL1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>71c0e49b-64c2-4715-97ee-bd1c55270630</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9636cd22-0d72-47a6-ae93-d46a205822d6">
    <cim:IdentifiedObject.name>FT47_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9636cd22-0d72-47a6-ae93-d46a205822d6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_192f51f7-e9cc-4c84-8c8b-dd61b995faa0">
    <cim:IdentifiedObject.name>FT44_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>192f51f7-e9cc-4c84-8c8b-dd61b995faa0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_967d18c7-c697-4f2d-b1d2-35b022aa8ab3">
    <cim:IdentifiedObject.name>FT47_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>967d18c7-c697-4f2d-b1d2-35b022aa8ab3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b751f098-2145-4101-ae41-92466c870dc4">
    <cim:IdentifiedObject.name>FT44_CL17-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b751f098-2145-4101-ae41-92466c870dc4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_98f8a142-d10e-4009-82c1-569b46f7cc16">
    <cim:IdentifiedObject.name>FT50_FL14-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>98f8a142-d10e-4009-82c1-569b46f7cc16</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_66d55a25-eab3-40d6-bdbf-5e0e9b5d043c">
    <cim:IdentifiedObject.name>FT45_T4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66d55a25-eab3-40d6-bdbf-5e0e9b5d043c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_edb8c22d-cf8d-495a-a4bf-a7f2d37f091c">
    <cim:IdentifiedObject.name>FS10-ST27_T1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>edb8c22d-cf8d-495a-a4bf-a7f2d37f091c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_dd29a349-15c7-439c-ad75-34a021bea636">
    <cim:IdentifiedObject.name>FT45_FL4-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dd29a349-15c7-439c-ad75-34a021bea636</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_220f4da2-f0a1-4f2c-8544-3121a8293f31">
    <cim:IdentifiedObject.name>FT50_BAC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>220f4da2-f0a1-4f2c-8544-3121a8293f31</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0442f409-e53a-48ba-a4bc-1c965e5f7312">
    <cim:IdentifiedObject.name>FT47_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0442f409-e53a-48ba-a4bc-1c965e5f7312</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_57435f2a-a527-471e-b4bd-27d52a83102d">
    <cim:IdentifiedObject.name>FT45_FL5-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>57435f2a-a527-471e-b4bd-27d52a83102d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6103297c-7412-4325-8207-ea8d6581408d">
    <cim:IdentifiedObject.name>FT45_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6103297c-7412-4325-8207-ea8d6581408d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b8357986-bbfe-4493-8d4f-e44c298d5ed6">
    <cim:IdentifiedObject.name>FT50_FL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b8357986-bbfe-4493-8d4f-e44c298d5ed6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e3edbcf7-8b2d-4305-92b3-21b795f4066d">
    <cim:IdentifiedObject.name>FT47_FL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e3edbcf7-8b2d-4305-92b3-21b795f4066d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_59904cd0-01ab-4823-b0a6-9805c7168c48">
    <cim:IdentifiedObject.name>FT44_T13-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59904cd0-01ab-4823-b0a6-9805c7168c48</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_93c01cee-3eda-40be-a6ea-34e63d742934">
    <cim:IdentifiedObject.name>FT44_FL16-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>93c01cee-3eda-40be-a6ea-34e63d742934</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_200071f2-e107-4c83-9739-49d329dece43">
    <cim:IdentifiedObject.name>FT45_T1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>200071f2-e107-4c83-9739-49d329dece43</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_69687110-1f16-45a6-9ea9-47de5f400779">
    <cim:IdentifiedObject.name>FT45_T2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>69687110-1f16-45a6-9ea9-47de5f400779</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b0708749-3a5f-445d-8410-bfd59da6aae5">
    <cim:IdentifiedObject.name>FT44_T11-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b0708749-3a5f-445d-8410-bfd59da6aae5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4e8f1fe2-41f3-4696-a37a-3a7094b215c0">
    <cim:IdentifiedObject.name>FT150_T1-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4e8f1fe2-41f3-4696-a37a-3a7094b215c0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2e7dac14-bbcd-40df-9a1b-1844036956c4">
    <cim:IdentifiedObject.name>FT50_RL7-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e7dac14-bbcd-40df-9a1b-1844036956c4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_351195d9-4f62-42f0-ba20-434f46d111dd">
    <cim:IdentifiedObject.name>FT50_T401-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>351195d9-4f62-42f0-ba20-434f46d111dd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_40917ef1-1c56-4feb-9978-8fdf29fb1250">
    <cim:IdentifiedObject.name>FT51_EK1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>40917ef1-1c56-4feb-9978-8fdf29fb1250</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_69a3c3d5-c42b-4f28-b2ea-7e7946767454">
    <cim:IdentifiedObject.name>FT61_G1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>69a3c3d5-c42b-4f28-b2ea-7e7946767454</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f88c0c6e-4590-4c70-b3dc-577a9d2b410b">
    <cim:IdentifiedObject.name>FT50_FL15-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f88c0c6e-4590-4c70-b3dc-577a9d2b410b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56f18c8e-f19d-4a82-a6da-6c5a302fd61c">
    <cim:IdentifiedObject.name>FT51_T3-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>56f18c8e-f19d-4a82-a6da-6c5a302fd61c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c85e0eb2-9726-42a0-ba0b-7c48a3f48863">
    <cim:IdentifiedObject.name>FT47_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c85e0eb2-9726-42a0-ba0b-7c48a3f48863</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7b393988-41a6-4dad-8521-a85e1d55d52a">
    <cim:IdentifiedObject.name>FS10-ST27-EK_S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7b393988-41a6-4dad-8521-a85e1d55d52a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_86dff3a9-afae-4122-afeb-651f2c01c795">
    <cim:IdentifiedObject.name>FT62_T1-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86dff3a9-afae-4122-afeb-651f2c01c795</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_46a6365f-3f02-4b98-b8f0-6f9532c0e26f">
    <cim:IdentifiedObject.name>FS10-ST27_T2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>46a6365f-3f02-4b98-b8f0-6f9532c0e26f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6455f318-98cd-48a1-b5ea-e535c897ae4f">
    <cim:IdentifiedObject.name>FT51_T2-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6455f318-98cd-48a1-b5ea-e535c897ae4f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_12a9912b-1bc0-488b-a706-f6362dc7370b">
    <cim:IdentifiedObject.name>FT50_T401-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>12a9912b-1bc0-488b-a706-f6362dc7370b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_33473134-c1cf-419f-b8e2-0d6a5d0ff7a3">
    <cim:IdentifiedObject.name>FT47_T11-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>33473134-c1cf-419f-b8e2-0d6a5d0ff7a3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5587e305-13d0-4378-9e36-ebfb81da64ab">
    <cim:IdentifiedObject.name>FT150_T2-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5587e305-13d0-4378-9e36-ebfb81da64ab</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_acd732dd-663c-4b48-a75a-316c0e8eccb3">
    <cim:IdentifiedObject.name>FT50_EK1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>acd732dd-663c-4b48-a75a-316c0e8eccb3</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7a929f3e-61e8-4fde-ba45-411926e8bae8">
    <cim:IdentifiedObject.name>FT50_BAC130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7a929f3e-61e8-4fde-ba45-411926e8bae8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f249ec3c-b71d-470b-a369-2cf8fb3fe307">
    <cim:IdentifiedObject.name>FT50_FL7-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f249ec3c-b71d-470b-a369-2cf8fb3fe307</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e3a64203-0656-4eb9-b0c3-75c7fd5294f6">
    <cim:IdentifiedObject.name>FT50_FL11-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e3a64203-0656-4eb9-b0c3-75c7fd5294f6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4c708a9a-4e41-4eaf-856b-eec88538eb24">
    <cim:IdentifiedObject.name>FT51_X1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4c708a9a-4e41-4eaf-856b-eec88538eb24</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_b3c7783b-728d-4818-81fa-7596d792d02a">
    <cim:IdentifiedObject.name>FT50_RL8-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b3c7783b-728d-4818-81fa-7596d792d02a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_17e7d985-b302-4789-bcf8-22a10b0af940">
    <cim:IdentifiedObject.name>FT47_T21-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>17e7d985-b302-4789-bcf8-22a10b0af940</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a07ad3d7-9989-479a-9da0-022a2c843cbd">
    <cim:IdentifiedObject.name>FT62_X1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a07ad3d7-9989-479a-9da0-022a2c843cbd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f5314346-9ba7-4754-96a1-b83b2e1fbe7b">
    <cim:IdentifiedObject.name>FT51_FL15-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5314346-9ba7-4754-96a1-b83b2e1fbe7b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1c1d0561-2e9a-42a1-ad9e-62db44a0e368">
    <cim:IdentifiedObject.name>FT51_T1-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1c1d0561-2e9a-42a1-ad9e-62db44a0e368</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_05621945-4f25-47aa-ab7f-60d16e4d03c6">
    <cim:IdentifiedObject.name>FT50_T3-130-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>05621945-4f25-47aa-ab7f-60d16e4d03c6</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_11af2b23-6a41-4ae0-a60f-a8e19cdbb578">
    <cim:IdentifiedObject.name>FT50_RL9-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>11af2b23-6a41-4ae0-a60f-a8e19cdbb578</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9ab46aaa-659e-41dc-b399-d5843c47654e">
    <cim:IdentifiedObject.name>FT62_SVC-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9ab46aaa-659e-41dc-b399-d5843c47654e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8ad01024-7054-4b89-bb6f-b43ad5d600bb">
    <cim:IdentifiedObject.name>FT62_FL11-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8ad01024-7054-4b89-bb6f-b43ad5d600bb</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6021b76b-3fd2-45bf-a9e9-1e1fdb4ad87f">
    <cim:IdentifiedObject.name>FT62_T3-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6021b76b-3fd2-45bf-a9e9-1e1fdb4ad87f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_cbf3a1db-33dd-44f6-8b94-4108ba36fa15">
    <cim:IdentifiedObject.name>FT62_SVC-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cbf3a1db-33dd-44f6-8b94-4108ba36fa15</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9017745d-e8d2-4612-8afd-590497cc481f">
    <cim:IdentifiedObject.name>FT51_T2-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9017745d-e8d2-4612-8afd-590497cc481f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4dca9516-16d5-4905-a010-c00be575f991">
    <cim:IdentifiedObject.name>FT51_T1-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4dca9516-16d5-4905-a010-c00be575f991</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a5aa5096-f48d-4fd3-b4bb-287188f5b979">
    <cim:IdentifiedObject.name>FT61_AC400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a5aa5096-f48d-4fd3-b4bb-287188f5b979</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fb9b7967-ff94-4e11-a4b5-208c0c84b288">
    <cim:IdentifiedObject.name>FT51_G1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fb9b7967-ff94-4e11-a4b5-208c0c84b288</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_2e979daf-45c5-44e1-b6f7-ca5600dbe085">
    <cim:IdentifiedObject.name>FT62_G3-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e979daf-45c5-44e1-b6f7-ca5600dbe085</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_6d032ca2-dac0-4a4b-bf88-aa0522bf4d14">
    <cim:IdentifiedObject.name>FT62_G2-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6d032ca2-dac0-4a4b-bf88-aa0522bf4d14</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1bc09f12-9547-4a94-91fd-c108c2178300">
    <cim:IdentifiedObject.name>FT62_G3-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1bc09f12-9547-4a94-91fd-c108c2178300</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_48445965-a96c-45e5-a17b-26c3d965d93d">
    <cim:IdentifiedObject.name>FT61_T2-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>48445965-a96c-45e5-a17b-26c3d965d93d</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_f5e3f490-811c-4088-bee1-dc60980a8943">
    <cim:IdentifiedObject.name>FT61_T3-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5e3f490-811c-4088-bee1-dc60980a8943</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8d4374bd-fc55-4f0d-b759-eea9e6c52495">
    <cim:IdentifiedObject.name>FT62_T1-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8d4374bd-fc55-4f0d-b759-eea9e6c52495</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_4e12d184-90bf-4165-ab90-8cdf5f13e2db">
    <cim:IdentifiedObject.name>FT51_EK1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4e12d184-90bf-4165-ab90-8cdf5f13e2db</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_adf5fc3b-03f2-417e-a797-c908d937dca8">
    <cim:IdentifiedObject.name>FT51_G2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>adf5fc3b-03f2-417e-a797-c908d937dca8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_59f7c791-88b1-48f6-9f40-a4ac59b3cab5">
    <cim:IdentifiedObject.name>FT62_G1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59f7c791-88b1-48f6-9f40-a4ac59b3cab5</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a5111661-d13c-4a90-afc7-3fc075f62c92">
    <cim:IdentifiedObject.name>FT62_G2-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a5111661-d13c-4a90-afc7-3fc075f62c92</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_680ae4fc-2857-4acc-bd7b-4a72a57edcff">
    <cim:IdentifiedObject.name>FT51_G2-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>680ae4fc-2857-4acc-bd7b-4a72a57edcff</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_3b9acdbd-1d8b-466e-95f5-76baadcddfed">
    <cim:IdentifiedObject.name>FT62_FL13-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3b9acdbd-1d8b-466e-95f5-76baadcddfed</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_e47c7780-c979-4ca2-99c4-0830a2433082">
    <cim:IdentifiedObject.name>FT61_T1-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e47c7780-c979-4ca2-99c4-0830a2433082</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_45bfe11a-5e10-47bf-a050-ea37a5083708">
    <cim:IdentifiedObject.name>FT61_FL6-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>45bfe11a-5e10-47bf-a050-ea37a5083708</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_c6bf0690-1f2b-468c-90ae-67d1f8682d0a">
    <cim:IdentifiedObject.name>FT62_FL10-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c6bf0690-1f2b-468c-90ae-67d1f8682d0a</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_5b99f42a-e0b0-4e91-9292-628dd081f92c">
    <cim:IdentifiedObject.name>FT51_G1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5b99f42a-e0b0-4e91-9292-628dd081f92c</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_49d74d97-ccaf-4d9f-8a2c-db19d8b12053">
    <cim:IdentifiedObject.name>FT62_T3-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>49d74d97-ccaf-4d9f-8a2c-db19d8b12053</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1">
    <cim:IdentifiedObject.name>FT51_FL14-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_90829261-8c4a-4422-bac3-b2180d0ff07f">
    <cim:IdentifiedObject.name>FT50_X2-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>90829261-8c4a-4422-bac3-b2180d0ff07f</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_55c62d1b-c7e8-4d85-933a-c9d67292feb0">
    <cim:IdentifiedObject.name>FT62_FL10-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>55c62d1b-c7e8-4d85-933a-c9d67292feb0</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_739ddb62-795b-4e29-8441-2e14324676c8">
    <cim:IdentifiedObject.name>FT62_FL13-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>739ddb62-795b-4e29-8441-2e14324676c8</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_fde60808-cad6-4225-b2fe-62b62ffecc46">
    <cim:IdentifiedObject.name>FT61_T4-400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fde60808-cad6-4225-b2fe-62b62ffecc46</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_905556f9-e51a-42d2-a0ab-c48898ea7b01">
    <cim:IdentifiedObject.name>FT62_T2-B400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>905556f9-e51a-42d2-a0ab-c48898ea7b01</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_a3c594c6-0624-422c-8c0d-2975e99a5090">
    <cim:IdentifiedObject.name>FT51_X1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a3c594c6-0624-422c-8c0d-2975e99a5090</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_9a2e25bc-0d82-4d94-bedc-d609e45914cd">
    <cim:IdentifiedObject.name>FT62_FL12-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9a2e25bc-0d82-4d94-bedc-d609e45914cd</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_ae57335a-eba4-456e-97a1-11074864876b">
    <cim:IdentifiedObject.name>FT62_FL12-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ae57335a-eba4-456e-97a1-11074864876b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_35990bb2-9ec9-4328-b850-681a318a31ad">
    <cim:IdentifiedObject.name>FT62_G1-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>35990bb2-9ec9-4328-b850-681a318a31ad</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_74833d5f-b112-4b88-9cae-f63675e459a4">
    <cim:IdentifiedObject.name>FT62_FL11-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>74833d5f-b112-4b88-9cae-f63675e459a4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_09286c0c-50c0-4c04-9d2e-94b792ae76a4">
    <cim:IdentifiedObject.name>FT51_FL15-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>09286c0c-50c0-4c04-9d2e-94b792ae76a4</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_1a07b608-5683-4c34-81d7-9623f7637c27">
    <cim:IdentifiedObject.name>FT62_X1-B-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1a07b608-5683-4c34-81d7-9623f7637c27</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_8db20062-0b2b-42f3-ae2e-e0e796248a5e">
    <cim:IdentifiedObject.name>FT51_FL14-A-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8db20062-0b2b-42f3-ae2e-e0e796248a5e</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_7600ed16-a96f-4698-af8f-2cc9c29ab361">
    <cim:IdentifiedObject.name>FT50_X1-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7600ed16-a96f-4698-af8f-2cc9c29ab361</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_471964fd-cc71-4fa0-ba42-5a1a6936374b">
    <cim:IdentifiedObject.name>FT62_T2-A400-S</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>471964fd-cc71-4fa0-ba42-5a1a6936374b</cim:IdentifiedObject.mRID>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_50958a8c-7d87-44a0-abc7-c28dd233bb99">
    <cim:IdentifiedObject.name>FT51_T3-A400-S</cim:IdentifiedObject.name>
