  <cim:Terminal rdf:ID="_35fce729-24e0-4991-9b6e-9b75799c4d31">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b275f13-584e-4e6a-9e64-c4ca35d102c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3656962e-3777-464a-87d3-884332a9cbff" />
    <cim:IdentifiedObject.mRID>35fce729-24e0-4991-9b6e-9b75799c4d31</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f646ade3-dd02-4e6e-84e8-db8c6a99385b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c670fa5b-64fa-4ccb-ab1a-e87c96681458" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf37286-8648-4c6b-844b-5879619e31ad" />
    <cim:IdentifiedObject.mRID>f646ade3-dd02-4e6e-84e8-db8c6a99385b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86b02a23-795c-4b14-a539-5e0650402c3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12732e68-8501-458f-8714-6858d4a22637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4572a6d-61dc-45bd-a813-3708b9528b1a" />
    <cim:IdentifiedObject.mRID>86b02a23-795c-4b14-a539-5e0650402c3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c88b0ce-f762-4164-882d-04e28a3b9344">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12732e68-8501-458f-8714-6858d4a22637" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57f18c6d-9caf-4eca-85f9-9c97a8940958" />
    <cim:IdentifiedObject.mRID>5c88b0ce-f762-4164-882d-04e28a3b9344</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66b9e118-7a0c-491b-80b6-4b38cde33a44">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45202a3e-5ea0-488c-901a-ccd40ff55d23" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1999bd0f-0d67-4f40-956b-bf8f099f5549" />
    <cim:IdentifiedObject.mRID>66b9e118-7a0c-491b-80b6-4b38cde33a44</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_374dda91-b049-45ff-b90b-8e53235b6c29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45202a3e-5ea0-488c-901a-ccd40ff55d23" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65e00299-e275-4c33-ab83-7363cb0411fe" />
    <cim:IdentifiedObject.mRID>374dda91-b049-45ff-b90b-8e53235b6c29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c12c8e43-e8f4-4143-90a7-e5540968897c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1268b574-c017-4aa8-b4a5-4e3000cc8508" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d0fd459-5e22-4d74-9340-ed51164ae41a" />
    <cim:IdentifiedObject.mRID>c12c8e43-e8f4-4143-90a7-e5540968897c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cf4866d-0bbc-439e-99d9-869f109a54a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1268b574-c017-4aa8-b4a5-4e3000cc8508" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42e45137-3f3a-4dda-9182-711df9209c91" />
    <cim:IdentifiedObject.mRID>4cf4866d-0bbc-439e-99d9-869f109a54a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5a0fbbc-ffee-41e7-b79f-ae87eda73e42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b2ed7a3-aa79-4de7-8d69-c8be39ef02c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>f5a0fbbc-ffee-41e7-b79f-ae87eda73e42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7350a867-bb75-4cf9-93bf-5644bacbba5e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9b2ed7a3-aa79-4de7-8d69-c8be39ef02c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aaf2e81-a2e8-462a-a69c-db76749e50f0" />
    <cim:IdentifiedObject.mRID>7350a867-bb75-4cf9-93bf-5644bacbba5e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_954641db-56cf-40b1-a0bd-6e030ea9881a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e864dd97-1d64-40c2-83ea-b84abfa12c6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2975f3f-8fb0-4e8f-b839-9fe6f4a964dc" />
    <cim:IdentifiedObject.mRID>954641db-56cf-40b1-a0bd-6e030ea9881a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e564493e-48f9-41f0-bc05-711009568334">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e864dd97-1d64-40c2-83ea-b84abfa12c6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce88dde5-322f-4cad-b51d-79234a69d077" />
    <cim:IdentifiedObject.mRID>e564493e-48f9-41f0-bc05-711009568334</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79a67d20-9caf-4e50-b746-0ccaa14a9dbd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66b17f44-acf8-4c29-894b-0c0fec5ec596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3cc478da-96ed-4141-bac4-cdca71933d82" />
    <cim:IdentifiedObject.mRID>79a67d20-9caf-4e50-b746-0ccaa14a9dbd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73c8fb4b-2203-4f0c-9fd3-86f61fd9ad2d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66b17f44-acf8-4c29-894b-0c0fec5ec596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96a54e72-2a74-4b95-a323-adba47692bfa" />
    <cim:IdentifiedObject.mRID>73c8fb4b-2203-4f0c-9fd3-86f61fd9ad2d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29561191-03db-4286-a009-0fd35f4e9479">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ea7ef6-1b47-4a17-a88e-13bb8441ae09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e8cb04c-0b72-4544-a3ae-fcafec334832" />
    <cim:IdentifiedObject.mRID>29561191-03db-4286-a009-0fd35f4e9479</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_20ba6561-6753-4874-8862-60ae6d16cd2a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_70ea7ef6-1b47-4a17-a88e-13bb8441ae09" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>20ba6561-6753-4874-8862-60ae6d16cd2a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a43b711-3e6e-423f-8d83-f5ea6e7216c4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_811c2803-2ea0-42f1-81e1-a093b9666c35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_075e6d15-7a7f-48af-ae32-97e3bfdd290f" />
    <cim:IdentifiedObject.mRID>7a43b711-3e6e-423f-8d83-f5ea6e7216c4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ecbb3fa-640b-4be5-884d-d2cebe17f1bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a9a5794-f429-421d-8b76-a01864a98704" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_523ad220-27e4-40fd-ab20-6af7aa01ed41" />
    <cim:IdentifiedObject.mRID>9ecbb3fa-640b-4be5-884d-d2cebe17f1bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f30e0b6-8fc5-45a1-b2cd-448857da5033">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a1bdbee-07b4-4842-b271-409dbcb360c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60c36b3b-64ef-4396-890a-befd4a32bc84" />
    <cim:IdentifiedObject.mRID>2f30e0b6-8fc5-45a1-b2cd-448857da5033</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d773e34-3739-4e77-878f-fc016ee0aff6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7a1bdbee-07b4-4842-b271-409dbcb360c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba03580e-92b5-4f43-afa3-796a4db8d740" />
    <cim:IdentifiedObject.mRID>5d773e34-3739-4e77-878f-fc016ee0aff6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82df0fcf-9343-4f99-900b-a5cb9c5017f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36c7a8dc-5cf4-439d-ba3d-b97af313ab35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3fc9a2d-2153-47cc-9f74-adf058e9d969" />
    <cim:IdentifiedObject.mRID>82df0fcf-9343-4f99-900b-a5cb9c5017f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46f02b55-3212-4244-b236-96987cd720d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_de23fe27-4d9c-0846-ab64-921c8a17183f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6750099-1ff2-4dc9-98de-041392bb1287" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>46f02b55-3212-4244-b236-96987cd720d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_de23fe27-4d9c-0846-ab64-921c8a17183f">
    <cim:IdentifiedObject.name>10906</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>de23fe27-4d9c-0846-ab64-921c8a17183f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c083f40d-b93f-4e12-8e2b-e76904a5813f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9f827061-c02c-a642-b2cc-c2a571fc29e3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b6750099-1ff2-4dc9-98de-041392bb1287" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e9d8a8b-1fd8-4f5f-a69d-368b4ec5157f" />
    <cim:IdentifiedObject.mRID>c083f40d-b93f-4e12-8e2b-e76904a5813f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9f827061-c02c-a642-b2cc-c2a571fc29e3">
    <cim:IdentifiedObject.name>18408</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9f827061-c02c-a642-b2cc-c2a571fc29e3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1c28f8a8-1519-430a-bb0f-5fc032d6438c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32f8fea7-889c-4ec7-83b2-cc258915877f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bffbc409-2f9c-464f-9cc9-35be637da88d" />
    <cim:IdentifiedObject.mRID>1c28f8a8-1519-430a-bb0f-5fc032d6438c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0069010-f561-401d-856c-858a42b2fcdf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32f8fea7-889c-4ec7-83b2-cc258915877f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e9f9b4c-b306-4193-84f7-f1e88d2f06ae" />
    <cim:IdentifiedObject.mRID>f0069010-f561-401d-856c-858a42b2fcdf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97650a45-5486-4cba-8561-5b8f42e813ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188a8fa0-adb2-4a7d-befc-e34fd950e39b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>97650a45-5486-4cba-8561-5b8f42e813ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_377925f4-a996-4065-b714-0c51619b55dc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_188a8fa0-adb2-4a7d-befc-e34fd950e39b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb4be4a6-221d-4d04-91c9-1304a57c803f" />
    <cim:IdentifiedObject.mRID>377925f4-a996-4065-b714-0c51619b55dc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d511323-ae8c-4b1b-9de6-fae4f8acadd6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aca47e3c-e04b-4884-8126-85976ffdf083" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18383639-bffc-4d8b-ac94-d55fa78b5bd0" />
    <cim:IdentifiedObject.mRID>0d511323-ae8c-4b1b-9de6-fae4f8acadd6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa7e9856-0cb8-4c1a-96c8-e0de6635d161">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aca47e3c-e04b-4884-8126-85976ffdf083" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30c215d7-9405-45c8-8c88-a5ee360862a4" />
    <cim:IdentifiedObject.mRID>fa7e9856-0cb8-4c1a-96c8-e0de6635d161</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d06253cc-6108-4baa-ac3f-8d35cca2f769">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddfb4356-2b0f-4b2e-a07c-f0a23d3dc010" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de83ed81-e1d7-4032-89f3-8eb46ec48b80" />
    <cim:IdentifiedObject.mRID>d06253cc-6108-4baa-ac3f-8d35cca2f769</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7569e936-59cc-4686-b43e-07e5cab6a4b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ddfb4356-2b0f-4b2e-a07c-f0a23d3dc010" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58aae9f5-b25a-462f-a272-0d9b1aa1a471" />
    <cim:IdentifiedObject.mRID>7569e936-59cc-4686-b43e-07e5cab6a4b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4ccf217b-0165-467e-b0eb-9c4bd7b25f4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5a15988-0113-4a5b-a947-3007b5a10192" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f00c4a5-9a1a-407d-8df3-aa51d222a719" />
    <cim:IdentifiedObject.mRID>4ccf217b-0165-467e-b0eb-9c4bd7b25f4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5adc058d-b825-455d-a123-ab9df9192270">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5a15988-0113-4a5b-a947-3007b5a10192" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea617305-f94e-4dee-829b-9bb0126e9e54" />
    <cim:IdentifiedObject.mRID>5adc058d-b825-455d-a123-ab9df9192270</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dff36b40-27c5-4614-851a-fb533b72d583">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16a08dae-3505-4b15-9f3a-95e39c746596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0d59905-bb36-41fa-a4cf-d4b5300709f7" />
    <cim:IdentifiedObject.mRID>dff36b40-27c5-4614-851a-fb533b72d583</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a09f8114-2b54-473d-aaa5-08aaff3122f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_16a08dae-3505-4b15-9f3a-95e39c746596" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b480f50-612d-4d08-a498-0c2e095eb406" />
    <cim:IdentifiedObject.mRID>a09f8114-2b54-473d-aaa5-08aaff3122f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f38ff59e-8945-4b76-97a5-100402952388">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_621b5b1a-7ef2-4364-963a-9ad302c550b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f546e071-ca80-4c08-82c3-f5c3baf2838a" />
    <cim:IdentifiedObject.mRID>f38ff59e-8945-4b76-97a5-100402952388</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dafcbe67-6407-409c-8a3d-129428a14049">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_621b5b1a-7ef2-4364-963a-9ad302c550b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>dafcbe67-6407-409c-8a3d-129428a14049</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_caa5d08c-8068-4253-956d-7a867b8e814b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1010f11e-c032-4f61-bdbc-a0bf435715e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7" />
    <cim:IdentifiedObject.mRID>caa5d08c-8068-4253-956d-7a867b8e814b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a91adce5-2153-404e-8fe3-bee1b29c072f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1010f11e-c032-4f61-bdbc-a0bf435715e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>a91adce5-2153-404e-8fe3-bee1b29c072f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6282b13c-b651-4cfb-87bd-a01963dd5758">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0269445c-4826-47a1-b7db-c293da6bb4d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bb7cd51-c24b-49d9-bb35-57aae39cadec" />
    <cim:IdentifiedObject.mRID>6282b13c-b651-4cfb-87bd-a01963dd5758</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4179c230-9010-4074-b773-06792b09cdca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0269445c-4826-47a1-b7db-c293da6bb4d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>4179c230-9010-4074-b773-06792b09cdca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5eb084a9-e4c7-438b-9bb0-7c5aefed7f1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96a5c4da-2f30-4795-ae1e-86ae328c8b1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de83ed81-e1d7-4032-89f3-8eb46ec48b80" />
    <cim:IdentifiedObject.mRID>5eb084a9-e4c7-438b-9bb0-7c5aefed7f1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a9e2d77-60fd-4b8e-85c9-1a8e52324cfc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96a5c4da-2f30-4795-ae1e-86ae328c8b1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_424f0f78-e699-40a5-9e7e-560bb1947416" />
    <cim:IdentifiedObject.mRID>4a9e2d77-60fd-4b8e-85c9-1a8e52324cfc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_deef8166-4aa1-4ff9-8910-46d46b638ce3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e3f7823-af7a-4bab-80c7-3eb7c65b05cf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d80f766a-c580-4389-8608-6298a6682ace" />
    <cim:IdentifiedObject.mRID>deef8166-4aa1-4ff9-8910-46d46b638ce3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afd1e91b-435c-41df-8c2e-cf5698399c51">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e3f7823-af7a-4bab-80c7-3eb7c65b05cf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56e5f877-fd02-4270-8a30-9ab363947449" />
    <cim:IdentifiedObject.mRID>afd1e91b-435c-41df-8c2e-cf5698399c51</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1807d5d-100c-496a-87f0-4da541cb2b42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f544a7cf-f295-ea47-9e69-b3892cb27d04" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da94c86-8568-4013-88a1-55551e425a1e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d64b754a-7ce4-4a57-8244-6bbb1c050f32" />
    <cim:IdentifiedObject.mRID>f1807d5d-100c-496a-87f0-4da541cb2b42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f544a7cf-f295-ea47-9e69-b3892cb27d04">
    <cim:IdentifiedObject.name>19106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f544a7cf-f295-ea47-9e69-b3892cb27d04</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9a7ccc96-0d98-4496-97c8-8af5cc300083">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5ef4d0c9-7713-f543-b697-9fb662799cab" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5da94c86-8568-4013-88a1-55551e425a1e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cfefbccc-8b6e-4dcb-a266-4ca352a706be" />
    <cim:IdentifiedObject.mRID>9a7ccc96-0d98-4496-97c8-8af5cc300083</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5ef4d0c9-7713-f543-b697-9fb662799cab">
    <cim:IdentifiedObject.name>14303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5ef4d0c9-7713-f543-b697-9fb662799cab</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_fda40adf-182e-400b-8605-8e491f51e057">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9f6c713-6a9c-485f-a176-76e16831e2fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d813648-6fa0-410c-8f0e-f62073b88f7f" />
    <cim:IdentifiedObject.mRID>fda40adf-182e-400b-8605-8e491f51e057</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f7dc351-8152-449c-b621-d65596a4f295">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9f6c713-6a9c-485f-a176-76e16831e2fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8b0307b-6eb8-4cba-b253-7b0bb42e79af" />
    <cim:IdentifiedObject.mRID>4f7dc351-8152-449c-b621-d65596a4f295</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da9438de-36ef-4392-a11c-f14f79ae4429">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_995b97fc-ba0f-4063-86ab-47b7a9439b64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5776317e-0564-4230-928d-c67983236adc" />
    <cim:IdentifiedObject.mRID>da9438de-36ef-4392-a11c-f14f79ae4429</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7dc5ba20-f4b0-4373-ab7a-6fa4449dc093">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_995b97fc-ba0f-4063-86ab-47b7a9439b64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c5df2c7-9578-413b-b98f-b3a3b0f7d45e" />
    <cim:IdentifiedObject.mRID>7dc5ba20-f4b0-4373-ab7a-6fa4449dc093</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc91e26b-48c9-4bba-a474-db1dc8c6e387">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2e610a2-5b61-40dc-b162-1170e3b4388e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16006910-a7b8-4d22-92fc-fc9e83a6a091" />
    <cim:IdentifiedObject.mRID>fc91e26b-48c9-4bba-a474-db1dc8c6e387</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6d590d04-5185-415a-b517-d6130c0bfcc2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2e610a2-5b61-40dc-b162-1170e3b4388e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>6d590d04-5185-415a-b517-d6130c0bfcc2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7807e6c3-8b16-4136-9da0-f08e66e6f8ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7086b13e-ca81-4831-85ea-cbfcf4917eff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b00b810f-4fec-4cf5-b7b7-6a570fd20c65" />
    <cim:IdentifiedObject.mRID>7807e6c3-8b16-4136-9da0-f08e66e6f8ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_713f18eb-4f2f-42b9-95ee-41a4dd8cb30c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7086b13e-ca81-4831-85ea-cbfcf4917eff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a8ace20-76fb-44c7-a461-8606b1521022" />
    <cim:IdentifiedObject.mRID>713f18eb-4f2f-42b9-95ee-41a4dd8cb30c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aedbc50d-8c15-460e-8a67-a237751411a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecc7d452-3cc6-4a6f-ac55-cfc80f3aac53" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cec4bf4-f070-4792-863a-546959a2b8a6" />
    <cim:IdentifiedObject.mRID>aedbc50d-8c15-460e-8a67-a237751411a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96019f24-a548-4e62-87a7-a1ddb7b29efd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecc7d452-3cc6-4a6f-ac55-cfc80f3aac53" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4c4d89a-2bde-4158-9bb0-8d0b6fcac5c6" />
    <cim:IdentifiedObject.mRID>96019f24-a548-4e62-87a7-a1ddb7b29efd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0ecefb1-1427-437f-b02c-0bd50d126c69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3858c1c8-47b1-4861-ac73-417e5db175d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca4b4dd1-db6b-4edd-9bb5-d2a2f4d2f8c2" />
    <cim:IdentifiedObject.mRID>c0ecefb1-1427-437f-b02c-0bd50d126c69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdaf21df-7309-409c-a347-041f19871c4b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3858c1c8-47b1-4861-ac73-417e5db175d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de7f99bc-7ebc-431c-95cb-f6c782a0da26" />
    <cim:IdentifiedObject.mRID>bdaf21df-7309-409c-a347-041f19871c4b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cb02ec0-bf9c-4749-8bfd-fb7c7fb6ea30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47abf3f-dc76-432d-8b36-094232406e9b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80ca8fc8-de51-4b1c-936d-d256f6e57be1" />
    <cim:IdentifiedObject.mRID>9cb02ec0-bf9c-4749-8bfd-fb7c7fb6ea30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afa4bece-a162-4971-9054-58f39c742cd9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47abf3f-dc76-432d-8b36-094232406e9b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>afa4bece-a162-4971-9054-58f39c742cd9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15fd1e93-1793-4b91-8759-0ad3c250bba1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fabef2e8-545d-4e74-934d-ffd7b88c87b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f933eb22-decd-48a0-9ba7-702d925b2cde" />
    <cim:IdentifiedObject.mRID>15fd1e93-1793-4b91-8759-0ad3c250bba1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee372f0f-ac5a-48b1-b4c9-d91fee3ba68a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fabef2e8-545d-4e74-934d-ffd7b88c87b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>ee372f0f-ac5a-48b1-b4c9-d91fee3ba68a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28d70965-2c14-4717-a326-8d45cf16d16b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84d6f156-5162-48ad-b1a2-c977bad097ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>28d70965-2c14-4717-a326-8d45cf16d16b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb69fdca-6e42-436f-889e-7e9892435742">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84d6f156-5162-48ad-b1a2-c977bad097ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9db38e8-5ac7-4e85-8b21-f6bc2d2ba1b8" />
    <cim:IdentifiedObject.mRID>fb69fdca-6e42-436f-889e-7e9892435742</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6738fbf7-b26a-478e-ad5d-53b027ab3509">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ced66685-5d4e-4ff6-822c-841c70ea9d71" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c044da19-4faf-424a-85c4-726890e79102" />
    <cim:IdentifiedObject.mRID>6738fbf7-b26a-478e-ad5d-53b027ab3509</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d52d3131-5d0b-4aaa-abe2-6f15f0178288">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ac062a6-8347-4ac6-8b8b-a35971c1545d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9ff65a3-7813-4e1c-a947-15c42ceb1e01" />
    <cim:IdentifiedObject.mRID>d52d3131-5d0b-4aaa-abe2-6f15f0178288</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55a85088-4721-488e-bcf1-c78b404fb3bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ac062a6-8347-4ac6-8b8b-a35971c1545d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>55a85088-4721-488e-bcf1-c78b404fb3bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fff9e73-a756-47ef-9152-6d083d93e1bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_269282bd-ecfb-42ef-bf01-7d611ce40a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_730b0d5c-0b44-41eb-a82d-529e757e9f25" />
    <cim:IdentifiedObject.mRID>6fff9e73-a756-47ef-9152-6d083d93e1bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6209ec09-3d3f-4068-88db-d1bbdb9c2ece">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_269282bd-ecfb-42ef-bf01-7d611ce40a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb90133d-9d92-4910-91c2-47a9f65a99a7" />
    <cim:IdentifiedObject.mRID>6209ec09-3d3f-4068-88db-d1bbdb9c2ece</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_639a949b-93cb-4c73-90fa-b797eff6e299">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b21a59f3-7459-474d-806e-02e315fdeb79" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82d49a16-c7c2-44b8-aa51-66807df20fd0" />
    <cim:IdentifiedObject.mRID>639a949b-93cb-4c73-90fa-b797eff6e299</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f4bd1e4-9172-4a93-936f-f847fe30731f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54e8edea-c3bf-42a4-a6e2-6cbdf3006959" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ef8330-e476-4c16-ad98-7ddb35f67eb4" />
    <cim:IdentifiedObject.mRID>1f4bd1e4-9172-4a93-936f-f847fe30731f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aa496582-05a6-4f05-8b30-dc92fb7af608">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54e8edea-c3bf-42a4-a6e2-6cbdf3006959" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_45e52671-8549-40ba-a147-7c1d508595b0" />
    <cim:IdentifiedObject.mRID>aa496582-05a6-4f05-8b30-dc92fb7af608</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a526db48-c64a-4698-a3ae-2fd4bb89bf1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85e77e97-3a7c-4ba0-bbf9-74d803b356ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4c4d89a-2bde-4158-9bb0-8d0b6fcac5c6" />
    <cim:IdentifiedObject.mRID>a526db48-c64a-4698-a3ae-2fd4bb89bf1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5fc6f4cc-47ce-4a36-a2f1-ed1ebea0918b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_85e77e97-3a7c-4ba0-bbf9-74d803b356ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_022421eb-83fe-43b3-ae5d-094ee6e6b016" />
    <cim:IdentifiedObject.mRID>5fc6f4cc-47ce-4a36-a2f1-ed1ebea0918b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fd7beed-c059-49b6-a972-2b0c6fefc448">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd69a6b7-239e-49dc-ba2c-46f9f5a11002" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4cc3caf-1275-4f08-98a9-1e92898c3da2" />
    <cim:IdentifiedObject.mRID>6fd7beed-c059-49b6-a972-2b0c6fefc448</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfa09ab0-95c1-45e4-acd5-17ce143c9a35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd69a6b7-239e-49dc-ba2c-46f9f5a11002" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8afc242-d12e-4cbc-82fe-2f9dbefbf07d" />
    <cim:IdentifiedObject.mRID>bfa09ab0-95c1-45e4-acd5-17ce143c9a35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23ad3954-cd6b-44b3-bd1a-c2b5bbbdc93e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54a8a56c-1448-454e-aba7-414a4f0fd226" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7636b1a2-51f5-46c2-821f-90d06f1bf536" />
    <cim:IdentifiedObject.mRID>23ad3954-cd6b-44b3-bd1a-c2b5bbbdc93e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_70239099-8165-4629-9d08-c14957bfd487">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54a8a56c-1448-454e-aba7-414a4f0fd226" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d813648-6fa0-410c-8f0e-f62073b88f7f" />
    <cim:IdentifiedObject.mRID>70239099-8165-4629-9d08-c14957bfd487</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34e4bae3-8d7c-44c9-ac9d-d8e35712fc30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0fdbb87-37ce-4f02-bc7b-0bbe5d4a1863" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0c1b8b-63b7-4f50-881e-032fb98c6569" />
    <cim:IdentifiedObject.mRID>34e4bae3-8d7c-44c9-ac9d-d8e35712fc30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_81814640-3afd-4771-8b44-9e7a0ef48214">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0fdbb87-37ce-4f02-bc7b-0bbe5d4a1863" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_38edaaf7-0351-4f34-9e5d-0fc358b848eb" />
    <cim:IdentifiedObject.mRID>81814640-3afd-4771-8b44-9e7a0ef48214</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e914ae5-2195-4263-9724-de878cd2f8db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4a0d20cd-536c-5b4a-b0db-deb5ba52ba4f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_628cee38-ba9c-4fdd-915d-1dd7857a8f66" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47886b7a-0596-413f-a276-d9254c0791d7" />
    <cim:IdentifiedObject.mRID>8e914ae5-2195-4263-9724-de878cd2f8db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4a0d20cd-536c-5b4a-b0db-deb5ba52ba4f">
    <cim:IdentifiedObject.name>10604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4a0d20cd-536c-5b4a-b0db-deb5ba52ba4f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5ac86a3b-7c77-478c-8bbc-cda2bc182ec3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_beb60335-83af-b24f-ab87-732e976f191d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_628cee38-ba9c-4fdd-915d-1dd7857a8f66" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3d0b353-5e01-4d81-89ad-9c2aaf7476a7" />
    <cim:IdentifiedObject.mRID>5ac86a3b-7c77-478c-8bbc-cda2bc182ec3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_beb60335-83af-b24f-ab87-732e976f191d">
    <cim:IdentifiedObject.name>15706</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>beb60335-83af-b24f-ab87-732e976f191d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c21bd213-a4eb-46a0-9936-040f36252553">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21e4bc88-0cb1-44f0-b25c-3bc962052170" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>c21bd213-a4eb-46a0-9936-040f36252553</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7572f6fa-3937-44b6-bd5e-d6424a83bcdc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21e4bc88-0cb1-44f0-b25c-3bc962052170" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_075e6d15-7a7f-48af-ae32-97e3bfdd290f" />
    <cim:IdentifiedObject.mRID>7572f6fa-3937-44b6-bd5e-d6424a83bcdc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cbdce671-9116-4e18-b24a-9a5d9f700bd0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c2e9c79-b9fb-4823-bf75-30e6038b6ccc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eae424b2-cc3f-4400-b8af-1d94952005ca" />
    <cim:IdentifiedObject.mRID>cbdce671-9116-4e18-b24a-9a5d9f700bd0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ccf6258-355e-4a1f-b40b-a2a762f751f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c2e9c79-b9fb-4823-bf75-30e6038b6ccc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_728636d4-bd78-416a-9ef2-1b5df362e13e" />
    <cim:IdentifiedObject.mRID>5ccf6258-355e-4a1f-b40b-a2a762f751f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01036fc8-a323-4476-a6cd-f210aefc90ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50fd5bdb-8505-4dfd-8798-5e97dc63096c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fc4bd40-868b-4bab-996e-78ea1f8ad45c" />
    <cim:IdentifiedObject.mRID>01036fc8-a323-4476-a6cd-f210aefc90ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8b0637f5-43b1-4574-ba9a-e5222df429dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50fd5bdb-8505-4dfd-8798-5e97dc63096c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>8b0637f5-43b1-4574-ba9a-e5222df429dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d3c73f7f-dea6-42a3-a888-9e38f499f39d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95bc129e-e54b-48db-813b-dff3d8aca63b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0d59905-bb36-41fa-a4cf-d4b5300709f7" />
    <cim:IdentifiedObject.mRID>d3c73f7f-dea6-42a3-a888-9e38f499f39d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_467d3f3d-8708-44c4-8514-b813ab91ad59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95bc129e-e54b-48db-813b-dff3d8aca63b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78e8759b-5c02-43e1-a27c-109eec5fad6b" />
    <cim:IdentifiedObject.mRID>467d3f3d-8708-44c4-8514-b813ab91ad59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_217df92d-8a79-4b53-b4b0-4e3754b60f96">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f725e64-1a8d-4cdb-afc1-d6d3e952b57e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30c215d7-9405-45c8-8c88-a5ee360862a4" />
    <cim:IdentifiedObject.mRID>217df92d-8a79-4b53-b4b0-4e3754b60f96</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62a0f39d-9a60-4553-9fa1-1048aa537b56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f725e64-1a8d-4cdb-afc1-d6d3e952b57e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>62a0f39d-9a60-4553-9fa1-1048aa537b56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1f7bcf7-6cc8-4cfd-8bb1-aeaa65b91031">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36523c92-d839-433d-9dfe-ce4db6514a9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cec4bf4-f070-4792-863a-546959a2b8a6" />
    <cim:IdentifiedObject.mRID>c1f7bcf7-6cc8-4cfd-8bb1-aeaa65b91031</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0b9dcd31-5a30-43e8-9146-71b9755f95f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36523c92-d839-433d-9dfe-ce4db6514a9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>0b9dcd31-5a30-43e8-9146-71b9755f95f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cccc070b-d5d4-49d9-9f83-497e7b20cf3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ceab6391-3b0c-4b01-a6e4-e654ae454807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dca64b9e-4f76-4975-a853-20664cf38aaf" />
    <cim:IdentifiedObject.mRID>cccc070b-d5d4-49d9-9f83-497e7b20cf3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b2df2ec-a352-4acd-8291-0e6647517d28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ceab6391-3b0c-4b01-a6e4-e654ae454807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9db38e8-5ac7-4e85-8b21-f6bc2d2ba1b8" />
    <cim:IdentifiedObject.mRID>5b2df2ec-a352-4acd-8291-0e6647517d28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd377ada-c8fb-4d0f-ad6c-b0ce300c6c1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4dd287f-6c49-4b73-a366-e5314352173d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_870d88c4-7ea9-46c8-b6c1-bae1b5007bbc" />
    <cim:IdentifiedObject.mRID>fd377ada-c8fb-4d0f-ad6c-b0ce300c6c1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab5f9ab9-5e4f-40fc-b962-ee9f48d2a5a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4dd287f-6c49-4b73-a366-e5314352173d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>ab5f9ab9-5e4f-40fc-b962-ee9f48d2a5a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed0edd52-e967-42c3-8774-166063aa876d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24b56fb6-a018-4f39-9f4f-87ce13546dcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbdcd55c-f2c9-4606-a25a-793198eb648c" />
    <cim:IdentifiedObject.mRID>ed0edd52-e967-42c3-8774-166063aa876d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a1231ed-bcf7-43da-9568-b7ddfddbf38c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24b56fb6-a018-4f39-9f4f-87ce13546dcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>6a1231ed-bcf7-43da-9568-b7ddfddbf38c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5fb6c0a-6d7e-47ec-861e-302e22c65bbb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a4aae8d-ccba-4195-9dbe-2b70216b28e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d972baf4-c319-4a34-84f0-5982daf42ba7" />
    <cim:IdentifiedObject.mRID>f5fb6c0a-6d7e-47ec-861e-302e22c65bbb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5df13cbc-bdd2-48d4-a7cf-77429538d527">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a4aae8d-ccba-4195-9dbe-2b70216b28e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b60275d4-d0b0-4d03-a684-3b95c3428225" />
    <cim:IdentifiedObject.mRID>5df13cbc-bdd2-48d4-a7cf-77429538d527</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b559136e-f5de-4764-a288-204089ded597">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_790a0254-f12d-405c-bf77-f2201b0cb262" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5792c281-1b7d-47a5-9825-77e5a7509b03" />
    <cim:IdentifiedObject.mRID>b559136e-f5de-4764-a288-204089ded597</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_280b1302-57f8-45dd-b43c-78edfbbb2898">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_790a0254-f12d-405c-bf77-f2201b0cb262" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_742339de-ba3f-4d17-ad6e-742dbdef214b" />
    <cim:IdentifiedObject.mRID>280b1302-57f8-45dd-b43c-78edfbbb2898</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4dfe03f-7560-4ece-ac8b-a07bfc23d7bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02228d7-a0de-4c28-8ffb-6f09e5795df5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6701f839-2a9e-4d14-890f-d017a128011a" />
    <cim:IdentifiedObject.mRID>d4dfe03f-7560-4ece-ac8b-a07bfc23d7bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46f1bf63-3014-49f4-aa98-775936cee252">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e02228d7-a0de-4c28-8ffb-6f09e5795df5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_204189ae-c5b6-4dc3-8b69-1d7752564292" />
    <cim:IdentifiedObject.mRID>46f1bf63-3014-49f4-aa98-775936cee252</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01e5caaa-1095-440e-bc05-bc7564f49014">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_329b355f-a657-4069-801b-ce04f70c410e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d22e1358-0b68-4d2e-ba03-133450dee32a" />
    <cim:IdentifiedObject.mRID>01e5caaa-1095-440e-bc05-bc7564f49014</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03469c28-8879-4b01-a6b1-9b01655d6bd0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_329b355f-a657-4069-801b-ce04f70c410e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b5debcc-e908-434e-b7fe-b59fa4d57029" />
    <cim:IdentifiedObject.mRID>03469c28-8879-4b01-a6b1-9b01655d6bd0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_74c11e1c-47cc-4a95-a3f5-ffb6a1b0f457">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73c2aa34-c2c2-44e2-8d09-791f765a7728" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0c43942-39e3-4137-ad02-70eb3c022988" />
    <cim:IdentifiedObject.mRID>74c11e1c-47cc-4a95-a3f5-ffb6a1b0f457</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29ab23bd-642d-4171-bc7d-a2a8299a207e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73c2aa34-c2c2-44e2-8d09-791f765a7728" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76d0976b-a9c4-43dc-b287-aa8844c4c554" />
    <cim:IdentifiedObject.mRID>29ab23bd-642d-4171-bc7d-a2a8299a207e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_937c965f-fc93-4e0e-8d63-24183e9d6fe5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c1bf345-90e7-4e27-aeab-d0c936b7d072" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9ff65a3-7813-4e1c-a947-15c42ceb1e01" />
    <cim:IdentifiedObject.mRID>937c965f-fc93-4e0e-8d63-24183e9d6fe5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e775510-83ff-4b96-90b3-9d663a23c188">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c1bf345-90e7-4e27-aeab-d0c936b7d072" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdf21315-6bfa-47f1-9267-f7ead08b34c0" />
    <cim:IdentifiedObject.mRID>9e775510-83ff-4b96-90b3-9d663a23c188</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13ebfdaa-5070-406b-9161-741d4af991fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e5ddbcc-5cce-4808-bc1f-228b5e97d56c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e32f656d-2934-485b-ae1f-c7ceb575b985" />
    <cim:IdentifiedObject.mRID>13ebfdaa-5070-406b-9161-741d4af991fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb4d224e-cf81-4b0d-adf2-19906178a935">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e5ddbcc-5cce-4808-bc1f-228b5e97d56c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82d49a16-c7c2-44b8-aa51-66807df20fd0" />
    <cim:IdentifiedObject.mRID>bb4d224e-cf81-4b0d-adf2-19906178a935</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52e06615-6287-4673-92b5-319b39c2978c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d6302e2c-e8ff-4376-9d70-4f177a3358a1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>52e06615-6287-4673-92b5-319b39c2978c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_636a965c-e2c9-4e56-a2c3-8ed2cc842ff2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d6302e2c-e8ff-4376-9d70-4f177a3358a1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3b3cf02-d4b5-4a36-b69b-abeb2c783bcb" />
    <cim:IdentifiedObject.mRID>636a965c-e2c9-4e56-a2c3-8ed2cc842ff2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f30e5f2-17f5-4823-9e7c-e07d13bce115">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db887b15-41b1-4ddf-94a6-7fa5054da921" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fa36370-c63c-4cd4-be31-36f2cd8dd877" />
    <cim:IdentifiedObject.mRID>1f30e5f2-17f5-4823-9e7c-e07d13bce115</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fe35f44-f287-48b8-b831-fddd5549dab9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_db887b15-41b1-4ddf-94a6-7fa5054da921" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62df2ef6-a90c-4fff-8a16-c46cbdbbf35c" />
    <cim:IdentifiedObject.mRID>6fe35f44-f287-48b8-b831-fddd5549dab9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99a5a233-b4c6-4e05-814a-4bec0ce078a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2bd4954c-1f61-b449-b9e0-56fee90f6e9d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91ac9bdf-784d-405b-8b51-e5cb76cf8745" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95d85916-cf36-4088-b992-dd378f95947e" />
    <cim:IdentifiedObject.mRID>99a5a233-b4c6-4e05-814a-4bec0ce078a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2bd4954c-1f61-b449-b9e0-56fee90f6e9d">
    <cim:IdentifiedObject.name>15106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2bd4954c-1f61-b449-b9e0-56fee90f6e9d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cab90c1b-f70d-48dc-ade8-75ea41e9c38f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_4a166426-e642-204b-bc82-8974c10873c9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91ac9bdf-784d-405b-8b51-e5cb76cf8745" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fca45128-b4f1-4b59-895c-3124f8019d69" />
    <cim:IdentifiedObject.mRID>cab90c1b-f70d-48dc-ade8-75ea41e9c38f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_4a166426-e642-204b-bc82-8974c10873c9">
    <cim:IdentifiedObject.name>13609</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>4a166426-e642-204b-bc82-8974c10873c9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4a0e9c93-1f7a-4bb5-88e6-3fba2d7cbf85">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90091264-b81a-408e-bb2b-b3fc6086e61f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35eeed8e-bdfb-4f0f-bd05-e6c112930da7" />
    <cim:IdentifiedObject.mRID>4a0e9c93-1f7a-4bb5-88e6-3fba2d7cbf85</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f28dcd9-3793-4832-abdf-454236b0826d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90091264-b81a-408e-bb2b-b3fc6086e61f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>0f28dcd9-3793-4832-abdf-454236b0826d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afc34636-c6d1-4ffa-b8dd-c71afbca4f8b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ec89e2e-2aca-435f-93d5-0c34ea904ad4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01281daf-7af9-43bb-a5c3-aeeeceab9c78" />
    <cim:IdentifiedObject.mRID>afc34636-c6d1-4ffa-b8dd-c71afbca4f8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34395e83-229b-4725-8b33-d33087ffad55">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ec89e2e-2aca-435f-93d5-0c34ea904ad4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>34395e83-229b-4725-8b33-d33087ffad55</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c4900d3-f5ed-4ced-99a5-274640a1b80b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1397c546-65c5-4efe-b49d-c79bfe931a6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b5debcc-e908-434e-b7fe-b59fa4d57029" />
    <cim:IdentifiedObject.mRID>1c4900d3-f5ed-4ced-99a5-274640a1b80b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7fd1e9b5-446f-4ad0-be8b-f0b4c7cd124f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1397c546-65c5-4efe-b49d-c79bfe931a6d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d80f766a-c580-4389-8608-6298a6682ace" />
    <cim:IdentifiedObject.mRID>7fd1e9b5-446f-4ad0-be8b-f0b4c7cd124f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc30287b-2f2b-4f0a-9f24-eb5e553eb872">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36116d93-13cd-4c20-80a8-351156dd1294" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>cc30287b-2f2b-4f0a-9f24-eb5e553eb872</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39ccb741-0984-4116-8734-5814f9e41818">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36116d93-13cd-4c20-80a8-351156dd1294" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_870d88c4-7ea9-46c8-b6c1-bae1b5007bbc" />
    <cim:IdentifiedObject.mRID>39ccb741-0984-4116-8734-5814f9e41818</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe1d4245-b42b-4d1f-8f35-3eed0ca4b22a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_714ccbd1-8083-4c7e-9419-c35590e16904" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04c793ba-ac6f-4beb-81a7-175fd72e9c04" />
    <cim:IdentifiedObject.mRID>fe1d4245-b42b-4d1f-8f35-3eed0ca4b22a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_323fb571-11eb-49fc-887a-c2cea813d04b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_714ccbd1-8083-4c7e-9419-c35590e16904" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ed8c608-72b3-4d53-baaa-dce83b43424f" />
    <cim:IdentifiedObject.mRID>323fb571-11eb-49fc-887a-c2cea813d04b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd083a3b-dfe2-43dd-9599-d3ef7c7254e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0210d6d4-1028-294d-81fb-92a3adfd1cfe" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f2ab29f-606d-42c7-af86-9d659b650c0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_113db45e-60c2-4a2a-abe6-a594137143e5" />
    <cim:IdentifiedObject.mRID>bd083a3b-dfe2-43dd-9599-d3ef7c7254e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0210d6d4-1028-294d-81fb-92a3adfd1cfe">
    <cim:IdentifiedObject.name>11208</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0210d6d4-1028-294d-81fb-92a3adfd1cfe</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_258b6267-7c58-48df-a648-b1103a261d3b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fd5ee40c-74cb-a849-b39a-2b8078489179" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f2ab29f-606d-42c7-af86-9d659b650c0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_acd48d8b-5e2e-4242-ac5e-3d9941eb2207" />
    <cim:IdentifiedObject.mRID>258b6267-7c58-48df-a648-b1103a261d3b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_fd5ee40c-74cb-a849-b39a-2b8078489179">
    <cim:IdentifiedObject.name>10605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>fd5ee40c-74cb-a849-b39a-2b8078489179</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cde0be05-9c6e-4d9b-a90f-3f5bf3ee41e9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c65d466-ee7b-4817-8b10-829cc902a2e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a1c5942-d27a-4d8d-8ee1-eff0b036a961" />
    <cim:IdentifiedObject.mRID>cde0be05-9c6e-4d9b-a90f-3f5bf3ee41e9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95fb6130-bcb8-4ce6-a0e8-396e64df9d76">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c65d466-ee7b-4817-8b10-829cc902a2e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aaf2e81-a2e8-462a-a69c-db76749e50f0" />
    <cim:IdentifiedObject.mRID>95fb6130-bcb8-4ce6-a0e8-396e64df9d76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab43e03e-e4a6-442a-96a2-add77a1ad47a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2da387e6-4068-4f6a-9541-c12d80107d2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2815d53a-dffe-49cf-b96a-baabd5a69b8b" />
    <cim:IdentifiedObject.mRID>ab43e03e-e4a6-442a-96a2-add77a1ad47a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da176109-68d6-41ff-b8b3-b31e25838361">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2da387e6-4068-4f6a-9541-c12d80107d2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d33dc4b4-e36c-4c96-8493-9ae2cb199c5f" />
    <cim:IdentifiedObject.mRID>da176109-68d6-41ff-b8b3-b31e25838361</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cb7f762-ecb7-448f-9305-7daae91ed8a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90c3d3b-edb0-4a4c-9a3b-d98b2bc30163" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>4cb7f762-ecb7-448f-9305-7daae91ed8a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e4190ff-26a9-4827-913f-18fdb1433b0f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90c3d3b-edb0-4a4c-9a3b-d98b2bc30163" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0c1b8b-63b7-4f50-881e-032fb98c6569" />
    <cim:IdentifiedObject.mRID>7e4190ff-26a9-4827-913f-18fdb1433b0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c32b0966-ec98-4870-b9c1-a98351e90c40">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec591690-986f-4a67-b5c0-55ffe4ae5a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>c32b0966-ec98-4870-b9c1-a98351e90c40</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8a0586f-b7e1-4f74-803c-d4279bcd517a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec591690-986f-4a67-b5c0-55ffe4ae5a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae87bf7-45f2-4510-8e95-de10ecdb17b1" />
    <cim:IdentifiedObject.mRID>d8a0586f-b7e1-4f74-803c-d4279bcd517a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c7467a6-cd00-40eb-83ce-9b00589dbe1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1870af1-5e54-475d-91ac-e2dd05921a73" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>5c7467a6-cd00-40eb-83ce-9b00589dbe1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f268e793-eb4c-45cf-b853-786f6bae2d0b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1870af1-5e54-475d-91ac-e2dd05921a73" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e32f656d-2934-485b-ae1f-c7ceb575b985" />
    <cim:IdentifiedObject.mRID>f268e793-eb4c-45cf-b853-786f6bae2d0b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76933e94-3307-4f2e-bfb2-a7bdb803e56c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5747594-6add-4af5-99ba-7abe5fce8d51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89c8f4d6-d2d6-4d32-843b-2d70238442e1" />
    <cim:IdentifiedObject.mRID>76933e94-3307-4f2e-bfb2-a7bdb803e56c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c9e38be-ca7b-4a66-aaed-9facbfc51084">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5747594-6add-4af5-99ba-7abe5fce8d51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5549a457-60b6-435e-8cf1-152f3c45d617" />
    <cim:IdentifiedObject.mRID>5c9e38be-ca7b-4a66-aaed-9facbfc51084</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a566dc2-ea34-4dc4-b9b6-2503e270fc11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b14873d4-d6a8-461a-8d86-52c75d1c93aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c67036c9-b1dc-4047-8449-fdd8adb8a7dc" />
    <cim:IdentifiedObject.mRID>2a566dc2-ea34-4dc4-b9b6-2503e270fc11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1afaf605-a969-4017-ba6a-43f54c330675">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b14873d4-d6a8-461a-8d86-52c75d1c93aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>1afaf605-a969-4017-ba6a-43f54c330675</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be472035-699c-4019-9bbe-232a4abb9aab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55f02de0-b92e-4be2-8440-bd83ed5aae45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f933eb22-decd-48a0-9ba7-702d925b2cde" />
    <cim:IdentifiedObject.mRID>be472035-699c-4019-9bbe-232a4abb9aab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbb9f0b9-e045-437e-98bb-df8dac63478c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55f02de0-b92e-4be2-8440-bd83ed5aae45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4ffa32-cd4c-47bb-b891-d8514188eb04" />
    <cim:IdentifiedObject.mRID>dbb9f0b9-e045-437e-98bb-df8dac63478c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c618855-adbf-4d5b-ac76-238c969dfddc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2083d493-684f-432a-ba5e-5205b14b5a99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_45e52671-8549-40ba-a147-7c1d508595b0" />
    <cim:IdentifiedObject.mRID>1c618855-adbf-4d5b-ac76-238c969dfddc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e76e8e23-7dde-4a11-a202-b6ce45805303">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6e44ed3-d601-4828-b91e-d4069a6cd5b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a951f77d-b57a-4532-a142-fbe40cd42a83" />
    <cim:IdentifiedObject.mRID>e76e8e23-7dde-4a11-a202-b6ce45805303</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15ad3aab-b5ac-4e3e-899b-b26e29937bca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6e44ed3-d601-4828-b91e-d4069a6cd5b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0c43942-39e3-4137-ad02-70eb3c022988" />
    <cim:IdentifiedObject.mRID>15ad3aab-b5ac-4e3e-899b-b26e29937bca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_132b8c4b-ac34-4cc9-bd2e-46dcf843a2eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef000610-6c4f-4c1c-a89a-718874775073" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d33dc4b4-e36c-4c96-8493-9ae2cb199c5f" />
    <cim:IdentifiedObject.mRID>132b8c4b-ac34-4cc9-bd2e-46dcf843a2eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36347110-a814-4abb-8461-b12ee6a5848e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ef000610-6c4f-4c1c-a89a-718874775073" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1c5df2c7-9578-413b-b98f-b3a3b0f7d45e" />
    <cim:IdentifiedObject.mRID>36347110-a814-4abb-8461-b12ee6a5848e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5964d38-f53d-4606-abfd-289a56b10446">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87ece0bc-d2dc-4853-9360-801068c1d9f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>b5964d38-f53d-4606-abfd-289a56b10446</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dd95770c-a9ab-4ee3-b9c0-e273774483f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87ece0bc-d2dc-4853-9360-801068c1d9f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6701f839-2a9e-4d14-890f-d017a128011a" />
    <cim:IdentifiedObject.mRID>dd95770c-a9ab-4ee3-b9c0-e273774483f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_193d69b2-cc0a-4aab-82ee-c41c9680971d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb9ca80f-349e-4897-add9-770dadade4f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>193d69b2-cc0a-4aab-82ee-c41c9680971d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af40e16e-8f12-46d6-a8f4-2c9179c37dfa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb9ca80f-349e-4897-add9-770dadade4f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ca38cb1-aa5f-40c7-8193-15191adc725a" />
    <cim:IdentifiedObject.mRID>af40e16e-8f12-46d6-a8f4-2c9179c37dfa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c0ac5c3-3b66-4bee-a706-fcf0b631d7cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9506f165-9264-4e78-a6b5-e76bdf0a8900" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_805c5432-2c29-4af0-a3dd-e3f9fb1fbb8c" />
    <cim:IdentifiedObject.mRID>0c0ac5c3-3b66-4bee-a706-fcf0b631d7cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7d7dbb2-7563-4ba2-8a02-9f0f3cd75ce1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9506f165-9264-4e78-a6b5-e76bdf0a8900" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e34ecd-6742-4f65-95db-b9371cc2162d" />
    <cim:IdentifiedObject.mRID>c7d7dbb2-7563-4ba2-8a02-9f0f3cd75ce1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f5fc4af-e748-4fe6-9fa7-c0c511936115">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d90dea5-07aa-4abd-949c-125c2842d91d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f546e071-ca80-4c08-82c3-f5c3baf2838a" />
    <cim:IdentifiedObject.mRID>1f5fc4af-e748-4fe6-9fa7-c0c511936115</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d222653e-f644-459e-b87f-653e9897e7b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d90dea5-07aa-4abd-949c-125c2842d91d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65bf1831-5487-4e64-9e80-e547cebdec4c" />
    <cim:IdentifiedObject.mRID>d222653e-f644-459e-b87f-653e9897e7b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6d4c58e4-fe8c-4f56-9698-db7c42f0c5cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f8f23f6-4e91-4f36-9541-28d4e039d9a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65bf1831-5487-4e64-9e80-e547cebdec4c" />
    <cim:IdentifiedObject.mRID>6d4c58e4-fe8c-4f56-9698-db7c42f0c5cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab83f77c-7445-4ae7-a071-c71d2ef86733">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f8f23f6-4e91-4f36-9541-28d4e039d9a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33acca52-0054-4211-a226-e40b5d558a59" />
    <cim:IdentifiedObject.mRID>ab83f77c-7445-4ae7-a071-c71d2ef86733</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12942849-3647-43ee-b2eb-1912165eb3d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5135611f-8e3d-47ba-8aff-246e32bfc1a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7130bcb5-001f-45aa-ae51-3072f63dd613" />
    <cim:IdentifiedObject.mRID>12942849-3647-43ee-b2eb-1912165eb3d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fd7e783b-fbc2-423b-b0c1-24e5b7765ecb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5135611f-8e3d-47ba-8aff-246e32bfc1a0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63" />
    <cim:IdentifiedObject.mRID>fd7e783b-fbc2-423b-b0c1-24e5b7765ecb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88b56099-70b0-4b7d-ad93-6ea43277ce4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae68f323-4f43-4347-a1e8-e8371c51a0aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>88b56099-70b0-4b7d-ad93-6ea43277ce4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fbca5ec1-9d41-4c53-b4ca-e1f209e1ffbf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae68f323-4f43-4347-a1e8-e8371c51a0aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_022421eb-83fe-43b3-ae5d-094ee6e6b016" />
    <cim:IdentifiedObject.mRID>fbca5ec1-9d41-4c53-b4ca-e1f209e1ffbf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_012f1c45-3349-4e5b-b43d-67f2ae5cfa89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8b92a6a-0990-4d56-85eb-8fa7c5bb5cf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>012f1c45-3349-4e5b-b43d-67f2ae5cfa89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9febb486-bc51-4787-95f6-0e26d48a6bcb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8b92a6a-0990-4d56-85eb-8fa7c5bb5cf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18169476-8c31-4d07-8114-8b5de9c87965" />
    <cim:IdentifiedObject.mRID>9febb486-bc51-4787-95f6-0e26d48a6bcb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e98e7bcd-c73d-458d-b991-635e519ca8e9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_931f220d-2f26-44b8-90d6-250e035dfd45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c062732-4bba-42b6-8f53-d98fa50c2ea3" />
    <cim:IdentifiedObject.mRID>e98e7bcd-c73d-458d-b991-635e519ca8e9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c459bc7-40b7-4620-813c-eeb0145ee46c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_931f220d-2f26-44b8-90d6-250e035dfd45" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b13ad62a-cec0-44e2-a324-54e1cb2c486a" />
    <cim:IdentifiedObject.mRID>3c459bc7-40b7-4620-813c-eeb0145ee46c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b55d5413-2aa1-4b7f-a9ac-4b9f0d5e2ba9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c84bf162-2991-4717-84b1-2d82c37d6fb5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bdf21315-6bfa-47f1-9267-f7ead08b34c0" />
    <cim:IdentifiedObject.mRID>b55d5413-2aa1-4b7f-a9ac-4b9f0d5e2ba9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_914d1687-ba04-49a6-afa0-4f19205bb2fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6a0d6d2-dcf4-4baf-ac87-15b05a02c598" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d9d834e-7199-4836-84e1-9ee31014ec8d" />
    <cim:IdentifiedObject.mRID>914d1687-ba04-49a6-afa0-4f19205bb2fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3185a546-25dc-4de0-9eaa-6b0bc71f4ffb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6a0d6d2-dcf4-4baf-ac87-15b05a02c598" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_075e6d15-7a7f-48af-ae32-97e3bfdd290f" />
    <cim:IdentifiedObject.mRID>3185a546-25dc-4de0-9eaa-6b0bc71f4ffb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ff07fd4-4bad-43c4-b34c-aec47b0b8b30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7006cb67-1ec1-45c4-9219-eeb0197d0cf2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74088d0b-ecb2-46e7-9c09-32100c1ee154" />
    <cim:IdentifiedObject.mRID>9ff07fd4-4bad-43c4-b34c-aec47b0b8b30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6cdd1cc2-3cc6-4751-9370-b501b33995e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cac1f3f-102b-4ee9-a7e0-def17521dc84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18383639-bffc-4d8b-ac94-d55fa78b5bd0" />
    <cim:IdentifiedObject.mRID>6cdd1cc2-3cc6-4751-9370-b501b33995e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e150e97-6827-4f12-bafe-5363b85bfd66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cac1f3f-102b-4ee9-a7e0-def17521dc84" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95dd0b43-d2d4-4885-8684-fe1ae38a81b1" />
    <cim:IdentifiedObject.mRID>7e150e97-6827-4f12-bafe-5363b85bfd66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8ed6fdf-4775-4328-bc7a-83ec5d0efe2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3441ae20-f5ee-4da4-87e3-7576d394f2ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>a8ed6fdf-4775-4328-bc7a-83ec5d0efe2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f430530e-de7b-4292-975f-9c7f5ecfa829">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3441ae20-f5ee-4da4-87e3-7576d394f2ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98644312-3ed1-4b9b-bb18-43eab5989b7d" />
    <cim:IdentifiedObject.mRID>f430530e-de7b-4292-975f-9c7f5ecfa829</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_764c8fc3-0eb0-4400-a92f-e5f245fcb5d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1946f2a2-1bbd-4e9a-affa-9e319fdc77d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04222eac-6c7e-4efe-807c-89758931fd2f" />
    <cim:IdentifiedObject.mRID>764c8fc3-0eb0-4400-a92f-e5f245fcb5d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56dfac45-861c-4367-99ba-5fc143efcf23">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1946f2a2-1bbd-4e9a-affa-9e319fdc77d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ae72f55-7abf-49f9-834c-f3cc4bea6369" />
    <cim:IdentifiedObject.mRID>56dfac45-861c-4367-99ba-5fc143efcf23</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58343b22-c5ac-41fe-8530-1645420c40f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_157fd43d-4787-4760-9498-37b12d65eb11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95dd0b43-d2d4-4885-8684-fe1ae38a81b1" />
    <cim:IdentifiedObject.mRID>58343b22-c5ac-41fe-8530-1645420c40f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d39c672-8e81-4661-bfc3-e09133bf2a8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_157fd43d-4787-4760-9498-37b12d65eb11" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>0d39c672-8e81-4661-bfc3-e09133bf2a8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_761c628e-5d58-4b2a-83ad-51f4ff0c4ae5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f26a7144-beae-4e29-b05f-40bb22f02a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>761c628e-5d58-4b2a-83ad-51f4ff0c4ae5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf7d8f13-65c7-4bf1-ab80-2a73f5de9bee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f26a7144-beae-4e29-b05f-40bb22f02a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ef8330-e476-4c16-ad98-7ddb35f67eb4" />
    <cim:IdentifiedObject.mRID>cf7d8f13-65c7-4bf1-ab80-2a73f5de9bee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5303a25-edc0-4e62-a425-0b7c67427179">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b5aeb5e-05a9-4f1c-9134-fc0162e7ea8b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18169476-8c31-4d07-8114-8b5de9c87965" />
    <cim:IdentifiedObject.mRID>d5303a25-edc0-4e62-a425-0b7c67427179</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ac06d9e-cb3f-44c3-bec9-73492be70cfd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b5aeb5e-05a9-4f1c-9134-fc0162e7ea8b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>8ac06d9e-cb3f-44c3-bec9-73492be70cfd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67cf40f0-5cb2-48eb-a140-bb033b36a4b1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfacce34-6de1-4271-bf86-69d4d0ebf84e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>67cf40f0-5cb2-48eb-a140-bb033b36a4b1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_77989161-cb26-41a0-a30e-c435dedb0ce0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfacce34-6de1-4271-bf86-69d4d0ebf84e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b9b1f2a-236f-4015-b108-2eae22970398" />
    <cim:IdentifiedObject.mRID>77989161-cb26-41a0-a30e-c435dedb0ce0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_560ebe01-b67f-4875-9382-0c9e73923689">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5afc375a-b7f4-4f2d-abe2-cd047fb933d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>560ebe01-b67f-4875-9382-0c9e73923689</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05bc8463-f492-4d8d-a475-a5e58f04c90b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5afc375a-b7f4-4f2d-abe2-cd047fb933d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d12ade3-b6fe-4e24-af14-1aaeeba5ab46" />
    <cim:IdentifiedObject.mRID>05bc8463-f492-4d8d-a475-a5e58f04c90b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51967d46-7269-48f9-b2bb-c8c46523f238">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c3c9aba-17b2-43c5-87b8-f18918efe2f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74088d0b-ecb2-46e7-9c09-32100c1ee154" />
    <cim:IdentifiedObject.mRID>51967d46-7269-48f9-b2bb-c8c46523f238</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a1b8bf89-c6ca-4133-ab41-7e7259926b9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c3c9aba-17b2-43c5-87b8-f18918efe2f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>a1b8bf89-c6ca-4133-ab41-7e7259926b9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef62df89-a2ac-4568-807a-dadc16d048eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46627133-1255-47fe-ae11-74029190f6e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>ef62df89-a2ac-4568-807a-dadc16d048eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f8f4eb8-1e40-4b06-81e4-c572b7947005">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46627133-1255-47fe-ae11-74029190f6e9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd34fee7-7421-4649-b402-2b63dc4899c2" />
    <cim:IdentifiedObject.mRID>5f8f4eb8-1e40-4b06-81e4-c572b7947005</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28d5b143-c7ab-4cec-8e26-927614a3b463">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1b9390ae-ba41-a14f-95ab-9c7a92815119" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d17f2d22-8112-4420-bdf9-8b241049b3ec" />
    <cim:IdentifiedObject.mRID>28d5b143-c7ab-4cec-8e26-927614a3b463</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1b9390ae-ba41-a14f-95ab-9c7a92815119">
    <cim:IdentifiedObject.name>11204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1b9390ae-ba41-a14f-95ab-9c7a92815119</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6c7c8ed7-1207-3c45-a7cd-a71427546d29" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cb20c3c-7e29-48cc-985d-a25c8d12b568" />
    <cim:IdentifiedObject.mRID>e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6c7c8ed7-1207-3c45-a7cd-a71427546d29">
    <cim:IdentifiedObject.name>11301</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6c7c8ed7-1207-3c45-a7cd-a71427546d29</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_07ed9cd4-6e2d-4a1e-b81d-68c74e033829">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0d643b6-4d8e-4424-ac0e-f34f32d0a594" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_deb205b6-cf5b-4504-a859-3cf94263d72a" />
    <cim:IdentifiedObject.mRID>07ed9cd4-6e2d-4a1e-b81d-68c74e033829</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de9b5efb-6238-4de7-b53a-1f682a0be505">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0d643b6-4d8e-4424-ac0e-f34f32d0a594" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>de9b5efb-6238-4de7-b53a-1f682a0be505</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ed13942-f3a1-4a24-8b03-baa4e1ae289f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5755836-7bd9-442f-83cc-a5d9e33f31b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf438429-65a4-45ca-8ad2-fbbbb4e181de" />
    <cim:IdentifiedObject.mRID>5ed13942-f3a1-4a24-8b03-baa4e1ae289f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fff8dbf-223b-4d88-86a3-7e586e041dbf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c5755836-7bd9-442f-83cc-a5d9e33f31b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f3c06833-521d-412e-ae61-2676176d4060" />
    <cim:IdentifiedObject.mRID>8fff8dbf-223b-4d88-86a3-7e586e041dbf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_270987b1-c6ea-411d-ac67-25618caae9f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6528a465-003f-41ac-a6ba-a73619f9c59c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b495f6ea-c91c-48d1-838a-811cbbfd3293" />
    <cim:IdentifiedObject.mRID>270987b1-c6ea-411d-ac67-25618caae9f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1fd4270-6956-4760-ab10-5bf62771588f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6528a465-003f-41ac-a6ba-a73619f9c59c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c9ffd22-853e-4694-a0e2-fde70f89098a" />
    <cim:IdentifiedObject.mRID>f1fd4270-6956-4760-ab10-5bf62771588f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9b47454-1c26-4a18-96d1-b87fb3a57e7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_92c63caa-8f13-634e-9b77-6f8303d1a2ae" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77672b4f-7be7-4b8a-bef2-8ff06908ae96" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a065f35b-f1cb-47f0-9bda-f9b71f1cbf5e" />
    <cim:IdentifiedObject.mRID>c9b47454-1c26-4a18-96d1-b87fb3a57e7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_92c63caa-8f13-634e-9b77-6f8303d1a2ae">
    <cim:IdentifiedObject.name>18107</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>92c63caa-8f13-634e-9b77-6f8303d1a2ae</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_79640fa7-74c7-4419-b4c9-01d95a9d0425">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1aad5d11-bb73-2e4d-98eb-5610a9abc79c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77672b4f-7be7-4b8a-bef2-8ff06908ae96" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13233476-1c73-439d-b59e-934be1ff4091" />
    <cim:IdentifiedObject.mRID>79640fa7-74c7-4419-b4c9-01d95a9d0425</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1aad5d11-bb73-2e4d-98eb-5610a9abc79c">
    <cim:IdentifiedObject.name>15709</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1aad5d11-bb73-2e4d-98eb-5610a9abc79c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0a4fe4a0-fec5-448e-89bf-dba1cc22065f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d945bd80-e784-4d03-b7d9-e7a61284d485" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1564bc3c-5865-4f57-aa30-52fe5f082dc1" />
    <cim:IdentifiedObject.mRID>0a4fe4a0-fec5-448e-89bf-dba1cc22065f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e49b7e0-c91a-4351-b713-59df67cf4597">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d945bd80-e784-4d03-b7d9-e7a61284d485" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78e8759b-5c02-43e1-a27c-109eec5fad6b" />
    <cim:IdentifiedObject.mRID>8e49b7e0-c91a-4351-b713-59df67cf4597</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a1a76ac-2c9a-4d45-8e6d-deb44085c0fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc6c09a6-42d0-4cc1-9c72-d577afe8f276" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d12ade3-b6fe-4e24-af14-1aaeeba5ab46" />
    <cim:IdentifiedObject.mRID>0a1a76ac-2c9a-4d45-8e6d-deb44085c0fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96bf9c2f-a25f-4a18-9587-dcdd6ce1ce01">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc6c09a6-42d0-4cc1-9c72-d577afe8f276" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>96bf9c2f-a25f-4a18-9587-dcdd6ce1ce01</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6eb0ed43-e0b5-478b-8f4f-56f9a76cf0bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96f5d0e3-d89d-49e0-a5c7-233808a5dab4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_424f0f78-e699-40a5-9e7e-560bb1947416" />
    <cim:IdentifiedObject.mRID>6eb0ed43-e0b5-478b-8f4f-56f9a76cf0bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bfcc65e-3558-4fba-b334-0ea137f1fd2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96f5d0e3-d89d-49e0-a5c7-233808a5dab4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d97edd0-37c9-44d0-804b-0e0f649c1d78" />
    <cim:IdentifiedObject.mRID>5bfcc65e-3558-4fba-b334-0ea137f1fd2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_410c25f2-0452-4b97-9c0a-7ee5dfe554a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10cd2912-37e9-4125-ad4c-1cf584e321b7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e8cb04c-0b72-4544-a3ae-fcafec334832" />
    <cim:IdentifiedObject.mRID>410c25f2-0452-4b97-9c0a-7ee5dfe554a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac0ead36-e2f0-4724-b747-f864dc9a9c4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10cd2912-37e9-4125-ad4c-1cf584e321b7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9527d5a3-c133-409c-aa78-08983337f2d4" />
    <cim:IdentifiedObject.mRID>ac0ead36-e2f0-4724-b747-f864dc9a9c4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe5961d6-f82c-40d6-a102-8bf8b7ea589d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a394e6b9-d6ee-4cab-ac44-0c889b08145c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aaf2e81-a2e8-462a-a69c-db76749e50f0" />
    <cim:IdentifiedObject.mRID>fe5961d6-f82c-40d6-a102-8bf8b7ea589d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94ec5f71-4ab2-4fb1-b7de-76dcdf54feab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a394e6b9-d6ee-4cab-ac44-0c889b08145c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>94ec5f71-4ab2-4fb1-b7de-76dcdf54feab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e573041b-9839-4c44-939e-a7ec892846b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1579b23-b6cf-4b76-a648-ee73185a6d3c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_deb205b6-cf5b-4504-a859-3cf94263d72a" />
    <cim:IdentifiedObject.mRID>e573041b-9839-4c44-939e-a7ec892846b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aaefe0fa-7712-4e98-a3bd-6b01a151e6d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1579b23-b6cf-4b76-a648-ee73185a6d3c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a1c5942-d27a-4d8d-8ee1-eff0b036a961" />
    <cim:IdentifiedObject.mRID>aaefe0fa-7712-4e98-a3bd-6b01a151e6d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c530d2c7-0df8-4e44-bd47-d921bd9be706">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dafeb217-8a10-4068-b88a-2e884a2bdc32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_307a5992-d7fb-4892-b02d-a7526c74f783" />
    <cim:IdentifiedObject.mRID>c530d2c7-0df8-4e44-bd47-d921bd9be706</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_50ad073a-2fc8-4639-b13d-5b612c00f313">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dafeb217-8a10-4068-b88a-2e884a2bdc32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dbdcd55c-f2c9-4606-a25a-793198eb648c" />
    <cim:IdentifiedObject.mRID>50ad073a-2fc8-4639-b13d-5b612c00f313</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0ff381b-df67-419e-8071-5bdd15a263e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3a585ec-8ccf-43aa-833c-269c98a898db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dffbc56-746c-4997-b99a-7dc0c6243ea3" />
    <cim:IdentifiedObject.mRID>e0ff381b-df67-419e-8071-5bdd15a263e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25c3082e-55ed-4ebb-90da-e5520d356535">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3a585ec-8ccf-43aa-833c-269c98a898db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c062732-4bba-42b6-8f53-d98fa50c2ea3" />
    <cim:IdentifiedObject.mRID>25c3082e-55ed-4ebb-90da-e5520d356535</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb838922-78f2-4234-bed1-6364860ec37f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b54b7488-da25-4329-a485-2bc500f139b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9527d5a3-c133-409c-aa78-08983337f2d4" />
    <cim:IdentifiedObject.mRID>bb838922-78f2-4234-bed1-6364860ec37f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5287d7e1-9e68-4891-8426-11cafee22d5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b54b7488-da25-4329-a485-2bc500f139b4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a76d6505-30e0-4e7e-85d9-426a8eead682" />
    <cim:IdentifiedObject.mRID>5287d7e1-9e68-4891-8426-11cafee22d5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9909d4a5-a05f-4842-8928-2ff47b8d79e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc32d922-3713-4d49-b415-b96d4bbb22a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82d49a16-c7c2-44b8-aa51-66807df20fd0" />
    <cim:IdentifiedObject.mRID>9909d4a5-a05f-4842-8928-2ff47b8d79e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_edf07abe-af1e-4dcc-a550-2306689c4cac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc32d922-3713-4d49-b415-b96d4bbb22a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4da54f83-abf7-4dbf-be08-acc032cd270c" />
    <cim:IdentifiedObject.mRID>edf07abe-af1e-4dcc-a550-2306689c4cac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab9660b5-3f17-4aa6-8cdc-e26c3805c7cd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4260ee0b-62cb-482d-a52a-1e0a609b5633" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f46dc51-7064-47f4-adcc-2cbabd93708f" />
    <cim:IdentifiedObject.mRID>ab9660b5-3f17-4aa6-8cdc-e26c3805c7cd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_301075b4-45be-4df6-99c3-19fc0c50c514">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4260ee0b-62cb-482d-a52a-1e0a609b5633" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46208bb5-9179-46a6-aed2-1a875f4a05c1" />
    <cim:IdentifiedObject.mRID>301075b4-45be-4df6-99c3-19fc0c50c514</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88272d98-7cd8-499b-b254-44b87527a702">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e425c1b-f9ec-4c2d-b89d-9a09531d885b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb90133d-9d92-4910-91c2-47a9f65a99a7" />
    <cim:IdentifiedObject.mRID>88272d98-7cd8-499b-b254-44b87527a702</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e32ff999-65cd-49c1-8909-7dd70caaff09">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e425c1b-f9ec-4c2d-b89d-9a09531d885b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_113db45e-60c2-4a2a-abe6-a594137143e5" />
    <cim:IdentifiedObject.mRID>e32ff999-65cd-49c1-8909-7dd70caaff09</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_284c27c2-9212-433b-94ad-d6a6f41fa3cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1239dbd-ddbb-4236-9873-20f6fec2567b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6acfb848-1cdd-4819-a659-3416000490ec" />
    <cim:IdentifiedObject.mRID>284c27c2-9212-433b-94ad-d6a6f41fa3cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fbcbb6ff-e4dc-4de1-8f80-86b16af179e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1239dbd-ddbb-4236-9873-20f6fec2567b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb4be4a6-221d-4d04-91c9-1304a57c803f" />
    <cim:IdentifiedObject.mRID>fbcbb6ff-e4dc-4de1-8f80-86b16af179e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_696df543-cb53-4333-96fa-7e2b4bcc8fed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cab2c252-ca82-41d6-8dba-f0f9adaf0c0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>696df543-cb53-4333-96fa-7e2b4bcc8fed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07e562f7-918d-4597-be07-bb8122b3cf80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cab2c252-ca82-41d6-8dba-f0f9adaf0c0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36725c3d-41b7-40f6-8050-ce8f05688c9a" />
    <cim:IdentifiedObject.mRID>07e562f7-918d-4597-be07-bb8122b3cf80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ef5bf92-9c78-4817-96f2-99786f79315b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adc2a8c5-ff51-4445-a11c-76ba473b148e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_450175b4-7f88-4d40-8ea3-b4c6affb2b6f" />
    <cim:IdentifiedObject.mRID>2ef5bf92-9c78-4817-96f2-99786f79315b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_387d3921-259f-408b-809a-132afa095548">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adc2a8c5-ff51-4445-a11c-76ba473b148e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4da54f83-abf7-4dbf-be08-acc032cd270c" />
    <cim:IdentifiedObject.mRID>387d3921-259f-408b-809a-132afa095548</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_37e55f67-6130-4755-8b56-cd6894e7c857">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3789516f-f4ad-47bd-a23d-69c686da709c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aadb4f63-ee4b-43cb-b192-580f71d51e1b" />
    <cim:IdentifiedObject.mRID>37e55f67-6130-4755-8b56-cd6894e7c857</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9be979f3-1b2c-4409-9597-842afaa10ace">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3789516f-f4ad-47bd-a23d-69c686da709c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b495f6ea-c91c-48d1-838a-811cbbfd3293" />
    <cim:IdentifiedObject.mRID>9be979f3-1b2c-4409-9597-842afaa10ace</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8dc7b676-adf4-47c1-a3e0-f41235ce3d99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58a56670-db1f-425c-ada1-ea47c0225f85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>8dc7b676-adf4-47c1-a3e0-f41235ce3d99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04151d4e-c3c6-441e-9c76-dc6e3d634c1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58a56670-db1f-425c-ada1-ea47c0225f85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b39b5ee2-7ade-41eb-b2a1-a3c53a35c863" />
    <cim:IdentifiedObject.mRID>04151d4e-c3c6-441e-9c76-dc6e3d634c1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bd1dd80-9178-48a5-b84a-2c2813147b47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_921b09e2-38ae-4204-9570-37520d75efdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b01cd36b-7ec9-44b0-ac38-cf67dc7d0ef7" />
    <cim:IdentifiedObject.mRID>5bd1dd80-9178-48a5-b84a-2c2813147b47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b83010ce-42ee-43ba-a61f-0e811f493110">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81829e2c-5276-4c5e-8ddc-e95170c3b6db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9babcba-0797-4003-8834-1e9d1c56f7f7" />
    <cim:IdentifiedObject.mRID>b83010ce-42ee-43ba-a61f-0e811f493110</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_760b235e-3cf1-4442-affc-fd4137af223b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81829e2c-5276-4c5e-8ddc-e95170c3b6db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>760b235e-3cf1-4442-affc-fd4137af223b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5611f58-36a7-4101-829f-3fb7c761a52b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f47ebb77-d46c-40b1-bb46-e3662047b68e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf438429-65a4-45ca-8ad2-fbbbb4e181de" />
    <cim:IdentifiedObject.mRID>d5611f58-36a7-4101-829f-3fb7c761a52b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5309a5e0-d3da-4442-a9b9-d42b8068acda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f47ebb77-d46c-40b1-bb46-e3662047b68e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dca64b9e-4f76-4975-a853-20664cf38aaf" />
    <cim:IdentifiedObject.mRID>5309a5e0-d3da-4442-a9b9-d42b8068acda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a33f03b-a821-4e7d-adbb-b4bff1d6b718">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40289f10-0c6b-4765-b5d8-c09232f7dbbe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d23cc97-0f19-45db-8578-7267539ad845" />
    <cim:IdentifiedObject.mRID>2a33f03b-a821-4e7d-adbb-b4bff1d6b718</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae370489-a7e0-41ff-9e32-8f894931bcbe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40289f10-0c6b-4765-b5d8-c09232f7dbbe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95d85916-cf36-4088-b992-dd378f95947e" />
    <cim:IdentifiedObject.mRID>ae370489-a7e0-41ff-9e32-8f894931bcbe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7927edd3-5d76-4eff-8588-e7d43d1984ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d5806db-1771-44bc-ae05-c79dbe984a9b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e822685d-0e3f-430c-83da-bdc60ecf3a26" />
    <cim:IdentifiedObject.mRID>7927edd3-5d76-4eff-8588-e7d43d1984ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_178db64e-d5f9-404c-bd3f-b56293a233bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d5806db-1771-44bc-ae05-c79dbe984a9b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4bd8730-b5a2-4f43-b80c-fd3f1c42e24b" />
    <cim:IdentifiedObject.mRID>178db64e-d5f9-404c-bd3f-b56293a233bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f41b5a9-55fa-4fc6-aa54-727ae4515de7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6a7ec6cd-0264-a34b-877d-8c15bf3b9635" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51ca4ea7-8de9-413a-8555-33732058cd0f" />
    <cim:IdentifiedObject.mRID>7f41b5a9-55fa-4fc6-aa54-727ae4515de7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6a7ec6cd-0264-a34b-877d-8c15bf3b9635">
    <cim:IdentifiedObject.name>14304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6a7ec6cd-0264-a34b-877d-8c15bf3b9635</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ea7d22cb-1d08-421f-8479-52f5ff76c759">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f79ee37a-0172-664d-afc2-129c3ea9121d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60d7f008-d8d0-4e62-8cf0-59685ed55766" />
    <cim:IdentifiedObject.mRID>ea7d22cb-1d08-421f-8479-52f5ff76c759</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f79ee37a-0172-664d-afc2-129c3ea9121d">
    <cim:IdentifiedObject.name>11406</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f79ee37a-0172-664d-afc2-129c3ea9121d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f05b152c-fc6f-496a-ad02-d30851ec05ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c8c3b4a-2ed3-429b-a9fe-72b69c935c85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8e34ecd-6742-4f65-95db-b9371cc2162d" />
    <cim:IdentifiedObject.mRID>f05b152c-fc6f-496a-ad02-d30851ec05ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13ec3812-8c61-47fc-90f5-c5c26e8cb5c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c8c3b4a-2ed3-429b-a9fe-72b69c935c85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0054019-3342-4145-a1bb-a99b93c6adfb" />
    <cim:IdentifiedObject.mRID>13ec3812-8c61-47fc-90f5-c5c26e8cb5c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acfd71a3-e9fd-41de-a0f2-6a21b55366c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_868ff2bc-9fcb-407a-a993-9045f754f0a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09219a4f-1abb-47f7-9c46-60a9f947f4d2" />
    <cim:IdentifiedObject.mRID>acfd71a3-e9fd-41de-a0f2-6a21b55366c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8de2d931-65cb-4263-bef7-2dcec7646c0e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_868ff2bc-9fcb-407a-a993-9045f754f0a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e9f9b4c-b306-4193-84f7-f1e88d2f06ae" />
    <cim:IdentifiedObject.mRID>8de2d931-65cb-4263-bef7-2dcec7646c0e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5476c503-c22d-4cfc-a06c-e73ec9618406">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_088af08e-44a6-4149-89e8-32dde47abc7c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0054019-3342-4145-a1bb-a99b93c6adfb" />
    <cim:IdentifiedObject.mRID>5476c503-c22d-4cfc-a06c-e73ec9618406</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d32d0a2-15a9-422d-8700-02498b3fb3c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_088af08e-44a6-4149-89e8-32dde47abc7c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de7f99bc-7ebc-431c-95cb-f6c782a0da26" />
    <cim:IdentifiedObject.mRID>0d32d0a2-15a9-422d-8700-02498b3fb3c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2dd8e279-2db1-4109-a37c-bdec7297c342">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_90344683-0f50-5a45-ae79-aa5d191db292" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0dee14e-aa43-411e-a2ea-b9879c20f3be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04222eac-6c7e-4efe-807c-89758931fd2f" />
    <cim:IdentifiedObject.mRID>2dd8e279-2db1-4109-a37c-bdec7297c342</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_90344683-0f50-5a45-ae79-aa5d191db292">
    <cim:IdentifiedObject.name>15107</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>90344683-0f50-5a45-ae79-aa5d191db292</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3f80c352-5082-4189-a211-079851810313">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1ca6bf2f-2bcf-4749-97ea-3d55dff940e3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f0dee14e-aa43-411e-a2ea-b9879c20f3be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b39b5ee2-7ade-41eb-b2a1-a3c53a35c863" />
    <cim:IdentifiedObject.mRID>3f80c352-5082-4189-a211-079851810313</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1ca6bf2f-2bcf-4749-97ea-3d55dff940e3">
    <cim:IdentifiedObject.name>11207</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1ca6bf2f-2bcf-4749-97ea-3d55dff940e3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_bdd4f27d-946e-4fa5-a5f2-afd6d0c0b4a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54125a2a-e584-453a-b020-903d23cadd2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ca38cb1-aa5f-40c7-8193-15191adc725a" />
    <cim:IdentifiedObject.mRID>bdd4f27d-946e-4fa5-a5f2-afd6d0c0b4a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0ff3a18-ad59-47a0-bf9a-f6a59bef114d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6eb67a8-5f79-493a-8e61-4ac676606ecb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5fd06f-df63-4d58-8746-2f5a7d3c2d10" />
    <cim:IdentifiedObject.mRID>f0ff3a18-ad59-47a0-bf9a-f6a59bef114d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55f91274-bb01-416d-a7bc-339ab10974ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6eb67a8-5f79-493a-8e61-4ac676606ecb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae87bf7-45f2-4510-8e95-de10ecdb17b1" />
    <cim:IdentifiedObject.mRID>55f91274-bb01-416d-a7bc-339ab10974ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee81e567-9fdd-4d4b-a95c-31aab698e8b7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8fe1bde-73fa-4dad-aceb-077b7e60eb05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66e9d2a2-7c53-4bfc-a41e-6f65b4f476a8" />
    <cim:IdentifiedObject.mRID>ee81e567-9fdd-4d4b-a95c-31aab698e8b7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e33e70b-8fbf-47ed-bb7f-563d9d6ba0fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8fe1bde-73fa-4dad-aceb-077b7e60eb05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>2e33e70b-8fbf-47ed-bb7f-563d9d6ba0fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_525800ba-2bdd-4456-bd5d-be3d0c7ff3a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca59160-e632-45a5-b6d6-eb7856c4b848" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76b97192-85e6-495a-8ed6-33d01fcbf359" />
    <cim:IdentifiedObject.mRID>525800ba-2bdd-4456-bd5d-be3d0c7ff3a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec0cd6ab-8aac-4230-a165-ba5b8e8b4ea9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca59160-e632-45a5-b6d6-eb7856c4b848" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e63e1855-5594-4bad-a046-07757a2e2237" />
    <cim:IdentifiedObject.mRID>ec0cd6ab-8aac-4230-a165-ba5b8e8b4ea9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c1fe128-f4e3-4145-9bc2-4a0eb0f56b67">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_44c81ebb-37e6-4496-b1de-aee6acedbb3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faf37286-8648-4c6b-844b-5879619e31ad" />
    <cim:IdentifiedObject.mRID>5c1fe128-f4e3-4145-9bc2-4a0eb0f56b67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c508080-3f8a-420c-b57f-31a6edc41741">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_44c81ebb-37e6-4496-b1de-aee6acedbb3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b9b1f2a-236f-4015-b108-2eae22970398" />
    <cim:IdentifiedObject.mRID>8c508080-3f8a-420c-b57f-31a6edc41741</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4df251b9-1dd4-4620-bb2b-b70d6bd60abd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d5c581c-4364-4d73-b3f2-db97caca6862" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56981e8e-5a7f-4692-83f2-ed5433196479" />
    <cim:IdentifiedObject.mRID>4df251b9-1dd4-4620-bb2b-b70d6bd60abd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_166e2c3b-27c4-462e-9d75-521a2ae2389a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d5c581c-4364-4d73-b3f2-db97caca6862" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>166e2c3b-27c4-462e-9d75-521a2ae2389a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5bcb3f6-7a2f-4429-9d00-09a34a5601d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63b1fd66-5445-48eb-adfe-4b91b19d3149" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33acca52-0054-4211-a226-e40b5d558a59" />
    <cim:IdentifiedObject.mRID>a5bcb3f6-7a2f-4429-9d00-09a34a5601d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_690ace13-2584-4b8b-aaa9-d41e0e6a759b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63b1fd66-5445-48eb-adfe-4b91b19d3149" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b7fb6ba-fe61-480a-a7e0-a36dd3ab66b4" />
    <cim:IdentifiedObject.mRID>690ace13-2584-4b8b-aaa9-d41e0e6a759b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_434a70c8-f928-4913-afa8-c8a1ee9cc681">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_215563be-8554-4a26-bafd-9440edef66e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5fd06f-df63-4d58-8746-2f5a7d3c2d10" />
    <cim:IdentifiedObject.mRID>434a70c8-f928-4913-afa8-c8a1ee9cc681</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d40ffcc-9a48-4e04-882a-e33b8a3f0fd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_215563be-8554-4a26-bafd-9440edef66e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5da87d57-8c8b-448c-9823-ebd527621656" />
    <cim:IdentifiedObject.mRID>5d40ffcc-9a48-4e04-882a-e33b8a3f0fd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05d92de8-0073-400b-aadc-5b479d5f3b49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9a4ba47-775e-4f2b-806b-dbacfb4f5d88" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_335400bf-3c03-495a-a2dc-2a58f691da2c" />
    <cim:IdentifiedObject.mRID>05d92de8-0073-400b-aadc-5b479d5f3b49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c23617e2-4420-4460-9d0f-e9acc14466d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9a4ba47-775e-4f2b-806b-dbacfb4f5d88" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95d85916-cf36-4088-b992-dd378f95947e" />
    <cim:IdentifiedObject.mRID>c23617e2-4420-4460-9d0f-e9acc14466d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58556af6-7cec-424d-aa09-cfdfad7e35b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ead0a6cc-cee0-4287-a0a6-57baae07661b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>58556af6-7cec-424d-aa09-cfdfad7e35b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d0beb55-2779-419e-8681-c966dc67f92d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ead0a6cc-cee0-4287-a0a6-57baae07661b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98709e8c-8dd9-45fc-b1f8-1b8b4e6a1706" />
    <cim:IdentifiedObject.mRID>2d0beb55-2779-419e-8681-c966dc67f92d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9832f671-2758-4713-a14f-18bc88a1e932">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebf0cd8b-a357-4e97-aa67-de5b263733d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f933eb22-decd-48a0-9ba7-702d925b2cde" />
    <cim:IdentifiedObject.mRID>9832f671-2758-4713-a14f-18bc88a1e932</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f34122a-0e83-4c0e-81df-d1033e3c5520">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f7ca5f0-fee3-40c0-9d02-b74b58a3f6e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f051dc1f-b37b-488f-ae33-cf14cf665334" />
    <cim:IdentifiedObject.mRID>1f34122a-0e83-4c0e-81df-d1033e3c5520</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d0fa06a-199a-494f-8690-358b4d55b0a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3ed92357-c56a-b142-8cbb-cafb73be80ee" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04c793ba-ac6f-4beb-81a7-175fd72e9c04" />
    <cim:IdentifiedObject.mRID>3d0fa06a-199a-494f-8690-358b4d55b0a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3ed92357-c56a-b142-8cbb-cafb73be80ee">
    <cim:IdentifiedObject.name>15108</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3ed92357-c56a-b142-8cbb-cafb73be80ee</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3c9ffcb0-277f-418f-a30b-f059f3d113e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7501a7cd-fe01-214c-afe0-abbca3ed9664" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cf8703a-72f1-4328-92ca-c88037654f4a" />
    <cim:IdentifiedObject.mRID>3c9ffcb0-277f-418f-a30b-f059f3d113e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7501a7cd-fe01-214c-afe0-abbca3ed9664">
    <cim:IdentifiedObject.name>19105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7501a7cd-fe01-214c-afe0-abbca3ed9664</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_302a434c-692c-4c1d-81f4-e8211bdb104c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d074d02a-3a45-425b-9783-193757273ee9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>302a434c-692c-4c1d-81f4-e8211bdb104c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a91138f-5386-43c6-b4a2-e608dcfe795f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d074d02a-3a45-425b-9783-193757273ee9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f00c4a5-9a1a-407d-8df3-aa51d222a719" />
    <cim:IdentifiedObject.mRID>4a91138f-5386-43c6-b4a2-e608dcfe795f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f34f39d1-8381-46e0-b462-9efbb3712f84">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ba0429c-3f23-421b-841f-d24f0b625762" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d80f766a-c580-4389-8608-6298a6682ace" />
    <cim:IdentifiedObject.mRID>f34f39d1-8381-46e0-b462-9efbb3712f84</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0b885ce-208c-424f-97dc-1a889662953f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ba0429c-3f23-421b-841f-d24f0b625762" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_825ff780-c553-4e8f-838c-c0152fdcf62f" />
    <cim:IdentifiedObject.mRID>f0b885ce-208c-424f-97dc-1a889662953f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_396716d8-ff38-42f9-8d51-e750fa71e913">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1f3ea1a-d754-4ebb-88da-417144d9dfb5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25d3a603-7e99-41b8-8ed6-682382707310" />
    <cim:IdentifiedObject.mRID>396716d8-ff38-42f9-8d51-e750fa71e913</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0214d06f-e72a-4be2-83ca-41ac3c0569e1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e1f3ea1a-d754-4ebb-88da-417144d9dfb5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_825ff780-c553-4e8f-838c-c0152fdcf62f" />
    <cim:IdentifiedObject.mRID>0214d06f-e72a-4be2-83ca-41ac3c0569e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a4f3c11a-bae8-4921-a2db-10549efed555">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0156f4c-f9cd-4c31-86e5-d9ce827585f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>a4f3c11a-bae8-4921-a2db-10549efed555</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5465c9e-2d51-4990-88c9-ca8cc4d29560">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0156f4c-f9cd-4c31-86e5-d9ce827585f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af0f05d4-cf97-45cc-96e1-edb8bde263a7" />
    <cim:IdentifiedObject.mRID>a5465c9e-2d51-4990-88c9-ca8cc4d29560</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab09bd64-d993-46cc-bb7d-407a2a74e800">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78740976-726f-4332-b7d2-d135dd88bf85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd34fee7-7421-4649-b402-2b63dc4899c2" />
    <cim:IdentifiedObject.mRID>ab09bd64-d993-46cc-bb7d-407a2a74e800</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e75afec0-8c49-40bc-b318-172ea38dd485">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78740976-726f-4332-b7d2-d135dd88bf85" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca233e08-8c26-4873-93f8-c93ac9bf71a3" />
    <cim:IdentifiedObject.mRID>e75afec0-8c49-40bc-b318-172ea38dd485</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7af1e264-fbed-407e-8d22-cefbca49725f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d79156-fd5a-4ac4-a837-b6c5a2a33914" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_97c1db98-b4cc-4605-a156-f438fd84b295" />
    <cim:IdentifiedObject.mRID>7af1e264-fbed-407e-8d22-cefbca49725f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f44c915-c891-456a-9e49-ae4a82991f08">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_06d79156-fd5a-4ac4-a837-b6c5a2a33914" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04222eac-6c7e-4efe-807c-89758931fd2f" />
    <cim:IdentifiedObject.mRID>1f44c915-c891-456a-9e49-ae4a82991f08</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3febdcef-2a67-415d-94ee-c81fcd9e1c8b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e567caea-bd47-43e2-9c3c-1f1f5f43327c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aadb4f63-ee4b-43cb-b192-580f71d51e1b" />
    <cim:IdentifiedObject.mRID>3febdcef-2a67-415d-94ee-c81fcd9e1c8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f262621-54ca-4453-96df-86c7feae9d5b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e567caea-bd47-43e2-9c3c-1f1f5f43327c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_742339de-ba3f-4d17-ad6e-742dbdef214b" />
    <cim:IdentifiedObject.mRID>3f262621-54ca-4453-96df-86c7feae9d5b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_399a4240-4c6d-4b56-b698-8c80c91c9066">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4656c33-75ba-48e8-9e5a-7985d997fe9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5621e0f1-f63d-4c97-96cf-8ee984c1cd6e" />
    <cim:IdentifiedObject.mRID>399a4240-4c6d-4b56-b698-8c80c91c9066</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af9aeb12-94e3-4a74-a311-a8dd134725c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4656c33-75ba-48e8-9e5a-7985d997fe9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04c793ba-ac6f-4beb-81a7-175fd72e9c04" />
    <cim:IdentifiedObject.mRID>af9aeb12-94e3-4a74-a311-a8dd134725c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_945f9b28-5ef6-4ef5-8b02-4298116439ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09ef8394-8889-4d1e-9d85-90c49a67ce0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fc4bd40-868b-4bab-996e-78ea1f8ad45c" />
    <cim:IdentifiedObject.mRID>945f9b28-5ef6-4ef5-8b02-4298116439ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_584619aa-9a59-4172-86ad-92dc3011449a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09ef8394-8889-4d1e-9d85-90c49a67ce0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>584619aa-9a59-4172-86ad-92dc3011449a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a23415f9-c1c6-47d4-9cd7-e192e0bfc6b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_522788e2-c936-43d5-acc1-9bcc9de2ebe8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3953a1f1-5c29-47d4-9c7a-ed38e1a59373" />
    <cim:IdentifiedObject.mRID>a23415f9-c1c6-47d4-9cd7-e192e0bfc6b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43b67ba9-ac7f-44d0-a30c-465d9582a392">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_522788e2-c936-43d5-acc1-9bcc9de2ebe8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>43b67ba9-ac7f-44d0-a30c-465d9582a392</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0d3ac1a-8e3b-43c7-9660-ea3a6037452d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71224573-38fb-43c7-be0b-01c73d992c35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>c0d3ac1a-8e3b-43c7-9660-ea3a6037452d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a25c2ccf-9cf6-4dda-bb63-b45ca6f4091b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71224573-38fb-43c7-be0b-01c73d992c35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4bd8730-b5a2-4f43-b80c-fd3f1c42e24b" />
    <cim:IdentifiedObject.mRID>a25c2ccf-9cf6-4dda-bb63-b45ca6f4091b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f5a7a226-15ca-4b64-b375-928ea0af2339">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd923270-e105-4748-b667-817c01466a0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d17f2d22-8112-4420-bdf9-8b241049b3ec" />
    <cim:IdentifiedObject.mRID>f5a7a226-15ca-4b64-b375-928ea0af2339</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49572ae0-2023-42f2-a79d-f618a626e3d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd923270-e105-4748-b667-817c01466a0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>49572ae0-2023-42f2-a79d-f618a626e3d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af74fa9b-cae0-4178-909c-9a90966cf4e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8c66e55-f075-4892-8504-57ca78357d91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52ed7fad-9351-4ccf-8817-50457b2a104e" />
    <cim:IdentifiedObject.mRID>af74fa9b-cae0-4178-909c-9a90966cf4e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_500100f6-cb43-446d-9239-e75cf6cf821c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8c66e55-f075-4892-8504-57ca78357d91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ed8c608-72b3-4d53-baaa-dce83b43424f" />
    <cim:IdentifiedObject.mRID>500100f6-cb43-446d-9239-e75cf6cf821c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0062efa-d0e8-4e2f-9cc7-0b2b81da5bf2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f18f7cd-e207-4661-b723-20018fa13a70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1a474870-49c6-411c-b4eb-04d4292226f7" />
    <cim:IdentifiedObject.mRID>f0062efa-d0e8-4e2f-9cc7-0b2b81da5bf2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_471c0995-6891-43eb-8f29-203bd6881638">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f18f7cd-e207-4661-b723-20018fa13a70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_29fb9676-134b-486e-97a1-8894da11031b" />
    <cim:IdentifiedObject.mRID>471c0995-6891-43eb-8f29-203bd6881638</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba28f5b7-6179-444e-a7c2-bced4cd13a96">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e935fb0-20d7-4a6a-8eac-3d8197ded271" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bffbc409-2f9c-464f-9cc9-35be637da88d" />
    <cim:IdentifiedObject.mRID>ba28f5b7-6179-444e-a7c2-bced4cd13a96</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34bf1bb6-3a5f-4a28-b975-ebbc628199b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e935fb0-20d7-4a6a-8eac-3d8197ded271" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_29fb9676-134b-486e-97a1-8894da11031b" />
    <cim:IdentifiedObject.mRID>34bf1bb6-3a5f-4a28-b975-ebbc628199b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_537d6dc7-9a45-43fe-8100-b544de08f77c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c45f8b2b-d825-45da-9daa-c714051075f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7130bcb5-001f-45aa-ae51-3072f63dd613" />
    <cim:IdentifiedObject.mRID>537d6dc7-9a45-43fe-8100-b544de08f77c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4621e490-eccc-4a54-981a-460d2d2cded2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c45f8b2b-d825-45da-9daa-c714051075f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e60e1456-3fea-4325-a0ee-331933c3d934" />
    <cim:IdentifiedObject.mRID>4621e490-eccc-4a54-981a-460d2d2cded2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d170e24d-5f15-4729-863e-6698f34a711f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b4189225-8206-41af-9f06-a0576ce5f590" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec472894-2bb8-41f5-acf8-cf39639a4693" />
    <cim:IdentifiedObject.mRID>d170e24d-5f15-4729-863e-6698f34a711f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_834db829-8785-4639-b9bf-dcc46bca24b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b4189225-8206-41af-9f06-a0576ce5f590" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de83ed81-e1d7-4032-89f3-8eb46ec48b80" />
    <cim:IdentifiedObject.mRID>834db829-8785-4639-b9bf-dcc46bca24b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4980f5d7-f84b-4a3a-8bf0-3f5f458e4d0b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bddb44fd-134b-4660-97d2-0c441ce0cfc2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>4980f5d7-f84b-4a3a-8bf0-3f5f458e4d0b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60d8430d-ddff-4c04-88a9-89c283688eb6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bddb44fd-134b-4660-97d2-0c441ce0cfc2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98709e8c-8dd9-45fc-b1f8-1b8b4e6a1706" />
    <cim:IdentifiedObject.mRID>60d8430d-ddff-4c04-88a9-89c283688eb6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be86d5d1-4bde-4612-b004-693ea6afbb49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3077a640-a189-4414-a48a-052f2422c4eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eae424b2-cc3f-4400-b8af-1d94952005ca" />
    <cim:IdentifiedObject.mRID>be86d5d1-4bde-4612-b004-693ea6afbb49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5580199a-ddb2-4552-a05b-39e3008ac8dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3077a640-a189-4414-a48a-052f2422c4eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>5580199a-ddb2-4552-a05b-39e3008ac8dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_714ba80f-9729-4780-b4a5-024e103b164f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c467bdad-2da9-4900-a3c5-9379d449075e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3b3cf02-d4b5-4a36-b69b-abeb2c783bcb" />
    <cim:IdentifiedObject.mRID>714ba80f-9729-4780-b4a5-024e103b164f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c61b0ece-19be-451e-b298-97c2e56f45ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c467bdad-2da9-4900-a3c5-9379d449075e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>c61b0ece-19be-451e-b298-97c2e56f45ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6facdf6-df61-43b1-a9a0-e1a0ce17ca79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7aa1fe02-0b27-48ae-ba49-91b4cb5faeda" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d12ade3-b6fe-4e24-af14-1aaeeba5ab46" />
    <cim:IdentifiedObject.mRID>c6facdf6-df61-43b1-a9a0-e1a0ce17ca79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_41edc458-8d3f-4583-b886-1376b19774c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7aa1fe02-0b27-48ae-ba49-91b4cb5faeda" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41ece077-13d0-455b-bc0e-a4be81e7594f" />
    <cim:IdentifiedObject.mRID>41edc458-8d3f-4583-b886-1376b19774c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d80fd2f-1a90-4406-bdd0-ee24771138cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7015f4e0-29cc-4fc9-9732-17b1a38cba7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_113db45e-60c2-4a2a-abe6-a594137143e5" />
    <cim:IdentifiedObject.mRID>8d80fd2f-1a90-4406-bdd0-ee24771138cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3663ea08-0223-4ee2-9f27-0e44232f2587">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7015f4e0-29cc-4fc9-9732-17b1a38cba7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>3663ea08-0223-4ee2-9f27-0e44232f2587</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1bcce2a1-14dd-4eff-a399-e2c0065ff347">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bb9ee388-884c-4380-8932-54d096b1e034" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60c015c1-037c-47e4-a8cd-5bae1ec2731e" />
    <cim:IdentifiedObject.mRID>1bcce2a1-14dd-4eff-a399-e2c0065ff347</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f1dbe06-e8e0-4227-8e0d-63be2f3e827d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bb9ee388-884c-4380-8932-54d096b1e034" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_97c1db98-b4cc-4605-a156-f438fd84b295" />
    <cim:IdentifiedObject.mRID>8f1dbe06-e8e0-4227-8e0d-63be2f3e827d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d9a98c2-38af-4067-a3fa-094716ad8075">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_425b2571-8762-4fa9-90a2-8802aaede24d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89c8f4d6-d2d6-4d32-843b-2d70238442e1" />
    <cim:IdentifiedObject.mRID>0d9a98c2-38af-4067-a3fa-094716ad8075</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a220a5b-5707-4a08-bce7-34c19c7d6259">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_425b2571-8762-4fa9-90a2-8802aaede24d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d3b3cf02-d4b5-4a36-b69b-abeb2c783bcb" />
    <cim:IdentifiedObject.mRID>4a220a5b-5707-4a08-bce7-34c19c7d6259</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b51e778b-e440-48ff-9053-ee49a1bf7354">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12eb6d45-9760-40d3-9787-9153168657ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4771cc3b-07ec-4745-b9c8-d4b3b5bef2aa" />
    <cim:IdentifiedObject.mRID>b51e778b-e440-48ff-9053-ee49a1bf7354</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b7821c4-0d71-4f81-b3fe-7306818d3b65">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12eb6d45-9760-40d3-9787-9153168657ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aadb4f63-ee4b-43cb-b192-580f71d51e1b" />
    <cim:IdentifiedObject.mRID>4b7821c4-0d71-4f81-b3fe-7306818d3b65</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d63c2cd4-14f0-485e-a141-2f299a94e003">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10101346-4367-43bb-a405-46a0726fe188" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_728636d4-bd78-416a-9ef2-1b5df362e13e" />
    <cim:IdentifiedObject.mRID>d63c2cd4-14f0-485e-a141-2f299a94e003</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac4b876a-e34d-40a3-9aaf-16d92cdc2d6b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10101346-4367-43bb-a405-46a0726fe188" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98709e8c-8dd9-45fc-b1f8-1b8b4e6a1706" />
    <cim:IdentifiedObject.mRID>ac4b876a-e34d-40a3-9aaf-16d92cdc2d6b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e6f5bf18-b73c-46ba-9d18-c8679b951734">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a89b229-3fbb-4844-81b1-3d6a5c716c63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>e6f5bf18-b73c-46ba-9d18-c8679b951734</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0ce77cb-80d9-4fae-8ec8-81b22a8b3f39">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a89b229-3fbb-4844-81b1-3d6a5c716c63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a036a92-7981-43d1-b1c7-c46ecb3fbfaf" />
    <cim:IdentifiedObject.mRID>b0ce77cb-80d9-4fae-8ec8-81b22a8b3f39</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9ace70b-e386-4cbe-b5af-cb427a8f961e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aed5cf47-54d2-4bf3-8455-29b288fe54a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d5700f4-a95e-4228-a05e-2464863d61e3" />
    <cim:IdentifiedObject.mRID>c9ace70b-e386-4cbe-b5af-cb427a8f961e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c49543cc-f39d-4791-8061-32216420f9e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aed5cf47-54d2-4bf3-8455-29b288fe54a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>c49543cc-f39d-4791-8061-32216420f9e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7fcc66dc-2e47-4871-b361-a3ec75a0e015">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_731f5ba0-d746-4ea5-aea2-c0fa572a9429" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e822685d-0e3f-430c-83da-bdc60ecf3a26" />
    <cim:IdentifiedObject.mRID>7fcc66dc-2e47-4871-b361-a3ec75a0e015</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_719d2547-5b75-4c31-83a8-d278ec9ee6a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_731f5ba0-d746-4ea5-aea2-c0fa572a9429" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3953a1f1-5c29-47d4-9c7a-ed38e1a59373" />
    <cim:IdentifiedObject.mRID>719d2547-5b75-4c31-83a8-d278ec9ee6a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab737db9-e216-4f2e-8242-a8172398a63f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d803a9c-9bec-47e0-9f49-93750ff409eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ae72f55-7abf-49f9-834c-f3cc4bea6369" />
    <cim:IdentifiedObject.mRID>ab737db9-e216-4f2e-8242-a8172398a63f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6995a134-cace-4947-b8f5-28a14d20c819">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d803a9c-9bec-47e0-9f49-93750ff409eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ecb794d-d7d1-46ae-ae1a-4538cad97f62" />
    <cim:IdentifiedObject.mRID>6995a134-cace-4947-b8f5-28a14d20c819</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42675b87-119c-4129-aa2c-5540a10c36eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8efa907d-f9bd-4a1f-abf5-111d9375d0c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8cd658e-ec0e-4f60-90cb-217c116df29e" />
    <cim:IdentifiedObject.mRID>42675b87-119c-4129-aa2c-5540a10c36eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3be4943-bd67-43f3-bbed-35fc2f5131e3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8efa907d-f9bd-4a1f-abf5-111d9375d0c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_903fe3a1-b92e-4ee6-9fc4-4e021c5b024b" />
    <cim:IdentifiedObject.mRID>a3be4943-bd67-43f3-bbed-35fc2f5131e3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b4c256f-d4cf-4afc-bba8-a1e228a7f8ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee7d4a8a-7daa-49f5-8143-ac4de0b0cff4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d098bc6-42e9-4c33-a4dd-cef090a1f1ed" />
    <cim:IdentifiedObject.mRID>6b4c256f-d4cf-4afc-bba8-a1e228a7f8ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c8aab393-6b8e-4c2a-9ef9-5f913ba7c782">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee7d4a8a-7daa-49f5-8143-ac4de0b0cff4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5776317e-0564-4230-928d-c67983236adc" />
    <cim:IdentifiedObject.mRID>c8aab393-6b8e-4c2a-9ef9-5f913ba7c782</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91a416b0-54a4-46e1-8a83-43d3aae40c42">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d597d179-b425-4ac5-94c4-00b8fcde33b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f508e6f7-edaf-4d33-9060-2860f25c5d9c" />
    <cim:IdentifiedObject.mRID>91a416b0-54a4-46e1-8a83-43d3aae40c42</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e83d3bc4-8e48-4bf2-97a8-7fbfb2ae422b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d597d179-b425-4ac5-94c4-00b8fcde33b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34f1c7bd-92c1-4d2d-a487-e8575969ab60" />
    <cim:IdentifiedObject.mRID>e83d3bc4-8e48-4bf2-97a8-7fbfb2ae422b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4116e000-f5ee-4c51-8ae1-243070c70eca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2249a3-2441-4531-a442-2aaaae3cd346" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af0f05d4-cf97-45cc-96e1-edb8bde263a7" />
    <cim:IdentifiedObject.mRID>4116e000-f5ee-4c51-8ae1-243070c70eca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_815bac44-ebd3-4a9d-a5ad-327a07215fbe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2249a3-2441-4531-a442-2aaaae3cd346" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c216f8b6-e518-407c-a864-d77931d1a73d" />
    <cim:IdentifiedObject.mRID>815bac44-ebd3-4a9d-a5ad-327a07215fbe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cd5fde09-bd47-4381-afc3-fec468184354">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75270d71-2a67-4e22-bc3e-22273f2ecebd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35eeed8e-bdfb-4f0f-bd05-e6c112930da7" />
    <cim:IdentifiedObject.mRID>cd5fde09-bd47-4381-afc3-fec468184354</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14ec415f-d71b-4fd8-bd32-fc5fba85ffa4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75270d71-2a67-4e22-bc3e-22273f2ecebd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8cd658e-ec0e-4f60-90cb-217c116df29e" />
    <cim:IdentifiedObject.mRID>14ec415f-d71b-4fd8-bd32-fc5fba85ffa4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5faeef4b-e22b-4b99-8be9-12ac514deaa8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb64a724-c546-4015-b5be-54da737dbd42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e351fc99-1358-491e-b19d-88000791a946" />
    <cim:IdentifiedObject.mRID>5faeef4b-e22b-4b99-8be9-12ac514deaa8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b35e6e61-5425-4883-b248-2062e490f8de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb64a724-c546-4015-b5be-54da737dbd42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ecb794d-d7d1-46ae-ae1a-4538cad97f62" />
    <cim:IdentifiedObject.mRID>b35e6e61-5425-4883-b248-2062e490f8de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d34a5ee-fee6-48a5-91d5-4155a14d5f24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b71ec5c-1331-45fa-b91a-55fc2dde0a74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b45a8b9e-026a-43f6-b237-c824a81c4187" />
    <cim:IdentifiedObject.mRID>3d34a5ee-fee6-48a5-91d5-4155a14d5f24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b832a14-04f0-4e42-a4bf-684d22ded46b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b71ec5c-1331-45fa-b91a-55fc2dde0a74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_405a8825-c05b-4731-a016-5f32ae888b52" />
    <cim:IdentifiedObject.mRID>2b832a14-04f0-4e42-a4bf-684d22ded46b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8eb574f-3bcb-49d9-a6d1-36afad22b9d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cabe16f0-9a94-4b51-b8eb-15cc16a7c98b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fc4bd40-868b-4bab-996e-78ea1f8ad45c" />
    <cim:IdentifiedObject.mRID>d8eb574f-3bcb-49d9-a6d1-36afad22b9d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e625f7f-3a9c-44fd-9af2-a96836c96303">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cabe16f0-9a94-4b51-b8eb-15cc16a7c98b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f508e6f7-edaf-4d33-9060-2860f25c5d9c" />
    <cim:IdentifiedObject.mRID>2e625f7f-3a9c-44fd-9af2-a96836c96303</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a6b157c-9c3d-4463-920a-c5c8bd1c3918">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7db720b0-52e7-410a-a088-0816a8605dbf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_903fe3a1-b92e-4ee6-9fc4-4e021c5b024b" />
    <cim:IdentifiedObject.mRID>5a6b157c-9c3d-4463-920a-c5c8bd1c3918</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44a0f03c-96af-4165-934b-fd90647dd43b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7db720b0-52e7-410a-a088-0816a8605dbf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>44a0f03c-96af-4165-934b-fd90647dd43b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09f40db7-18a6-4c3a-9f84-dd5479983ee1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95ce4020-657a-436e-b607-84a5473b48b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>09f40db7-18a6-4c3a-9f84-dd5479983ee1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a60b4d6-1e73-4d4c-b8ed-f84adc9734a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95ce4020-657a-436e-b607-84a5473b48b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_730b0d5c-0b44-41eb-a82d-529e757e9f25" />
    <cim:IdentifiedObject.mRID>6a60b4d6-1e73-4d4c-b8ed-f84adc9734a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5819f1f9-9b8c-4f5a-a5fa-3b721261a695">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9f6cb7a-d0d0-4742-88c7-dbd9e2155d0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea617305-f94e-4dee-829b-9bb0126e9e54" />
    <cim:IdentifiedObject.mRID>5819f1f9-9b8c-4f5a-a5fa-3b721261a695</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4389e35e-5aa4-4c50-b03e-519895c9682c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9f6cb7a-d0d0-4742-88c7-dbd9e2155d0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d17f2d22-8112-4420-bdf9-8b241049b3ec" />
    <cim:IdentifiedObject.mRID>4389e35e-5aa4-4c50-b03e-519895c9682c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79bf80b2-9990-45d6-9998-1b346d3e2608">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3b03535-8833-43ce-8fcf-1cce4c0a0045" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f46dc51-7064-47f4-adcc-2cbabd93708f" />
    <cim:IdentifiedObject.mRID>79bf80b2-9990-45d6-9998-1b346d3e2608</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39f6d7a9-3569-41a4-bfad-50f46ddf3e25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e3b03535-8833-43ce-8fcf-1cce4c0a0045" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aadb4f63-ee4b-43cb-b192-580f71d51e1b" />
    <cim:IdentifiedObject.mRID>39f6d7a9-3569-41a4-bfad-50f46ddf3e25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e0a58bc-56c3-4357-94e9-98e3ef3db22b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53de0714-91b5-46e6-835d-7900821d9a48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56981e8e-5a7f-4692-83f2-ed5433196479" />
    <cim:IdentifiedObject.mRID>4e0a58bc-56c3-4357-94e9-98e3ef3db22b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8e06410-b3e0-4de5-93ef-2be8f6c1f4dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_53de0714-91b5-46e6-835d-7900821d9a48" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>e8e06410-b3e0-4de5-93ef-2be8f6c1f4dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f8f079d-f796-4f1a-b5b4-50bc83dba545">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b87dfc6-4aa5-474d-939c-f6769c447758" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b480f50-612d-4d08-a498-0c2e095eb406" />
    <cim:IdentifiedObject.mRID>6f8f079d-f796-4f1a-b5b4-50bc83dba545</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e1f208e-b77a-4d2e-b3ef-93ed14b6e204">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b87dfc6-4aa5-474d-939c-f6769c447758" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39176544-e25a-4f04-92cf-d7db58505056" />
    <cim:IdentifiedObject.mRID>0e1f208e-b77a-4d2e-b3ef-93ed14b6e204</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59825b22-ff1f-436b-ba63-de18cb038157">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1558ef2-41d7-48b2-a19f-0c45d88b919a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>59825b22-ff1f-436b-ba63-de18cb038157</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c634212-d29f-4b0f-9356-090cf9ef4af0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1558ef2-41d7-48b2-a19f-0c45d88b919a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5549a457-60b6-435e-8cf1-152f3c45d617" />
    <cim:IdentifiedObject.mRID>8c634212-d29f-4b0f-9356-090cf9ef4af0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_040b68e3-cf2e-4311-a65b-fb30344cb0f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_318910b7-0733-4ec8-a7da-66e45c1aa35d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4415a976-f3ac-4bee-9e95-799d978ed4fb" />
    <cim:IdentifiedObject.mRID>040b68e3-cf2e-4311-a65b-fb30344cb0f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aafcdf85-81d4-4eb4-a46a-c544bb329ac3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_815a0b88-fae7-4df9-9ae7-910c26c23f3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36725c3d-41b7-40f6-8050-ce8f05688c9a" />
    <cim:IdentifiedObject.mRID>aafcdf85-81d4-4eb4-a46a-c544bb329ac3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36fe8402-dc3c-4bde-8d8a-812eaecbd7ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_815a0b88-fae7-4df9-9ae7-910c26c23f3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3d20dab-f2fc-462c-8507-73d2a5950b00" />
    <cim:IdentifiedObject.mRID>36fe8402-dc3c-4bde-8d8a-812eaecbd7ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9d74853a-2d80-4016-b1af-dfa4ddd3c9a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_035a620b-e0ef-4712-af78-149f63b555a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34f1c7bd-92c1-4d2d-a487-e8575969ab60" />
    <cim:IdentifiedObject.mRID>9d74853a-2d80-4016-b1af-dfa4ddd3c9a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23d96d6e-9045-4410-a4c6-e1b480e39d90">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_035a620b-e0ef-4712-af78-149f63b555a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>23d96d6e-9045-4410-a4c6-e1b480e39d90</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_123638fb-6b3d-4bde-81e5-8acaf1cad6ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e55b80b4-b534-4704-8832-8cc3d5cd75a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5621e0f1-f63d-4c97-96cf-8ee984c1cd6e" />
    <cim:IdentifiedObject.mRID>123638fb-6b3d-4bde-81e5-8acaf1cad6ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f2a106a-3b43-43c4-a272-2c62d1ae06a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e55b80b4-b534-4704-8832-8cc3d5cd75a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_168a6fff-d92e-413e-a1fa-4dc0348d20f1" />
    <cim:IdentifiedObject.mRID>7f2a106a-3b43-43c4-a272-2c62d1ae06a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_337d39a2-00c9-45d1-8e96-5bf5c41c62c6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80c02b2d-521f-4ce8-9c5d-49d29610882e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35eeed8e-bdfb-4f0f-bd05-e6c112930da7" />
    <cim:IdentifiedObject.mRID>337d39a2-00c9-45d1-8e96-5bf5c41c62c6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb8239b5-017a-41ec-b78c-c747f77cdda0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80c02b2d-521f-4ce8-9c5d-49d29610882e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>fb8239b5-017a-41ec-b78c-c747f77cdda0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d97a543d-2169-46c6-a6a3-7f29bba66585">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e338a5e5-a3ef-4e0a-a789-43d41bb76658" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_903fe3a1-b92e-4ee6-9fc4-4e021c5b024b" />
    <cim:IdentifiedObject.mRID>d97a543d-2169-46c6-a6a3-7f29bba66585</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bed4abae-2834-4aec-ab67-740689739a9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa3cadc1-d895-4e30-af1b-5ced204f7924" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a036a92-7981-43d1-b1c7-c46ecb3fbfaf" />
    <cim:IdentifiedObject.mRID>bed4abae-2834-4aec-ab67-740689739a9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ce519b0-e04a-4d6b-9414-bc85b64f221a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa3cadc1-d895-4e30-af1b-5ced204f7924" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56981e8e-5a7f-4692-83f2-ed5433196479" />
    <cim:IdentifiedObject.mRID>5ce519b0-e04a-4d6b-9414-bc85b64f221a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee2b6578-0df4-496c-80d7-098707f22296">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1db23aa0-59eb-4c74-9dd5-4b5f615cf014" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>ee2b6578-0df4-496c-80d7-098707f22296</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cceee726-8177-43ab-9d2d-1f531532cfa3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1db23aa0-59eb-4c74-9dd5-4b5f615cf014" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2bf268f-2e88-4008-ac50-2a593fce73f1" />
    <cim:IdentifiedObject.mRID>cceee726-8177-43ab-9d2d-1f531532cfa3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7663cb6c-8435-438c-aa8f-7071821c84fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d16c4d0-28a8-442f-995b-ebf73575f5da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>7663cb6c-8435-438c-aa8f-7071821c84fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aa3f866-9b6d-4f86-99c9-e8d5ddbbe041">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d16c4d0-28a8-442f-995b-ebf73575f5da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f00c4a5-9a1a-407d-8df3-aa51d222a719" />
    <cim:IdentifiedObject.mRID>9aa3f866-9b6d-4f86-99c9-e8d5ddbbe041</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c3285de-c7b6-4ebb-9320-bed4b943af3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f01247e0-bf58-4f14-91e0-95e9e87b2406" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ee6906b-0586-4177-9909-d03e53c1d86e" />
    <cim:IdentifiedObject.mRID>0c3285de-c7b6-4ebb-9320-bed4b943af3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fec2cfa-8aa2-450b-81cb-db938ca59b79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7562583-acc5-4b1b-9bce-6ca639b5b4f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9dd90c8-5e7f-4249-8bd7-eeb842e49ae4" />
    <cim:IdentifiedObject.mRID>8fec2cfa-8aa2-450b-81cb-db938ca59b79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e54037fc-75d9-4f74-9174-379fdc484d8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f7562583-acc5-4b1b-9bce-6ca639b5b4f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_335400bf-3c03-495a-a2dc-2a58f691da2c" />
    <cim:IdentifiedObject.mRID>e54037fc-75d9-4f74-9174-379fdc484d8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5390927d-eba4-4c18-b0f3-a527e59048a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_903bbd5b-4822-4f5a-a6c6-5007cfa2f030" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e309e313-9fb6-41f8-80f2-e7cbae63f079" />
    <cim:IdentifiedObject.mRID>5390927d-eba4-4c18-b0f3-a527e59048a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c430cb92-81dc-4dfd-8cbb-fe4df7815d82">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_903bbd5b-4822-4f5a-a6c6-5007cfa2f030" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_149464c2-8a65-49bf-8525-58fce4384313" />
    <cim:IdentifiedObject.mRID>c430cb92-81dc-4dfd-8cbb-fe4df7815d82</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52dd9f67-58b6-4e91-af7a-7b81ba7a9204">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51959c49-4e42-40ad-837a-ca381e2576d7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e351fc99-1358-491e-b19d-88000791a946" />
    <cim:IdentifiedObject.mRID>52dd9f67-58b6-4e91-af7a-7b81ba7a9204</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_daa39943-3c5f-4066-b2e4-0a09e40481c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51959c49-4e42-40ad-837a-ca381e2576d7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94dd05d8-fbb7-45c2-b211-1fe178072e88" />
    <cim:IdentifiedObject.mRID>daa39943-3c5f-4066-b2e4-0a09e40481c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b3e2e42-0af9-41d8-b558-616359a657f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9c0ba29-733b-48c9-abcd-2b84fc1826f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1155666-04b8-4cfd-8317-dee5496cf651" />
    <cim:IdentifiedObject.mRID>2b3e2e42-0af9-41d8-b558-616359a657f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_afbc0a2d-96c7-4172-b3e4-ce73496bc1e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9c0ba29-733b-48c9-abcd-2b84fc1826f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322b89ed-85bf-4f6f-9929-35fedc232da3" />
    <cim:IdentifiedObject.mRID>afbc0a2d-96c7-4172-b3e4-ce73496bc1e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76a5c235-f17d-4ade-9fbc-ae1904a12427">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7519288a-b54e-44ce-95c1-565aad8368ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4415a976-f3ac-4bee-9e95-799d978ed4fb" />
    <cim:IdentifiedObject.mRID>76a5c235-f17d-4ade-9fbc-ae1904a12427</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1294374-d28d-427d-b9ac-9ca597cef0c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7519288a-b54e-44ce-95c1-565aad8368ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>d1294374-d28d-427d-b9ac-9ca597cef0c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ebd0634-9460-41c3-80ca-5ba21ee27f00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec9fafe9-2935-4268-8db5-e9498ae81f05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86a78e72-28a5-4e8e-b3ab-4d8bb8ffa19b" />
    <cim:IdentifiedObject.mRID>0ebd0634-9460-41c3-80ca-5ba21ee27f00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc1c41de-84aa-4584-bc23-e0f30cb52b67">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ec9fafe9-2935-4268-8db5-e9498ae81f05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a5e2b4e-6657-4f83-bbc9-de3444a39aa1" />
    <cim:IdentifiedObject.mRID>cc1c41de-84aa-4584-bc23-e0f30cb52b67</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_23aaa0f5-a097-4b68-9ac0-4d9df5f2e14c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7845b2d8-ce42-4dcb-80d9-04a1ab8d89f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f606683-22ff-4d63-bb6b-14aee25e64a2" />
    <cim:IdentifiedObject.mRID>23aaa0f5-a097-4b68-9ac0-4d9df5f2e14c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e220dead-9785-4942-bcf5-a8639536f391">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7845b2d8-ce42-4dcb-80d9-04a1ab8d89f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>e220dead-9785-4942-bcf5-a8639536f391</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_954ad632-55ba-4c4e-82da-196f5ab6588e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf2a4e90-7abe-4aaa-a3bd-0c20f81fd33f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_514dffb4-bd63-4a50-950f-5131955ec0cf" />
    <cim:IdentifiedObject.mRID>954ad632-55ba-4c4e-82da-196f5ab6588e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27a3369a-21ee-4826-b72e-cd9ce21d33f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf2a4e90-7abe-4aaa-a3bd-0c20f81fd33f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>27a3369a-21ee-4826-b72e-cd9ce21d33f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f29b7b9-776f-470e-a609-0d9dbc9d5599">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d6237b91-0a75-46a5-9dbe-c3ac3c831932" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34f1c7bd-92c1-4d2d-a487-e8575969ab60" />
    <cim:IdentifiedObject.mRID>9f29b7b9-776f-470e-a609-0d9dbc9d5599</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdadae70-3f64-4ca5-aca8-503a633505f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_041e5f89-a1ea-44fa-b608-b157c067f94e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c357877a-e4f7-4d15-aa07-ebea573d2b0f" />
    <cim:IdentifiedObject.mRID>cdadae70-3f64-4ca5-aca8-503a633505f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_895479b9-053c-4585-972b-3e38cf007ffe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_041e5f89-a1ea-44fa-b608-b157c067f94e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc5c7470-3e78-4862-abcc-368a02cbfebd" />
    <cim:IdentifiedObject.mRID>895479b9-053c-4585-972b-3e38cf007ffe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9660366f-7b0e-42e9-ba9d-41e9f8620e6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_787797a8-efa6-4af5-95cc-ea4069637b51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>9660366f-7b0e-42e9-ba9d-41e9f8620e6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f483514-46c0-4f4a-b693-b6f3f61fd127">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_787797a8-efa6-4af5-95cc-ea4069637b51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c67036c9-b1dc-4047-8449-fdd8adb8a7dc" />
    <cim:IdentifiedObject.mRID>4f483514-46c0-4f4a-b693-b6f3f61fd127</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b0c3656-3dae-4819-b93b-6bfc9c2e7e60">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_607aec31-1c5f-409e-a8fd-cee4624ed169" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c2f490-09e6-448b-9fe1-b507b969002c" />
    <cim:IdentifiedObject.mRID>6b0c3656-3dae-4819-b93b-6bfc9c2e7e60</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30481e91-32fb-405f-83f0-bfef7c7f8fba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_607aec31-1c5f-409e-a8fd-cee4624ed169" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d16cbe76-108d-4a9d-b5fc-096fa22eaa88" />
    <cim:IdentifiedObject.mRID>30481e91-32fb-405f-83f0-bfef7c7f8fba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_656d110d-260c-4d64-ab77-73f6d353a18d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1f769ab-1f24-4434-8e4f-f0e6d74297ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>656d110d-260c-4d64-ab77-73f6d353a18d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1caec0dd-554b-43bf-a4d9-b1155be1dad0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1f769ab-1f24-4434-8e4f-f0e6d74297ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c767931-57e3-4719-aa01-9af14a3ecadf" />
    <cim:IdentifiedObject.mRID>1caec0dd-554b-43bf-a4d9-b1155be1dad0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dde776bc-350a-41c9-8496-9a99773e0857">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dcacfe5-c4b6-49a2-8a41-2ac11bf52211" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd34fee7-7421-4649-b402-2b63dc4899c2" />
    <cim:IdentifiedObject.mRID>dde776bc-350a-41c9-8496-9a99773e0857</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d02a5bd6-32c9-49a1-893a-9856b6318a94">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0dcacfe5-c4b6-49a2-8a41-2ac11bf52211" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>d02a5bd6-32c9-49a1-893a-9856b6318a94</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6410f4bd-c1cd-450f-bbe5-67334e62c181">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2070c934-841d-4d89-b60a-92fba27cafbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e43a24-da11-4985-a825-92ea796d35f4" />
    <cim:IdentifiedObject.mRID>6410f4bd-c1cd-450f-bbe5-67334e62c181</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2fa34b83-2193-40e4-9054-245b71e56527">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2070c934-841d-4d89-b60a-92fba27cafbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4771cc3b-07ec-4745-b9c8-d4b3b5bef2aa" />
    <cim:IdentifiedObject.mRID>2fa34b83-2193-40e4-9054-245b71e56527</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f72be0b-7cac-40a5-affd-9a63a689abe1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faad3901-4cca-4e50-95d6-50e850a1c5b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a42555a-f2ae-4755-b994-2c26abb47cc0" />
    <cim:IdentifiedObject.mRID>8f72be0b-7cac-40a5-affd-9a63a689abe1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e035aee0-759a-4619-9465-d2cf534d2933">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_faad3901-4cca-4e50-95d6-50e850a1c5b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98daa4b0-9611-442e-92fa-c3b2d975be40" />
    <cim:IdentifiedObject.mRID>e035aee0-759a-4619-9465-d2cf534d2933</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00076266-4b90-42c2-b577-2e8d28958653">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d066f8a-0d97-40c3-9954-7a1e608a32a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42a41ddb-8d30-42c2-89f6-835ae1b4b155" />
    <cim:IdentifiedObject.mRID>00076266-4b90-42c2-b577-2e8d28958653</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c8433720-7c76-4b3b-963d-71316b045b7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d066f8a-0d97-40c3-9954-7a1e608a32a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49dcb229-d9cc-42f9-8fde-b39a48b0bfcb" />
    <cim:IdentifiedObject.mRID>c8433720-7c76-4b3b-963d-71316b045b7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f409730d-7d32-49bd-af0b-a154726b4d57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbac0aff-11d2-4c9e-85e7-36d3b372f6fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62df2ef6-a90c-4fff-8a16-c46cbdbbf35c" />
    <cim:IdentifiedObject.mRID>f409730d-7d32-49bd-af0b-a154726b4d57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0fa6bd4-6a81-44dd-96b6-61b306641e48">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbac0aff-11d2-4c9e-85e7-36d3b372f6fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82c74717-29c4-4c03-a27a-71ed62f671e5" />
    <cim:IdentifiedObject.mRID>a0fa6bd4-6a81-44dd-96b6-61b306641e48</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34775141-64db-4357-9095-7f3c32d2ec47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc508a23-e0e3-4c44-aeda-7620e8d04320" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_82c74717-29c4-4c03-a27a-71ed62f671e5" />
    <cim:IdentifiedObject.mRID>34775141-64db-4357-9095-7f3c32d2ec47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea76f31c-f380-4ec8-93e2-5ba043b5b391">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc508a23-e0e3-4c44-aeda-7620e8d04320" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf68ea4c-6700-4f6c-bebd-9b0ee9833dda" />
    <cim:IdentifiedObject.mRID>ea76f31c-f380-4ec8-93e2-5ba043b5b391</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9501b3f-26f4-4723-8b11-a03fabb0274d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cea1fd85-1dc1-4504-9b85-5e1224875bc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3953a1f1-5c29-47d4-9c7a-ed38e1a59373" />
    <cim:IdentifiedObject.mRID>a9501b3f-26f4-4723-8b11-a03fabb0274d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e29062e8-f873-4ab1-82ba-d59ba4415517">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cea1fd85-1dc1-4504-9b85-5e1224875bc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>e29062e8-f873-4ab1-82ba-d59ba4415517</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63d1eea8-8df2-4b22-8d26-bee3a706932f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e82a29d-63bf-4fea-8d2e-67b8ef27d681" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bddd0b2-87aa-42bc-99e9-2900c12d37ae" />
    <cim:IdentifiedObject.mRID>63d1eea8-8df2-4b22-8d26-bee3a706932f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1f509de7-0606-4d28-9201-cdbd39cf62ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e82a29d-63bf-4fea-8d2e-67b8ef27d681" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ec101d8-3e81-4025-86d2-6faf1d9125bf" />
    <cim:IdentifiedObject.mRID>1f509de7-0606-4d28-9201-cdbd39cf62ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47af5ba9-3aa0-40b4-8c56-54146be0f85b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df4644b4-9306-4dc4-8505-fbf13f3871aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6a5e2b4e-6657-4f83-bbc9-de3444a39aa1" />
    <cim:IdentifiedObject.mRID>47af5ba9-3aa0-40b4-8c56-54146be0f85b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1011ca67-93fd-4c92-961f-3b1d120c3c2c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df4644b4-9306-4dc4-8505-fbf13f3871aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d098bc6-42e9-4c33-a4dd-cef090a1f1ed" />
    <cim:IdentifiedObject.mRID>1011ca67-93fd-4c92-961f-3b1d120c3c2c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e5b948ff-3a81-44c4-98dd-98dc077fa13e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6db7b92-f5f7-43a6-ae0a-4363fc6a62e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>e5b948ff-3a81-44c4-98dd-98dc077fa13e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1d0473c8-0ccb-4c6d-960f-1970fcdca99f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6db7b92-f5f7-43a6-ae0a-4363fc6a62e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_730b0d5c-0b44-41eb-a82d-529e757e9f25" />
    <cim:IdentifiedObject.mRID>1d0473c8-0ccb-4c6d-960f-1970fcdca99f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa14c72a-f62d-4f26-9d9c-88f07d3e65c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72d7469f-afdd-4566-9396-3dde749b0b8f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4d78789-a67b-45cf-b2f7-474dc0625d50" />
    <cim:IdentifiedObject.mRID>fa14c72a-f62d-4f26-9d9c-88f07d3e65c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5323b461-1eb9-4d91-aed4-f0f8ecafa950">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_72d7469f-afdd-4566-9396-3dde749b0b8f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fcb6b3dd-5587-4021-8eea-1e87e12a4ac3" />
    <cim:IdentifiedObject.mRID>5323b461-1eb9-4d91-aed4-f0f8ecafa950</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21cd5a50-86e5-41a1-9e90-f49c8f1b8156">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1836e8f4-5505-4637-8e58-855e63acacfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_899f771d-8c9c-4a3b-8592-b8d247035dd3" />
    <cim:IdentifiedObject.mRID>21cd5a50-86e5-41a1-9e90-f49c8f1b8156</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_89789665-0eb9-4c40-812d-842050286816">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1836e8f4-5505-4637-8e58-855e63acacfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0d59905-bb36-41fa-a4cf-d4b5300709f7" />
    <cim:IdentifiedObject.mRID>89789665-0eb9-4c40-812d-842050286816</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f180bb8-23f9-48dd-a1e0-58063ed5a247">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c75cc9a2-4d3b-4766-b143-6989eb4086f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49f067b0-ebb1-4710-bb9a-6f4fb35803ca" />
    <cim:IdentifiedObject.mRID>4f180bb8-23f9-48dd-a1e0-58063ed5a247</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c469b4d4-6cc7-4b30-85b6-3df3fbb111d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c75cc9a2-4d3b-4766-b143-6989eb4086f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36725c3d-41b7-40f6-8050-ce8f05688c9a" />
    <cim:IdentifiedObject.mRID>c469b4d4-6cc7-4b30-85b6-3df3fbb111d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8c7e989-c1d3-45e5-b1bc-37eb29d4be88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f6270c3-c5ae-4a09-bab0-2c8b9b1c15fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52ed7fad-9351-4ccf-8817-50457b2a104e" />
    <cim:IdentifiedObject.mRID>e8c7e989-c1d3-45e5-b1bc-37eb29d4be88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61c87674-7f80-4607-b193-c8392348083a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f6270c3-c5ae-4a09-bab0-2c8b9b1c15fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d098bc6-42e9-4c33-a4dd-cef090a1f1ed" />
    <cim:IdentifiedObject.mRID>61c87674-7f80-4607-b193-c8392348083a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a05d1246-f089-45a0-9c72-6f5104f6dd03">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a78788d9-cee8-413e-8f3b-8e48eff42867" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea7aafc8-f4d9-4f92-a451-14c9af426003" />
    <cim:IdentifiedObject.mRID>a05d1246-f089-45a0-9c72-6f5104f6dd03</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eaa91bfe-6ef8-481b-89f0-c16cd34ebe00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a78788d9-cee8-413e-8f3b-8e48eff42867" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76b97192-85e6-495a-8ed6-33d01fcbf359" />
    <cim:IdentifiedObject.mRID>eaa91bfe-6ef8-481b-89f0-c16cd34ebe00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e4d9aa4-8f2e-4f41-a1c5-97a4d0dcb658">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e479fd2a-baf6-4ec9-88a7-0f521fdf5a21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_514dffb4-bd63-4a50-950f-5131955ec0cf" />
    <cim:IdentifiedObject.mRID>8e4d9aa4-8f2e-4f41-a1c5-97a4d0dcb658</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d20f4925-2eb0-4187-81cd-64c2f14312be">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e479fd2a-baf6-4ec9-88a7-0f521fdf5a21" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>d20f4925-2eb0-4187-81cd-64c2f14312be</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb5291cc-4cbd-4a26-b34a-40426226e7a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_901c4bb4-bfa4-475c-bda7-06d32676c1f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94dd05d8-fbb7-45c2-b211-1fe178072e88" />
    <cim:IdentifiedObject.mRID>cb5291cc-4cbd-4a26-b34a-40426226e7a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f79cae3-be0e-45b7-8cd4-e0dba3d25944">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_901c4bb4-bfa4-475c-bda7-06d32676c1f2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d23cc97-0f19-45db-8578-7267539ad845" />
    <cim:IdentifiedObject.mRID>8f79cae3-be0e-45b7-8cd4-e0dba3d25944</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8987606-626a-4c53-a908-a788b6b88a8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73e274ad-9325-49ea-b3ea-3abd14907f91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c67036c9-b1dc-4047-8449-fdd8adb8a7dc" />
    <cim:IdentifiedObject.mRID>e8987606-626a-4c53-a908-a788b6b88a8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b13db0e4-790c-4ec7-9aa5-127ab2e662e2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73e274ad-9325-49ea-b3ea-3abd14907f91" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c216f8b6-e518-407c-a864-d77931d1a73d" />
    <cim:IdentifiedObject.mRID>b13db0e4-790c-4ec7-9aa5-127ab2e662e2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ee6ffaa-1255-44a1-8c44-cc82dabef05c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45f1ef04-6cf8-405a-b28b-1eaeca26e550" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_854584fb-9054-4b80-968a-2b2165e0448f" />
    <cim:IdentifiedObject.mRID>0ee6ffaa-1255-44a1-8c44-cc82dabef05c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048f5315-7dac-4852-8ecf-951bd41fb1f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45f1ef04-6cf8-405a-b28b-1eaeca26e550" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_453d6946-5ee2-4634-98b3-c1fd516d6c5c" />
    <cim:IdentifiedObject.mRID>048f5315-7dac-4852-8ecf-951bd41fb1f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0010166e-2129-4907-9268-178d32d103e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45c1df07-4ee8-44c9-a4c1-516bc83ef0d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca233e08-8c26-4873-93f8-c93ac9bf71a3" />
    <cim:IdentifiedObject.mRID>0010166e-2129-4907-9268-178d32d103e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e16332b6-54ea-4920-82c3-84395af53127">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45c1df07-4ee8-44c9-a4c1-516bc83ef0d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab66f98c-0bee-4dc3-aed6-a847d1c37e34" />
    <cim:IdentifiedObject.mRID>e16332b6-54ea-4920-82c3-84395af53127</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a7776c4-3ef7-4ebc-a0e0-d9cf7aeacd83">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cceb7d7-9acc-41b4-ac55-b73674e37e35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>9a7776c4-3ef7-4ebc-a0e0-d9cf7aeacd83</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_227f6d26-a000-49e3-93c7-b14136c780d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7cceb7d7-9acc-41b4-ac55-b73674e37e35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d5700f4-a95e-4228-a05e-2464863d61e3" />
    <cim:IdentifiedObject.mRID>227f6d26-a000-49e3-93c7-b14136c780d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21ae2d78-fbb3-48da-b233-d1d56e537d4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8796ba7-fc6b-4ae0-974b-0c488e1577c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2bf268f-2e88-4008-ac50-2a593fce73f1" />
    <cim:IdentifiedObject.mRID>21ae2d78-fbb3-48da-b233-d1d56e537d4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7afcecf2-e061-4a05-8560-2d3f5e7bddb2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2db971f1-ed3d-4ea6-acf5-983c4289d51b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d5700f4-a95e-4228-a05e-2464863d61e3" />
    <cim:IdentifiedObject.mRID>7afcecf2-e061-4a05-8560-2d3f5e7bddb2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ebf8ba8c-bf2c-4ce9-a086-d5e09af04969">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2db971f1-ed3d-4ea6-acf5-983c4289d51b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9babcba-0797-4003-8834-1e9d1c56f7f7" />
    <cim:IdentifiedObject.mRID>ebf8ba8c-bf2c-4ce9-a086-d5e09af04969</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4fd8e307-6e37-4e06-8a0c-414063c12ae8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fa07830-cd82-493c-b821-7a726026cd42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a036a92-7981-43d1-b1c7-c46ecb3fbfaf" />
    <cim:IdentifiedObject.mRID>4fd8e307-6e37-4e06-8a0c-414063c12ae8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdb9f7f2-c406-4e3c-932a-4caae18bb3d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8fa07830-cd82-493c-b821-7a726026cd42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>bdb9f7f2-c406-4e3c-932a-4caae18bb3d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a572e0a-f6a1-491b-987b-1eeab51a2e7b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea4fab3b-238d-40f7-8b92-3fd9e4dea6e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7636b1a2-51f5-46c2-821f-90d06f1bf536" />
    <cim:IdentifiedObject.mRID>0a572e0a-f6a1-491b-987b-1eeab51a2e7b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3feb0ae0-9460-4854-9cc6-770e320e3fc5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea4fab3b-238d-40f7-8b92-3fd9e4dea6e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a42555a-f2ae-4755-b994-2c26abb47cc0" />
    <cim:IdentifiedObject.mRID>3feb0ae0-9460-4854-9cc6-770e320e3fc5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e150327-b2de-4962-a648-b5686ba36ad2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0764031-a502-423f-b0a4-8a2c7607ec42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_168a6fff-d92e-413e-a1fa-4dc0348d20f1" />
    <cim:IdentifiedObject.mRID>8e150327-b2de-4962-a648-b5686ba36ad2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb3d9098-ccf7-45d7-bb21-a9b0fd2d7d9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0764031-a502-423f-b0a4-8a2c7607ec42" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83e9b49a-ae1a-446e-8daa-8edbb8823df0" />
    <cim:IdentifiedObject.mRID>cb3d9098-ccf7-45d7-bb21-a9b0fd2d7d9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acef36bb-4bdb-46b8-abc2-e6589287a062">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c77c1fb-c310-4ec0-a939-a451e7063cfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_deaf7022-3010-408d-a567-89e062b6bb2a" />
    <cim:IdentifiedObject.mRID>acef36bb-4bdb-46b8-abc2-e6589287a062</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b92ba735-3d95-4b70-bcc0-3cf93a8bf669">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c77c1fb-c310-4ec0-a939-a451e7063cfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_76b97192-85e6-495a-8ed6-33d01fcbf359" />
    <cim:IdentifiedObject.mRID>b92ba735-3d95-4b70-bcc0-3cf93a8bf669</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cdd09844-c9e7-4711-bb38-59026b02b282">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b114fc1f-13a1-467c-80ab-6b841e6cfaab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b92f7308-a121-44fe-b506-998667e0ade3" />
    <cim:IdentifiedObject.mRID>cdd09844-c9e7-4711-bb38-59026b02b282</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52cbfe21-a582-429e-9d10-a01fa879bf57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b114fc1f-13a1-467c-80ab-6b841e6cfaab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>52cbfe21-a582-429e-9d10-a01fa879bf57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b99de1f1-3d31-48b5-a3cc-a510107faa15">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e38dc44-2188-4aa6-ad6a-df52298b7d50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>b99de1f1-3d31-48b5-a3cc-a510107faa15</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa80cd7e-8a96-4bab-9f3e-c0fa49ebe79f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e38dc44-2188-4aa6-ad6a-df52298b7d50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1ee6dea-c00c-4cea-b384-5aa6a0e49dce" />
    <cim:IdentifiedObject.mRID>fa80cd7e-8a96-4bab-9f3e-c0fa49ebe79f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e418e8b4-49e0-4772-8c53-28cbac9708d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5422a75a-9bdb-4bb0-a846-f4fd268a4b65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e034532d-d729-43e6-8136-4f473c1f483f" />
    <cim:IdentifiedObject.mRID>e418e8b4-49e0-4772-8c53-28cbac9708d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac082469-c1af-49f8-8240-9e099fc17dc3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5422a75a-9bdb-4bb0-a846-f4fd268a4b65" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9babcba-0797-4003-8834-1e9d1c56f7f7" />
    <cim:IdentifiedObject.mRID>ac082469-c1af-49f8-8240-9e099fc17dc3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0eead6df-a718-4f23-b58b-1df4525aa865">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca57d26-b208-4854-adb3-f08f7efb80d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d103ec09-e254-4bec-9e47-190c78e531ad" />
    <cim:IdentifiedObject.mRID>0eead6df-a718-4f23-b58b-1df4525aa865</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87d2951b-21bc-452c-b0aa-b88203697cf5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4ca57d26-b208-4854-adb3-f08f7efb80d2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_899f771d-8c9c-4a3b-8592-b8d247035dd3" />
    <cim:IdentifiedObject.mRID>87d2951b-21bc-452c-b0aa-b88203697cf5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bd615e2-3608-48b6-be0f-e3989888afa7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01955a0a-a1b6-430b-b23a-3f2f13fc9f15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>5bd615e2-3608-48b6-be0f-e3989888afa7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea2db218-a5f5-432a-8f6d-991ae979ac0d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01955a0a-a1b6-430b-b23a-3f2f13fc9f15" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d64b754a-7ce4-4a57-8244-6bbb1c050f32" />
    <cim:IdentifiedObject.mRID>ea2db218-a5f5-432a-8f6d-991ae979ac0d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b27e5069-1f8d-4799-837c-8b0d9d4935a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b9b721-e610-4117-b01b-afe4fe2899df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5131bb0a-960f-46dc-8e8e-0e6f0d265875" />
    <cim:IdentifiedObject.mRID>b27e5069-1f8d-4799-837c-8b0d9d4935a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b997f7ab-9907-4890-9def-79230836bafa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a0b9b721-e610-4117-b01b-afe4fe2899df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d5b7203-f5cc-4db7-a97c-2647d37ef170" />
    <cim:IdentifiedObject.mRID>b997f7ab-9907-4890-9def-79230836bafa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c937975e-5b84-43cd-abd8-b3237726251d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b870a848-e546-4eb4-a242-d71a67c2ddf9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1a04cc3c-9a67-4c31-ac0d-ab3b6b41bd5d" />
    <cim:IdentifiedObject.mRID>c937975e-5b84-43cd-abd8-b3237726251d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51b3e9b8-0de1-4d00-8002-937faab40cc3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b870a848-e546-4eb4-a242-d71a67c2ddf9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>51b3e9b8-0de1-4d00-8002-937faab40cc3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43bde194-1c9c-470e-8052-f6a29104c117">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23280806-926f-45cf-8f5b-9e8ebe9ecfdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4415a976-f3ac-4bee-9e95-799d978ed4fb" />
    <cim:IdentifiedObject.mRID>43bde194-1c9c-470e-8052-f6a29104c117</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d89d4ae-954c-484d-ba8b-570bd4161cdd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23280806-926f-45cf-8f5b-9e8ebe9ecfdf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41ece077-13d0-455b-bc0e-a4be81e7594f" />
    <cim:IdentifiedObject.mRID>8d89d4ae-954c-484d-ba8b-570bd4161cdd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d855202b-7a73-43fc-a2b9-c688b147ac36">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42cd01ef-17b8-4e37-a608-53e53ec4a120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>d855202b-7a73-43fc-a2b9-c688b147ac36</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fd4a16f-cd64-4d51-ae25-f628e2fd3ec2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42cd01ef-17b8-4e37-a608-53e53ec4a120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_998a1252-e1c4-4603-b791-a8eedc9df28b" />
    <cim:IdentifiedObject.mRID>6fd4a16f-cd64-4d51-ae25-f628e2fd3ec2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_84f023c2-7e27-4153-9b87-a8205a225455">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26b928c8-6bc2-45b4-a35c-a846710d0c2d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2e45f68-d2d3-429c-b796-e19dc0797efd" />
    <cim:IdentifiedObject.mRID>84f023c2-7e27-4153-9b87-a8205a225455</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbefabdf-cb40-4786-95e5-78bd415272fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_26b928c8-6bc2-45b4-a35c-a846710d0c2d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14847f90-ed08-408b-be5e-71df86f19f11" />
    <cim:IdentifiedObject.mRID>dbefabdf-cb40-4786-95e5-78bd415272fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06bcdf5b-98c6-4c3c-b68c-4bfb606040da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_254bb889-90e7-47cd-bed8-1bd8a6b88db7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>06bcdf5b-98c6-4c3c-b68c-4bfb606040da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c57971a3-8314-463a-a490-42fd799ebb68">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_254bb889-90e7-47cd-bed8-1bd8a6b88db7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_854584fb-9054-4b80-968a-2b2165e0448f" />
    <cim:IdentifiedObject.mRID>c57971a3-8314-463a-a490-42fd799ebb68</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2cfbbd49-e652-411d-ae8e-11af156619f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c666e845-f13e-423b-865c-e7721bdda3ed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab66f98c-0bee-4dc3-aed6-a847d1c37e34" />
    <cim:IdentifiedObject.mRID>2cfbbd49-e652-411d-ae8e-11af156619f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f4b4d1b-6061-4312-a30d-cf0fbcf850ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b0888269-967f-cb4b-9e15-36814f7804b8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe82151b-75c9-467a-98ee-377d5407e696" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_322b89ed-85bf-4f6f-9929-35fedc232da3" />
    <cim:IdentifiedObject.mRID>6f4b4d1b-6061-4312-a30d-cf0fbcf850ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b0888269-967f-cb4b-9e15-36814f7804b8">
    <cim:IdentifiedObject.name>15103</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b0888269-967f-cb4b-9e15-36814f7804b8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9c0a1823-8e83-40ce-8e93-4524eae92ebb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f99c8580-6a2a-0949-ad8c-000982075ba9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe82151b-75c9-467a-98ee-377d5407e696" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1c2f490-09e6-448b-9fe1-b507b969002c" />
    <cim:IdentifiedObject.mRID>9c0a1823-8e83-40ce-8e93-4524eae92ebb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f99c8580-6a2a-0949-ad8c-000982075ba9">
    <cim:IdentifiedObject.name>15004</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f99c8580-6a2a-0949-ad8c-000982075ba9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3fd11f81-8384-433d-ab5b-bdc673651dbc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a05ede96-be70-4163-b689-6bfc2657ec51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a48a1c-1981-47dc-a6be-15e00e389eb8" />
    <cim:IdentifiedObject.mRID>3fd11f81-8384-433d-ab5b-bdc673651dbc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a1eabeac-8d47-4c91-9c97-6744c746ec36">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a05ede96-be70-4163-b689-6bfc2657ec51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab66f98c-0bee-4dc3-aed6-a847d1c37e34" />
    <cim:IdentifiedObject.mRID>a1eabeac-8d47-4c91-9c97-6744c746ec36</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4eef4013-ec0d-4334-887d-cefda4e02928">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4eab9fc-ebcc-4c98-95ff-40f143751902" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c0c6fc9-ea1d-4294-bfd9-2848436c3ae0" />
    <cim:IdentifiedObject.mRID>4eef4013-ec0d-4334-887d-cefda4e02928</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d3a4a8bf-81c0-4487-9685-5bb034639507">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4eab9fc-ebcc-4c98-95ff-40f143751902" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17d0ce3-c6c7-48db-be9e-caf420dcdaab" />
    <cim:IdentifiedObject.mRID>d3a4a8bf-81c0-4487-9685-5bb034639507</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a375d4a-1008-42f3-b22b-58408800a71f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60596ea6-a4ba-4af2-978b-ba4248442691" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3d20dab-f2fc-462c-8507-73d2a5950b00" />
    <cim:IdentifiedObject.mRID>7a375d4a-1008-42f3-b22b-58408800a71f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e284553e-c347-4615-a0a5-1036e638572f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60596ea6-a4ba-4af2-978b-ba4248442691" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b39b5ee2-7ade-41eb-b2a1-a3c53a35c863" />
    <cim:IdentifiedObject.mRID>e284553e-c347-4615-a0a5-1036e638572f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_960d8d68-0439-4088-b617-816604a20041">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_022bad2c-6ef4-4ae2-9400-9531c8272b30" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4cc3caf-1275-4f08-98a9-1e92898c3da2" />
    <cim:IdentifiedObject.mRID>960d8d68-0439-4088-b617-816604a20041</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d39e0e35-2a31-416c-8ab6-fa6772055b6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_022bad2c-6ef4-4ae2-9400-9531c8272b30" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_779b8713-4c8c-4c93-a6f7-af1939d4135f" />
    <cim:IdentifiedObject.mRID>d39e0e35-2a31-416c-8ab6-fa6772055b6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4980ffba-0fa6-4b13-9d03-c12a98a6ae81">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5bb39e8-1e63-4c19-903d-e4504a551898" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1ca4b2f-9a5a-45b7-ae60-0d8ff3e272f1" />
    <cim:IdentifiedObject.mRID>4980ffba-0fa6-4b13-9d03-c12a98a6ae81</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47fb4f59-1c46-40dd-94d1-09b260fe3417">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_625266c2-69fc-4544-8a9e-ea7b4ee7c334" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17d0ce3-c6c7-48db-be9e-caf420dcdaab" />
    <cim:IdentifiedObject.mRID>47fb4f59-1c46-40dd-94d1-09b260fe3417</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0187a59c-a717-4f9b-bb0c-ddad5491bff0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_625266c2-69fc-4544-8a9e-ea7b4ee7c334" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7636b1a2-51f5-46c2-821f-90d06f1bf536" />
    <cim:IdentifiedObject.mRID>0187a59c-a717-4f9b-bb0c-ddad5491bff0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab549a4c-9e32-4d17-8a1e-451d09a7bc00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_939fac92-91cb-4a2d-a7a8-a94f64babebb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b00b810f-4fec-4cf5-b7b7-6a570fd20c65" />
    <cim:IdentifiedObject.mRID>ab549a4c-9e32-4d17-8a1e-451d09a7bc00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79bc32fc-9c97-485e-b56d-9c019f428cea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_939fac92-91cb-4a2d-a7a8-a94f64babebb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bffbc409-2f9c-464f-9cc9-35be637da88d" />
    <cim:IdentifiedObject.mRID>79bc32fc-9c97-485e-b56d-9c019f428cea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28c49bf7-a5cd-4656-a042-9570c2ebcc9f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c36637c-ee79-47d0-81c1-60bfca6010a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>28c49bf7-a5cd-4656-a042-9570c2ebcc9f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c7758679-aa42-444f-b18e-6d7d88c4fd83">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c36637c-ee79-47d0-81c1-60bfca6010a3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_688454a8-c0c3-4929-8cd4-53b1a5bb3f89" />
    <cim:IdentifiedObject.mRID>c7758679-aa42-444f-b18e-6d7d88c4fd83</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dca5bf87-60c2-4da4-82f6-6d50e49c8878">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_821e29c1-48ef-4998-a6db-7c67743b26c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62df2ef6-a90c-4fff-8a16-c46cbdbbf35c" />
    <cim:IdentifiedObject.mRID>dca5bf87-60c2-4da4-82f6-6d50e49c8878</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90f36cfc-8255-4a68-96c9-66d19dac2592">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_821e29c1-48ef-4998-a6db-7c67743b26c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_405a8825-c05b-4731-a016-5f32ae888b52" />
    <cim:IdentifiedObject.mRID>90f36cfc-8255-4a68-96c9-66d19dac2592</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_956968b6-1596-44d9-91a4-d83e2a6d9950">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d28c7f93-e4fc-40a7-92b8-2ed24346f79a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5549a457-60b6-435e-8cf1-152f3c45d617" />
    <cim:IdentifiedObject.mRID>956968b6-1596-44d9-91a4-d83e2a6d9950</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af3429d0-6b14-4055-a6ec-d1a98aabddf6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7dd94f1d-f747-41c7-b459-f5fcdbad6ef4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56e5f877-fd02-4270-8a30-9ab363947449" />
    <cim:IdentifiedObject.mRID>af3429d0-6b14-4055-a6ec-d1a98aabddf6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_395a313a-7a42-4df9-86f1-68cf2820ed90">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7dd94f1d-f747-41c7-b459-f5fcdbad6ef4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6fb1f715-ed97-45c5-84b5-d703fdc04120" />
    <cim:IdentifiedObject.mRID>395a313a-7a42-4df9-86f1-68cf2820ed90</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac4bf60f-a228-4f89-91de-9e877a0d9d4b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fa495ac0-e66d-4af0-b8b9-be217208b39c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4bd8730-b5a2-4f43-b80c-fd3f1c42e24b" />
    <cim:IdentifiedObject.mRID>ac4bf60f-a228-4f89-91de-9e877a0d9d4b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8870be4d-b6e3-4c39-a80a-96f1e2308298">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_314056cc-38ce-42c9-9b72-4b1c48270e9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>8870be4d-b6e3-4c39-a80a-96f1e2308298</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a479f72-d4d6-4d7c-a4c1-f33e68cf0803">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_314056cc-38ce-42c9-9b72-4b1c48270e9e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ec101d8-3e81-4025-86d2-6faf1d9125bf" />
    <cim:IdentifiedObject.mRID>7a479f72-d4d6-4d7c-a4c1-f33e68cf0803</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4feb5a0f-460f-455b-ac78-9d4f81ccf90c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b3155c0-a5b7-4540-b3cf-9e3142fa4ee0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c228a589-eb09-4c92-862a-15f6935cc9ca" />
    <cim:IdentifiedObject.mRID>4feb5a0f-460f-455b-ac78-9d4f81ccf90c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1a764f1-5561-42d1-b91a-884658976d29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b3155c0-a5b7-4540-b3cf-9e3142fa4ee0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>c1a764f1-5561-42d1-b91a-884658976d29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_497e7cd3-aa72-4397-883b-8c93e8c46ceb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cd55d12f-3603-45ac-b2c5-d63382d6c457" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1ca4b2f-9a5a-45b7-ae60-0d8ff3e272f1" />
    <cim:IdentifiedObject.mRID>497e7cd3-aa72-4397-883b-8c93e8c46ceb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2851bf1e-ee25-4071-8901-3fe7ab295b56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cd55d12f-3603-45ac-b2c5-d63382d6c457" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>2851bf1e-ee25-4071-8901-3fe7ab295b56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cfe5980d-cdb5-4111-9ec4-67af0c5448ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11307aad-3982-4b73-aa55-a419d593181f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e173f696-c7e1-4618-a91b-86f849bb9fb0" />
    <cim:IdentifiedObject.mRID>cfe5980d-cdb5-4111-9ec4-67af0c5448ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de72d04b-c574-4cc8-94a3-49c900113ced">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_11307aad-3982-4b73-aa55-a419d593181f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d9dbafc-9683-475d-ae6a-9505dd399456" />
    <cim:IdentifiedObject.mRID>de72d04b-c574-4cc8-94a3-49c900113ced</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64159d21-abfe-4150-92d0-8fe51c2479f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23e3e221-63ff-4fe8-8bae-4d4b73021fcc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1ee6dea-c00c-4cea-b384-5aa6a0e49dce" />
    <cim:IdentifiedObject.mRID>64159d21-abfe-4150-92d0-8fe51c2479f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae47fe1a-179e-4a90-83ea-532c87ba253a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_23e3e221-63ff-4fe8-8bae-4d4b73021fcc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>ae47fe1a-179e-4a90-83ea-532c87ba253a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_932c984f-ed3b-41ac-abfd-0eef2d392538">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_920c9bf3-745f-4a19-aeb4-2ca8eb068ba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18fc7085-a913-4144-b847-8452d46a8519" />
    <cim:IdentifiedObject.mRID>932c984f-ed3b-41ac-abfd-0eef2d392538</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7745c18-6964-410e-af22-bf5d77be3d79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_920c9bf3-745f-4a19-aeb4-2ca8eb068ba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>d7745c18-6964-410e-af22-bf5d77be3d79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c2179e5-dbfa-4f01-82bc-5eaf200d961a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_212024da-1dcc-428e-ae97-4579353e1711" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>5c2179e5-dbfa-4f01-82bc-5eaf200d961a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30f38e08-1a73-4771-9f57-d1b4682e87aa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_212024da-1dcc-428e-ae97-4579353e1711" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18b9eac8-a6e8-4362-8360-12106f317d20" />
    <cim:IdentifiedObject.mRID>30f38e08-1a73-4771-9f57-d1b4682e87aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3782ecff-d813-48a4-9761-75901ac1aa20">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ec8e553-7f3f-479b-b9ef-939296fc0612" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ee6906b-0586-4177-9909-d03e53c1d86e" />
    <cim:IdentifiedObject.mRID>3782ecff-d813-48a4-9761-75901ac1aa20</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8faac79e-047e-49fd-883d-1ad4aba06bbd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ec8e553-7f3f-479b-b9ef-939296fc0612" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>8faac79e-047e-49fd-883d-1ad4aba06bbd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6e484c72-92e7-44b0-9b63-0d2fdc70a011">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6866dcf5-aaef-4895-95b0-60a67321743d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1ee6dea-c00c-4cea-b384-5aa6a0e49dce" />
    <cim:IdentifiedObject.mRID>6e484c72-92e7-44b0-9b63-0d2fdc70a011</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d53a353c-3e18-4b49-b22b-0fb705a16abc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6866dcf5-aaef-4895-95b0-60a67321743d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d16cbe76-108d-4a9d-b5fc-096fa22eaa88" />
    <cim:IdentifiedObject.mRID>d53a353c-3e18-4b49-b22b-0fb705a16abc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7bf78e4-9645-4d69-85b8-61ceeea370b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbd15efc-96b1-416a-8631-4335d207e2c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cf8703a-72f1-4328-92ca-c88037654f4a" />
    <cim:IdentifiedObject.mRID>b7bf78e4-9645-4d69-85b8-61ceeea370b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_132c23bb-5589-47e2-9ead-9e7dc4f0a225">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbd15efc-96b1-416a-8631-4335d207e2c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89771650-cf84-4f68-a4d2-7d102f14ea9a" />
    <cim:IdentifiedObject.mRID>132c23bb-5589-47e2-9ead-9e7dc4f0a225</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87db97d4-2b7d-46a5-8c24-4937d9f35613">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58836d4f-b840-4f07-affd-4d4b99676a77" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5260e02-b91b-4fb8-a950-1781939086ba" />
    <cim:IdentifiedObject.mRID>87db97d4-2b7d-46a5-8c24-4937d9f35613</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_38316a30-6812-4590-9b81-4355617e6ec1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58836d4f-b840-4f07-affd-4d4b99676a77" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3706b76-25e6-43f8-b070-fa15e717fde2" />
    <cim:IdentifiedObject.mRID>38316a30-6812-4590-9b81-4355617e6ec1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_712c0e46-f587-4ec5-86a3-4f398d80c60e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c350c280-6181-4963-8b14-5dfa83f82feb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3db3e23d-1fd8-4326-8577-4f2c9bda7b95" />
    <cim:IdentifiedObject.mRID>712c0e46-f587-4ec5-86a3-4f398d80c60e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb47e945-5bc6-4103-a987-0c7341eb248e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c350c280-6181-4963-8b14-5dfa83f82feb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dde8725-825a-4543-b8c7-d057d0cd595f" />
    <cim:IdentifiedObject.mRID>bb47e945-5bc6-4103-a987-0c7341eb248e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b1f5bfa-9917-4f91-8c0a-8fc4b102209e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84e64b59-1d86-4e91-ab69-069b243bf9a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b1155666-04b8-4cfd-8317-dee5496cf651" />
    <cim:IdentifiedObject.mRID>1b1f5bfa-9917-4f91-8c0a-8fc4b102209e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a89617a-a93b-46d6-8488-842f1cf33772">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84e64b59-1d86-4e91-ab69-069b243bf9a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_190d8d15-cd8d-497e-bd19-ffb24dc88e6a" />
    <cim:IdentifiedObject.mRID>4a89617a-a93b-46d6-8488-842f1cf33772</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4a32169-7686-41b2-9645-0b24a0ba2fd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a20a814e-b7cd-428c-a2e1-7217967997d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e351fc99-1358-491e-b19d-88000791a946" />
    <cim:IdentifiedObject.mRID>d4a32169-7686-41b2-9645-0b24a0ba2fd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab78e12f-aa35-44b8-9323-4a8019808f4a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a20a814e-b7cd-428c-a2e1-7217967997d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a81204d-497f-4875-9223-c06344721ad7" />
    <cim:IdentifiedObject.mRID>ab78e12f-aa35-44b8-9323-4a8019808f4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4642602b-e7a3-4e40-8df8-766be67828a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_206aa648-757f-43df-95dd-43d4c37b8060" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_998a1252-e1c4-4603-b791-a8eedc9df28b" />
    <cim:IdentifiedObject.mRID>4642602b-e7a3-4e40-8df8-766be67828a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aedb8c39-63e7-4ce7-b7d1-8a88d2001dd5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_206aa648-757f-43df-95dd-43d4c37b8060" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49dcb229-d9cc-42f9-8fde-b39a48b0bfcb" />
    <cim:IdentifiedObject.mRID>aedb8c39-63e7-4ce7-b7d1-8a88d2001dd5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02306c40-817f-4b6f-be6c-c8c2a74efc8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17871e6d-660e-47c2-9dda-5b29d53da991" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8afc242-d12e-4cbc-82fe-2f9dbefbf07d" />
    <cim:IdentifiedObject.mRID>02306c40-817f-4b6f-be6c-c8c2a74efc8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2637a8c3-7479-4484-8232-0ce127c7d07f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_17871e6d-660e-47c2-9dda-5b29d53da991" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a81204d-497f-4875-9223-c06344721ad7" />
    <cim:IdentifiedObject.mRID>2637a8c3-7479-4484-8232-0ce127c7d07f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_46baa6d6-5ae3-482b-accf-50fed28042f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60ce880b-30a5-4fa1-b43a-931cc7868798" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a5170146-e82c-4619-89c2-e4a1790fc85e" />
    <cim:IdentifiedObject.mRID>46baa6d6-5ae3-482b-accf-50fed28042f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_286dcda7-4dd0-421e-b136-c70a6b8576c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_60ce880b-30a5-4fa1-b43a-931cc7868798" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_688454a8-c0c3-4929-8cd4-53b1a5bb3f89" />
    <cim:IdentifiedObject.mRID>286dcda7-4dd0-421e-b136-c70a6b8576c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb756ea0-2d10-46d0-9ef7-29cbc070def3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74de6750-02d6-4f5e-9731-aca882afdc70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4cf2d08-ba4b-4e5a-9621-200e09b7dd47" />
    <cim:IdentifiedObject.mRID>cb756ea0-2d10-46d0-9ef7-29cbc070def3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ad09f48-574d-47ac-9530-3ebde93be76c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74de6750-02d6-4f5e-9731-aca882afdc70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>3ad09f48-574d-47ac-9530-3ebde93be76c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_482cbd62-6419-4dc2-8788-69a6316ed3a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f012301-d6ab-4e2e-b07c-0164f88ab110" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ad4e741-adf1-4a49-9cf2-7d496f2769d4" />
    <cim:IdentifiedObject.mRID>482cbd62-6419-4dc2-8788-69a6316ed3a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca146cf2-5af8-46e4-a3fc-9805d23e30ad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1f012301-d6ab-4e2e-b07c-0164f88ab110" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f590b9b-2c06-4b69-b7a6-f1d938857c3a" />
    <cim:IdentifiedObject.mRID>ca146cf2-5af8-46e4-a3fc-9805d23e30ad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed4c80cf-f4ca-4233-9a82-50dd0746a595">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed6f2417-8da0-4848-b50a-d9be7bdf12cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b70607b5-8581-42a1-9022-30b1d4827355" />
    <cim:IdentifiedObject.mRID>ed4c80cf-f4ca-4233-9a82-50dd0746a595</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5da33989-faba-44dc-8573-904d108f2831">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed6f2417-8da0-4848-b50a-d9be7bdf12cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4b8ca8-340a-40a4-be36-b103085566d7" />
    <cim:IdentifiedObject.mRID>5da33989-faba-44dc-8573-904d108f2831</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9944cd2a-b755-4cda-98c6-5084cddcbaac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de398ebf-9427-4221-bcbb-429d07407009" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>9944cd2a-b755-4cda-98c6-5084cddcbaac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_80c100b9-32b0-4d98-8cb5-dda5c7a0b15e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de398ebf-9427-4221-bcbb-429d07407009" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0ec9868-2d6a-42d2-b914-8c442c210fa1" />
    <cim:IdentifiedObject.mRID>80c100b9-32b0-4d98-8cb5-dda5c7a0b15e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b7d55b8-ee5c-4a8b-943f-fc646daa6d1a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da5ee652-8e6c-404d-9b60-89b3fbf15ab7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9dbb333-2b0a-4e3c-bab9-dc32a105775f" />
    <cim:IdentifiedObject.mRID>7b7d55b8-ee5c-4a8b-943f-fc646daa6d1a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d31efe3-0aca-44a5-a529-d6b008e6d355">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da5ee652-8e6c-404d-9b60-89b3fbf15ab7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_171e1d31-dec9-4aa4-91e3-045996b84e76" />
    <cim:IdentifiedObject.mRID>2d31efe3-0aca-44a5-a529-d6b008e6d355</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b798099a-5d38-4e37-9dd0-a89ef890bdbd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c76fb744-1589-4a06-8159-4bfc6f397cf0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aa1ce13-ecc9-405e-9ef9-776d1f3e0e89" />
    <cim:IdentifiedObject.mRID>b798099a-5d38-4e37-9dd0-a89ef890bdbd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f43a0351-c8c6-48b6-ac8e-fe529cae5052">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c76fb744-1589-4a06-8159-4bfc6f397cf0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67009c15-daae-49a8-9e6d-6e7a532538be" />
    <cim:IdentifiedObject.mRID>f43a0351-c8c6-48b6-ac8e-fe529cae5052</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c08511ef-984a-4b05-b866-90e21f6ba68a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56e72a72-1b5a-4757-b28c-b582e7a434f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36d9441b-6848-46ce-b074-fea8d0f3186e" />
    <cim:IdentifiedObject.mRID>c08511ef-984a-4b05-b866-90e21f6ba68a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47199b31-266b-47e7-ac04-8ddc62bcf3d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_56e72a72-1b5a-4757-b28c-b582e7a434f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>47199b31-266b-47e7-ac04-8ddc62bcf3d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e4c70cb-4842-4859-b6bc-905a106bf034">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f51f7131-2059-4de6-b975-9b9b33578a47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>4e4c70cb-4842-4859-b6bc-905a106bf034</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_324aedf9-22fa-4daf-9515-0f909f6d4681">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f51f7131-2059-4de6-b975-9b9b33578a47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2e8bc5f-a8c8-4280-89bf-5db58e8c83cf" />
    <cim:IdentifiedObject.mRID>324aedf9-22fa-4daf-9515-0f909f6d4681</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_042d351b-c322-4d8d-b5a1-88aeb9d3c1d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f56389b8-c8ec-4fbb-9aa5-96ab7035afc8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dde8725-825a-4543-b8c7-d057d0cd595f" />
    <cim:IdentifiedObject.mRID>042d351b-c322-4d8d-b5a1-88aeb9d3c1d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b71c160-1947-4851-8937-53af59ae68f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f56389b8-c8ec-4fbb-9aa5-96ab7035afc8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>4b71c160-1947-4851-8937-53af59ae68f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cbaca7b5-cd34-4794-bbb7-188a10a72da8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78a368a0-253d-466e-b879-d8f541fe422a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30bb3fab-34ae-48cb-8295-68b83dac3837" />
    <cim:IdentifiedObject.mRID>cbaca7b5-cd34-4794-bbb7-188a10a72da8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c6585fb-b660-4299-8224-2d399c587431">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78a368a0-253d-466e-b879-d8f541fe422a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad618fda-7b78-4ad4-b61d-586518a98eaf" />
    <cim:IdentifiedObject.mRID>2c6585fb-b660-4299-8224-2d399c587431</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_512a0ec9-3f80-458c-9d35-c1d520d592cd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1134197-79ea-4ae9-a8b8-967e23aefd4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>512a0ec9-3f80-458c-9d35-c1d520d592cd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7b23a60-086a-4f0c-9d4a-494fe4879f05">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1134197-79ea-4ae9-a8b8-967e23aefd4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442c80c-02f8-4611-87ff-6d4ebde4ac9d" />
    <cim:IdentifiedObject.mRID>a7b23a60-086a-4f0c-9d4a-494fe4879f05</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f2e690b-303d-4c22-978c-da5296a81009">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b9bb894-08a2-4cfa-9350-155272454c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>5f2e690b-303d-4c22-978c-da5296a81009</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58b4ee76-8ce1-4e53-abce-9a221086caac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2b9bb894-08a2-4cfa-9350-155272454c08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c35dc4c9-ffa8-4b5c-9b80-9b7d3d854304" />
    <cim:IdentifiedObject.mRID>58b4ee76-8ce1-4e53-abce-9a221086caac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe33f490-dad3-4f19-bb7e-277fdab1cdda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d208791-bbd1-48c2-becc-61234c7c15c5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>fe33f490-dad3-4f19-bb7e-277fdab1cdda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10651f0f-70eb-4bcd-8b2b-b0d892e618bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d208791-bbd1-48c2-becc-61234c7c15c5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4ba15cc-5fb6-4ee7-bce0-8deaa67a2852" />
    <cim:IdentifiedObject.mRID>10651f0f-70eb-4bcd-8b2b-b0d892e618bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63be4d48-51b4-4120-8f27-b8ed46e68fbe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19fc102f-dc1a-4ab3-bda2-39e033e633cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e6288b0-37dc-4b0c-ac04-a2e949a1c284" />
    <cim:IdentifiedObject.mRID>63be4d48-51b4-4120-8f27-b8ed46e68fbe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3fd4fb44-b54f-422d-b7a3-9f063fe58e32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_19fc102f-dc1a-4ab3-bda2-39e033e633cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>3fd4fb44-b54f-422d-b7a3-9f063fe58e32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75d3b0e0-0ffd-4190-b291-bf8caccc68c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ea3636e-12de-48c2-a585-015b1e4c49cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b92f7308-a121-44fe-b506-998667e0ade3" />
    <cim:IdentifiedObject.mRID>75d3b0e0-0ffd-4190-b291-bf8caccc68c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca274b66-6f22-4561-ab4c-1b7e5ed6d253">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ea3636e-12de-48c2-a585-015b1e4c49cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_67009c15-daae-49a8-9e6d-6e7a532538be" />
    <cim:IdentifiedObject.mRID>ca274b66-6f22-4561-ab4c-1b7e5ed6d253</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad7e871b-f52e-4554-863e-fa1343e29d8b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e968229-c588-420c-9d7b-16a2e7ef89c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3938dc82-f702-4d48-91c7-2fe2ac650eb9" />
    <cim:IdentifiedObject.mRID>ad7e871b-f52e-4554-863e-fa1343e29d8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c748a895-6e2b-472a-a756-684fdc953e07">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e968229-c588-420c-9d7b-16a2e7ef89c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18fc7085-a913-4144-b847-8452d46a8519" />
    <cim:IdentifiedObject.mRID>c748a895-6e2b-472a-a756-684fdc953e07</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c155c14-a71e-4b84-8c15-c29fc1b814c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d36025a0-763b-478b-9774-530e52717621" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4ba15cc-5fb6-4ee7-bce0-8deaa67a2852" />
    <cim:IdentifiedObject.mRID>0c155c14-a71e-4b84-8c15-c29fc1b814c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_812275f0-6dd8-4084-b2dd-dce0873ed1f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d36025a0-763b-478b-9774-530e52717621" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b70607b5-8581-42a1-9022-30b1d4827355" />
    <cim:IdentifiedObject.mRID>812275f0-6dd8-4084-b2dd-dce0873ed1f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e26f68e9-fdc4-4b3a-9a83-dd72cd584af6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d8cbe83-e9c8-4439-84fa-3ac0e37cae62" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>e26f68e9-fdc4-4b3a-9a83-dd72cd584af6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f0256aa-90fa-4499-911d-f3f5c4c366fd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d8cbe83-e9c8-4439-84fa-3ac0e37cae62" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5260e02-b91b-4fb8-a950-1781939086ba" />
    <cim:IdentifiedObject.mRID>3f0256aa-90fa-4499-911d-f3f5c4c366fd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8615bbc4-3b1c-4f2f-ac53-03b04862d757">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96503aa8-b052-497b-9fcf-6e4777d87dc3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0aa1ce13-ecc9-405e-9ef9-776d1f3e0e89" />
    <cim:IdentifiedObject.mRID>8615bbc4-3b1c-4f2f-ac53-03b04862d757</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14d4326a-3286-4518-89ce-6434053a61e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96503aa8-b052-497b-9fcf-6e4777d87dc3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32acf8dc-6e77-46d3-9d5c-100ae3a61217" />
    <cim:IdentifiedObject.mRID>14d4326a-3286-4518-89ce-6434053a61e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4ff5b7f1-de31-4271-9998-b864bd2cb4f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_762cd2a7-eac8-4bad-a99e-8aa8cbea891c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>4ff5b7f1-de31-4271-9998-b864bd2cb4f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_99c02469-bcd6-4a36-8520-c1682e4d6d91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_762cd2a7-eac8-4bad-a99e-8aa8cbea891c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a4d78789-a67b-45cf-b2f7-474dc0625d50" />
    <cim:IdentifiedObject.mRID>99c02469-bcd6-4a36-8520-c1682e4d6d91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b8029d14-fc19-4f97-87fc-f99b9ad49c9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d5f0809-64db-4202-8766-48f9f79e8898" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1ca4b2f-9a5a-45b7-ae60-0d8ff3e272f1" />
    <cim:IdentifiedObject.mRID>b8029d14-fc19-4f97-87fc-f99b9ad49c9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87d7940f-74c1-407f-8004-d519e43bc912">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4d5f0809-64db-4202-8766-48f9f79e8898" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3706b76-25e6-43f8-b070-fa15e717fde2" />
    <cim:IdentifiedObject.mRID>87d7940f-74c1-407f-8004-d519e43bc912</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c62d47d2-c6f0-4ef9-815c-41bc608ab1af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41d7bf90-0252-4c94-83bd-f55e43e0109f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c87bb2d6-6a05-405b-819a-c970b174f8b1" />
    <cim:IdentifiedObject.mRID>c62d47d2-c6f0-4ef9-815c-41bc608ab1af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51a2690a-3f97-41cb-80cd-59856d79a03a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41d7bf90-0252-4c94-83bd-f55e43e0109f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc5c7470-3e78-4862-abcc-368a02cbfebd" />
    <cim:IdentifiedObject.mRID>51a2690a-3f97-41cb-80cd-59856d79a03a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_625fb583-d3d0-4765-8a62-9ef04a78df14">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941f34d-3a1b-4001-9d2d-73c432b3ad95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b83faf7b-a2c0-4adb-8ff5-3eb33bee34aa" />
    <cim:IdentifiedObject.mRID>625fb583-d3d0-4765-8a62-9ef04a78df14</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3ff72f59-562f-4e87-a503-41b067f81407">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e941f34d-3a1b-4001-9d2d-73c432b3ad95" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df752dc8-2aac-4b7d-a8df-28728519407f" />
    <cim:IdentifiedObject.mRID>3ff72f59-562f-4e87-a503-41b067f81407</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cb02a998-3c57-4d08-b9ec-2c21a95f0e5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43804309-011e-4138-b82c-1205b808a9df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>cb02a998-3c57-4d08-b9ec-2c21a95f0e5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc0c3f29-a4dd-4566-a004-f6d886cfc5c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43804309-011e-4138-b82c-1205b808a9df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eaa8ab8c-3a79-43a6-b14c-b44839942a53" />
    <cim:IdentifiedObject.mRID>cc0c3f29-a4dd-4566-a004-f6d886cfc5c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_363ac4f2-7553-45fb-97c8-911688ba8f7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2584627b-678a-4655-8b17-81a2a5ac3c40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9dd90c8-5e7f-4249-8bd7-eeb842e49ae4" />
    <cim:IdentifiedObject.mRID>363ac4f2-7553-45fb-97c8-911688ba8f7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0d0fe7e-767a-491f-91ff-d60df27b56f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2584627b-678a-4655-8b17-81a2a5ac3c40" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d9dbafc-9683-475d-ae6a-9505dd399456" />
    <cim:IdentifiedObject.mRID>a0d0fe7e-767a-491f-91ff-d60df27b56f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b11af43a-6485-4ac9-9085-7d77d2f42234">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a06cbf0-d47a-4f7a-9676-0b0df9ac6737" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4cf2d08-ba4b-4e5a-9621-200e09b7dd47" />
    <cim:IdentifiedObject.mRID>b11af43a-6485-4ac9-9085-7d77d2f42234</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29640b99-2866-40ed-86d5-8b608c91dd1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a06cbf0-d47a-4f7a-9676-0b0df9ac6737" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>29640b99-2866-40ed-86d5-8b608c91dd1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfc41816-e4ec-471e-8ecd-e1f5666d5010">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_797652ce-fe06-4bda-90af-39b6709dd2f2" />
    <cim:IdentifiedObject.mRID>bfc41816-e4ec-471e-8ecd-e1f5666d5010</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3391c348-7766-43c5-befb-dd56ed70fb15">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65aa9b2d-6cc5-4d6c-8f5f-bc478ea7bb7a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dee9a83e-d85d-4e8d-8571-8182ebc3af00" />
    <cim:IdentifiedObject.mRID>3391c348-7766-43c5-befb-dd56ed70fb15</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b017a79d-6b6d-4422-8ac3-b98b23aff75e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1ef916d-9d37-46e8-83b3-d15da58ec6c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4b8ca8-340a-40a4-be36-b103085566d7" />
    <cim:IdentifiedObject.mRID>b017a79d-6b6d-4422-8ac3-b98b23aff75e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_690a0b90-7301-4f0e-8266-4e808eb09e1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1ef916d-9d37-46e8-83b3-d15da58ec6c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>690a0b90-7301-4f0e-8266-4e808eb09e1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad8d98a8-e5be-4d18-8883-b69da771355c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e27eb22b-73e4-4ca7-ad5f-91dd9b17695e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58cae35e-0193-4ab0-bc00-339c78f60b89" />
    <cim:IdentifiedObject.mRID>ad8d98a8-e5be-4d18-8883-b69da771355c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_283c3d55-9852-4e74-9f7b-1f8f402b0659">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e27eb22b-73e4-4ca7-ad5f-91dd9b17695e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2bf268f-2e88-4008-ac50-2a593fce73f1" />
    <cim:IdentifiedObject.mRID>283c3d55-9852-4e74-9f7b-1f8f402b0659</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9a1a7df3-1a29-4a58-94eb-fa31dd62d131">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a423b8e5-097f-4ca8-81bb-d09fd8295523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b331925c-d4f1-4da7-b778-dee79d2b3d1c" />
    <cim:IdentifiedObject.mRID>9a1a7df3-1a29-4a58-94eb-fa31dd62d131</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_084b21fa-8a96-419c-9b07-7cf7c39e3380">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a423b8e5-097f-4ca8-81bb-d09fd8295523" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1011104-8290-4a27-ab51-b60812fa4eca" />
    <cim:IdentifiedObject.mRID>084b21fa-8a96-419c-9b07-7cf7c39e3380</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15384949-039b-44c8-8728-b89f09228646">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d02f7111-9963-426c-82d5-fc1d924980c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>15384949-039b-44c8-8728-b89f09228646</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3f299629-a372-45fb-9640-c90d9dad457d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d02f7111-9963-426c-82d5-fc1d924980c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8c46c4c-25f7-4da3-9ecd-4f0a4b1999cc" />
    <cim:IdentifiedObject.mRID>3f299629-a372-45fb-9640-c90d9dad457d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_decb4b59-63d7-4382-a31a-0edd6de73909">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dcd3f2a-e395-4d01-9746-f989fb2170fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5067aa02-f5e1-4265-ac11-ff47df8b453f" />
    <cim:IdentifiedObject.mRID>decb4b59-63d7-4382-a31a-0edd6de73909</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_883cf575-d29f-4748-9a36-d65f4cf27743">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dcd3f2a-e395-4d01-9746-f989fb2170fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ee6906b-0586-4177-9909-d03e53c1d86e" />
    <cim:IdentifiedObject.mRID>883cf575-d29f-4748-9a36-d65f4cf27743</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97f59ccf-77c2-4261-b333-70b4c9c74d25">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1555c05-fe91-42bf-9b4e-33bcf1354aa3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c97c5fe-337c-4afd-b999-3efbeeb42e6a" />
    <cim:IdentifiedObject.mRID>97f59ccf-77c2-4261-b333-70b4c9c74d25</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d05304c5-aace-4f2a-8da4-3260645afb8b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1555c05-fe91-42bf-9b4e-33bcf1354aa3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe796be2-45c7-45ec-99ce-b528cd6e50c9" />
    <cim:IdentifiedObject.mRID>d05304c5-aace-4f2a-8da4-3260645afb8b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_213a53e0-0f0c-4e22-a725-baa6da11c385">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35071fac-f38f-4828-bf95-7a929918379c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>213a53e0-0f0c-4e22-a725-baa6da11c385</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_514d8652-9431-4729-9220-e5f2d0103305">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35071fac-f38f-4828-bf95-7a929918379c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_688454a8-c0c3-4929-8cd4-53b1a5bb3f89" />
    <cim:IdentifiedObject.mRID>514d8652-9431-4729-9220-e5f2d0103305</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e35af5a6-3099-4ee2-8cea-251c4acb0c1d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455467a6-3fd9-4060-9591-b9900b2dce2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7745cd38-3db6-4066-9e99-22c7ac5fe17b" />
    <cim:IdentifiedObject.mRID>e35af5a6-3099-4ee2-8cea-251c4acb0c1d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_60cb6d2a-0d8c-4943-bac5-384199131c9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455467a6-3fd9-4060-9591-b9900b2dce2b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6daaa68-e443-4724-9ae9-77e4afd46a82" />
    <cim:IdentifiedObject.mRID>60cb6d2a-0d8c-4943-bac5-384199131c9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfcd588a-1013-4b9a-88a8-c5c0164f3b4f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a9a6e06-ede0-404d-8514-86de28c48652" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0bddd0b2-87aa-42bc-99e9-2900c12d37ae" />
    <cim:IdentifiedObject.mRID>bfcd588a-1013-4b9a-88a8-c5c0164f3b4f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e91c68b6-4776-44a1-87fb-f47e014a8d9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a9a6e06-ede0-404d-8514-86de28c48652" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dde8725-825a-4543-b8c7-d057d0cd595f" />
    <cim:IdentifiedObject.mRID>e91c68b6-4776-44a1-87fb-f47e014a8d9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6564fd92-7cb9-42cc-8e4f-6f8eabe19c6b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1af47de-5c03-4573-906c-c9af91eb1f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0ec9868-2d6a-42d2-b914-8c442c210fa1" />
    <cim:IdentifiedObject.mRID>6564fd92-7cb9-42cc-8e4f-6f8eabe19c6b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8cc2d0b8-98d2-440c-8778-827354880758">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1af47de-5c03-4573-906c-c9af91eb1f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ded9d13-9d2e-4ace-b4a8-ea3216d40d15" />
    <cim:IdentifiedObject.mRID>8cc2d0b8-98d2-440c-8778-827354880758</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6040a59c-6c8c-4b62-8f1f-7f6cd5fe2b7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b55ca924-7fe0-46f8-ad96-ef9291f4de0e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c86f391f-32e4-494e-8393-15388fb820c1" />
    <cim:IdentifiedObject.mRID>6040a59c-6c8c-4b62-8f1f-7f6cd5fe2b7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb30b319-f03d-482d-a129-f9f06aeea2b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b55ca924-7fe0-46f8-ad96-ef9291f4de0e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42a41ddb-8d30-42c2-89f6-835ae1b4b155" />
    <cim:IdentifiedObject.mRID>bb30b319-f03d-482d-a129-f9f06aeea2b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f44a1205-0915-470e-a091-4d3b59140e9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31b8ed69-f78b-4f13-8ae1-9bf3bd5bd9a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c767931-57e3-4719-aa01-9af14a3ecadf" />
    <cim:IdentifiedObject.mRID>f44a1205-0915-470e-a091-4d3b59140e9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3dca141d-2192-4cb0-b579-10490c83039c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_31b8ed69-f78b-4f13-8ae1-9bf3bd5bd9a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff6c94fc-3a98-4fd9-823b-bd0b36894cc6" />
    <cim:IdentifiedObject.mRID>3dca141d-2192-4cb0-b579-10490c83039c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11b087ba-7298-456a-a2f9-dcc2ec0ee76b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75d0cca2-0f18-48e0-86d6-fbc51f6a173f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b7dab85-2565-435b-b573-d123d397e43c" />
    <cim:IdentifiedObject.mRID>11b087ba-7298-456a-a2f9-dcc2ec0ee76b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ca955d9-8f9f-4085-8dab-7e7529e49e4a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75d0cca2-0f18-48e0-86d6-fbc51f6a173f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fb1dc5d-335c-4efe-9d91-1efdba21daa3" />
    <cim:IdentifiedObject.mRID>2ca955d9-8f9f-4085-8dab-7e7529e49e4a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bef517de-8618-4a4d-9241-bcdacf5e98fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34efbdb9-c72c-4f34-86cc-5573b5e25f33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5067aa02-f5e1-4265-ac11-ff47df8b453f" />
    <cim:IdentifiedObject.mRID>bef517de-8618-4a4d-9241-bcdacf5e98fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8014101a-36a7-4834-beb4-882358de00bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34efbdb9-c72c-4f34-86cc-5573b5e25f33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36d9441b-6848-46ce-b074-fea8d0f3186e" />
    <cim:IdentifiedObject.mRID>8014101a-36a7-4834-beb4-882358de00bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65e0f934-76f5-403a-8559-1fed8bc9a039">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1514f1a-46dc-4de4-b69b-72035c4bb9bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5827583-a668-467e-a7bf-1ad7f5932f70" />
    <cim:IdentifiedObject.mRID>65e0f934-76f5-403a-8559-1fed8bc9a039</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed9fff86-1ed3-4b07-aa4e-84af311d3291">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1514f1a-46dc-4de4-b69b-72035c4bb9bf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_453d6946-5ee2-4634-98b3-c1fd516d6c5c" />
    <cim:IdentifiedObject.mRID>ed9fff86-1ed3-4b07-aa4e-84af311d3291</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc4c03ec-d614-4876-a4ed-f57d841ec84b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7984e083-f727-4eeb-accf-38977776618a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ca45529-9c57-4fde-931e-46c17289b68c" />
    <cim:IdentifiedObject.mRID>dc4c03ec-d614-4876-a4ed-f57d841ec84b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1218192c-9338-44c3-895c-574f0f562f28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7984e083-f727-4eeb-accf-38977776618a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43efe170-e7ba-4dcf-a9dd-6e6053fec692" />
    <cim:IdentifiedObject.mRID>1218192c-9338-44c3-895c-574f0f562f28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ae2e0c0-d98c-4750-be38-5320d9b171f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df459101-2334-4513-bcf3-de6f169aa2eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c87bb2d6-6a05-405b-819a-c970b174f8b1" />
    <cim:IdentifiedObject.mRID>5ae2e0c0-d98c-4750-be38-5320d9b171f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2609e8f8-539d-480d-8200-8e8e9baaebad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_df459101-2334-4513-bcf3-de6f169aa2eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be399480-7d2b-407c-9b1b-15a66db8be1c" />
    <cim:IdentifiedObject.mRID>2609e8f8-539d-480d-8200-8e8e9baaebad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e1b3cde-e08e-4f18-8a28-3891c5f017c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b40784ee-099c-4885-a3e8-219462ccf6b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0877dd06-669e-44b7-8d3d-cd347406d8f7" />
    <cim:IdentifiedObject.mRID>2e1b3cde-e08e-4f18-8a28-3891c5f017c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58b76f6b-cf5a-4be8-b3cf-8c62d9eebf8c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b40784ee-099c-4885-a3e8-219462ccf6b9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fcb6b3dd-5587-4021-8eea-1e87e12a4ac3" />
    <cim:IdentifiedObject.mRID>58b76f6b-cf5a-4be8-b3cf-8c62d9eebf8c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_42428877-f473-4b4f-971d-3af6c1f08b1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98c847c1-4f75-414a-bbf6-1f5c02991104" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f65f5da8-c0aa-40b9-9ede-98ce0280e546" />
    <cim:IdentifiedObject.mRID>42428877-f473-4b4f-971d-3af6c1f08b1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_32eaef05-65e1-4cf0-971d-f0bb8333164f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98c847c1-4f75-414a-bbf6-1f5c02991104" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58cae35e-0193-4ab0-bc00-339c78f60b89" />
    <cim:IdentifiedObject.mRID>32eaef05-65e1-4cf0-971d-f0bb8333164f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ebabf02-a5f4-4c46-a245-377e54ef784d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f69379f-75f3-47e1-b55f-ab29cca8e57b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3406f2c6-eaa7-4ef4-89dd-ab66f0249f2f" />
    <cim:IdentifiedObject.mRID>9ebabf02-a5f4-4c46-a245-377e54ef784d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfff144a-16f7-4b80-96f9-9c522e8da015">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f69379f-75f3-47e1-b55f-ab29cca8e57b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62baf035-014c-4dac-8073-039a97d095ec" />
    <cim:IdentifiedObject.mRID>bfff144a-16f7-4b80-96f9-9c522e8da015</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a34e1792-c5bf-4890-a007-479272b04dfd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc4b4e6f-4ce3-475e-9146-03b5db0d7e74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6816bdc9-b7f8-49d0-864f-2c799e0efcc3" />
    <cim:IdentifiedObject.mRID>a34e1792-c5bf-4890-a007-479272b04dfd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9c5d06e4-bc09-448b-b151-caba9c57e000">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc4b4e6f-4ce3-475e-9146-03b5db0d7e74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83d80b1d-005d-45ce-81eb-99a8703d7644" />
    <cim:IdentifiedObject.mRID>9c5d06e4-bc09-448b-b151-caba9c57e000</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15314d6e-4703-44ce-84c0-bf97b5a8f6f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34068e83-c264-4b0d-8a66-c951ef11dc0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c8fc44-ec13-4d93-ab13-669cb2a61525" />
    <cim:IdentifiedObject.mRID>15314d6e-4703-44ce-84c0-bf97b5a8f6f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fac2a1cb-e2cb-41ce-9c7e-18bfbf83e634">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_34068e83-c264-4b0d-8a66-c951ef11dc0f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca691361-2cf8-4372-bcf3-67575a0c21d5" />
    <cim:IdentifiedObject.mRID>fac2a1cb-e2cb-41ce-9c7e-18bfbf83e634</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45bcb537-98f9-4a9d-acb8-65629b7ad4bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1210479-7cea-4d36-9256-68eda8d6b3da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>45bcb537-98f9-4a9d-acb8-65629b7ad4bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dcb7f978-ff7f-435d-aeb1-5d30c2dfe7e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1210479-7cea-4d36-9256-68eda8d6b3da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0877dd06-669e-44b7-8d3d-cd347406d8f7" />
    <cim:IdentifiedObject.mRID>dcb7f978-ff7f-435d-aeb1-5d30c2dfe7e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7c3426e-51ed-43b9-b983-d7ce2524f89b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78f938ba-bbd2-41b5-9477-eabbcec00e01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18b9eac8-a6e8-4362-8360-12106f317d20" />
    <cim:IdentifiedObject.mRID>b7c3426e-51ed-43b9-b983-d7ce2524f89b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3eddb017-c9b3-4083-8497-06a5890684ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_78f938ba-bbd2-41b5-9477-eabbcec00e01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8221dfd-1789-4dc4-ad1a-16bed246b1df" />
    <cim:IdentifiedObject.mRID>3eddb017-c9b3-4083-8497-06a5890684ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_906d4568-1729-477a-bee4-26f920a8bae2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b8c92-b063-4e03-8030-5a36ea029e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7775953d-fdd4-4b39-b5ea-e741b17c03b1" />
    <cim:IdentifiedObject.mRID>906d4568-1729-477a-bee4-26f920a8bae2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_264aa731-b115-4a2e-9010-50b395d8bacd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b2b8c92-b063-4e03-8030-5a36ea029e1d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_171e1d31-dec9-4aa4-91e3-045996b84e76" />
    <cim:IdentifiedObject.mRID>264aa731-b115-4a2e-9010-50b395d8bacd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3844ded3-ffd2-4332-8a5b-b683b377a660">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5047ed9f-6a92-4f06-83cd-c89f621cd8a7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e351fc99-1358-491e-b19d-88000791a946" />
    <cim:IdentifiedObject.mRID>3844ded3-ffd2-4332-8a5b-b683b377a660</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71b11292-4a31-4d00-b571-7c72a0c1534e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5047ed9f-6a92-4f06-83cd-c89f621cd8a7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1f5b066-4ca3-4789-8a7e-59087b23aad6" />
    <cim:IdentifiedObject.mRID>71b11292-4a31-4d00-b571-7c72a0c1534e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f6e4c77c-7daa-43a2-8c70-e8baa22da015">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14943bd3-0d46-44b0-8ea6-0f6375c59556" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5260e02-b91b-4fb8-a950-1781939086ba" />
    <cim:IdentifiedObject.mRID>f6e4c77c-7daa-43a2-8c70-e8baa22da015</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d9e0c2e1-0a67-484f-8a95-3505dfdac4c4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_14943bd3-0d46-44b0-8ea6-0f6375c59556" />
