    <cim:Terminal.ConnectivityNode rdf:resource="#_d08e5020-9d30-465f-b887-d825c7e315ae" />
    <cim:IdentifiedObject.mRID>5219c988-0a64-4938-97ef-e757cb06a50e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_474c1459-e27c-4d77-b67f-3d195737deed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acb257b1-2896-448f-8c50-084e2585be32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47886b7a-0596-413f-a276-d9254c0791d7" />
    <cim:IdentifiedObject.mRID>474c1459-e27c-4d77-b67f-3d195737deed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a7ce9d4-7e73-485c-8aaa-7bb5a16bc1e6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acb257b1-2896-448f-8c50-084e2585be32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>6a7ce9d4-7e73-485c-8aaa-7bb5a16bc1e6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3dbc6984-b00e-4447-b8f1-8e79e966718c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e98f7f41-a0ab-46ab-bc7e-46f5dda11307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5be775e-b564-4a1e-b958-a11c3c20ded6" />
    <cim:IdentifiedObject.mRID>3dbc6984-b00e-4447-b8f1-8e79e966718c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2ffc6856-ffb8-4083-9c25-99c54c4a1db7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e98f7f41-a0ab-46ab-bc7e-46f5dda11307" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>2ffc6856-ffb8-4083-9c25-99c54c4a1db7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58ae14c9-71c6-45c9-b9b3-8f10b880c547">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48445965-a96c-45e5-a17b-26c3d965d93d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc1556ee-de87-416b-84aa-25f591526c98" />
    <cim:IdentifiedObject.mRID>58ae14c9-71c6-45c9-b9b3-8f10b880c547</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_69f8cc4f-2836-4586-b6f4-5f7bea09e16e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_48445965-a96c-45e5-a17b-26c3d965d93d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_92bcfd4a-3bef-4c48-862c-2010c25e214f" />
    <cim:IdentifiedObject.mRID>69f8cc4f-2836-4586-b6f4-5f7bea09e16e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04561da1-aadb-4a59-b126-0d9e0216d666">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e58f5cac-f3eb-45b2-a91d-638527e6d105" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_780269c9-4a69-4ca8-b50c-6961f4f85547" />
    <cim:IdentifiedObject.mRID>04561da1-aadb-4a59-b126-0d9e0216d666</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_57cc9623-a9c7-4c9b-a2e0-9def6573b808">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e58f5cac-f3eb-45b2-a91d-638527e6d105" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8" />
    <cim:IdentifiedObject.mRID>57cc9623-a9c7-4c9b-a2e0-9def6573b808</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36ffda94-f140-446f-8120-6291b568a790">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5cb9162-4a23-4a75-a6c5-3abeee890576" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6edf214f-e704-408c-bca0-fc24ce0ac63c" />
    <cim:IdentifiedObject.mRID>36ffda94-f140-446f-8120-6291b568a790</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a210f398-9e05-49ce-a958-3551f25e979a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5e3f490-811c-4088-bee1-dc60980a8943" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8503255-e010-4bdf-8114-f8ea35c93496" />
    <cim:IdentifiedObject.mRID>a210f398-9e05-49ce-a958-3551f25e979a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8486d02-bfb1-4341-8321-d436868b2a29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5e3f490-811c-4088-bee1-dc60980a8943" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edbeafc3-d17e-4d05-a8a9-3a518285c6e3" />
    <cim:IdentifiedObject.mRID>e8486d02-bfb1-4341-8321-d436868b2a29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f2125af-600f-4df4-8539-6332020b6cd4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_390d8d5d-31cc-40d0-b3e6-56c594cf6338" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffe311c3-c5cc-4f99-baa2-b28823447b3d" />
    <cim:IdentifiedObject.mRID>6f2125af-600f-4df4-8539-6332020b6cd4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_040fe2a4-8ff4-405e-a456-3cc405741efa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_390d8d5d-31cc-40d0-b3e6-56c594cf6338" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0eb2f01d-1fb5-4b3d-9319-84842b927d31" />
    <cim:IdentifiedObject.mRID>040fe2a4-8ff4-405e-a456-3cc405741efa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd2e8289-502f-4548-8b70-4cccb26f0720">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b27746e-9af7-413f-b907-5ab16a875769" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13233476-1c73-439d-b59e-934be1ff4091" />
    <cim:IdentifiedObject.mRID>bd2e8289-502f-4548-8b70-4cccb26f0720</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6488ed67-71fd-4e35-b03a-133410938582">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b27746e-9af7-413f-b907-5ab16a875769" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f" />
    <cim:IdentifiedObject.mRID>6488ed67-71fd-4e35-b03a-133410938582</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7ba8fed-ae8f-4c01-962b-4d921434e481">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4902659-34ca-478c-9a11-7506b11f583b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4c830df-2726-4b02-8a4e-5cbdf093732c" />
    <cim:IdentifiedObject.mRID>a7ba8fed-ae8f-4c01-962b-4d921434e481</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4405035-983c-454e-ac07-612873988bb1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4902659-34ca-478c-9a11-7506b11f583b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>c4405035-983c-454e-ac07-612873988bb1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a8b847c-f1f8-43be-9877-7acea7e9bd34">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cc8c826-0067-4b54-b697-804a900f286c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d604ec8-f30e-4850-8b69-cc0cd9b2d576" />
    <cim:IdentifiedObject.mRID>5a8b847c-f1f8-43be-9877-7acea7e9bd34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efb12a33-68cd-47c6-ba59-d4239b7c65db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1cc8c826-0067-4b54-b697-804a900f286c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c29d9a33-b11b-4a81-8a46-ff5b8934ad2e" />
    <cim:IdentifiedObject.mRID>efb12a33-68cd-47c6-ba59-d4239b7c65db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01802436-bd27-4980-89b4-0bd525743109">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2384ee84-e8fd-4101-89a5-28d7dfab87ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>01802436-bd27-4980-89b4-0bd525743109</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_379312ef-4bc0-493b-834b-8ea03b2b37ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2384ee84-e8fd-4101-89a5-28d7dfab87ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1f1ca3d-cb3f-413c-86f5-a82e4b8cca83" />
    <cim:IdentifiedObject.mRID>379312ef-4bc0-493b-834b-8ea03b2b37ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0bcd5d7-2b5f-43f4-948b-676f0c6fbe5b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d4374bd-fc55-4f0d-b759-eea9e6c52495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>b0bcd5d7-2b5f-43f4-948b-676f0c6fbe5b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b31e70b-748a-49c8-93a6-4771f341a269">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d4374bd-fc55-4f0d-b759-eea9e6c52495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_216e44e6-8dae-4557-ad6a-1b4d7abad683" />
    <cim:IdentifiedObject.mRID>6b31e70b-748a-49c8-93a6-4771f341a269</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22024a0e-8e49-4fb8-abfa-1223a5419acc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79dc1f49-1f76-47b9-b912-077486c0a7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c0c453-8619-44bb-a692-8af139555201" />
    <cim:IdentifiedObject.mRID>22024a0e-8e49-4fb8-abfa-1223a5419acc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27f5d0aa-2b9c-4c53-b086-10f14ebd1d5a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_79dc1f49-1f76-47b9-b912-077486c0a7b5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86bd184d-238a-4ea0-85a7-922893986cef" />
    <cim:IdentifiedObject.mRID>27f5d0aa-2b9c-4c53-b086-10f14ebd1d5a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffdc75e3-4778-4b84-8c9e-9ec480ca8a78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73ed3e0c-36d8-4d6d-aa29-078deb2484c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5be775e-b564-4a1e-b958-a11c3c20ded6" />
    <cim:IdentifiedObject.mRID>ffdc75e3-4778-4b84-8c9e-9ec480ca8a78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e3d7a33-8e40-442e-a2a3-5e12f0b25db5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_73ed3e0c-36d8-4d6d-aa29-078deb2484c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6ca0bb-63de-4975-8e86-aa6c5c201d89" />
    <cim:IdentifiedObject.mRID>0e3d7a33-8e40-442e-a2a3-5e12f0b25db5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83684bae-c029-45b8-a8e4-23ac6c487e50">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e12d184-90bf-4165-ab90-8cdf5f13e2db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7" />
    <cim:IdentifiedObject.mRID>83684bae-c029-45b8-a8e4-23ac6c487e50</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f750a42-9c64-4598-be8a-9d90e7dc3a1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e12d184-90bf-4165-ab90-8cdf5f13e2db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>9f750a42-9c64-4598-be8a-9d90e7dc3a1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92d49f90-4f21-4f76-a695-58b8dfb54fd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe2a642d-af78-4144-8f41-673805952504" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1376b749-f596-4802-ab0b-1e4b9997f498" />
    <cim:IdentifiedObject.mRID>92d49f90-4f21-4f76-a695-58b8dfb54fd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af0f492d-3531-4f8d-bca3-b2ff00af15a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fe2a642d-af78-4144-8f41-673805952504" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc07d219-80ec-40dc-8023-7b7496b55cb2" />
    <cim:IdentifiedObject.mRID>af0f492d-3531-4f8d-bca3-b2ff00af15a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e42d82f-ae35-4258-87a6-0e06b8651f88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8db0abcf-3e45-4d87-b86c-e16f328cd58b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>2e42d82f-ae35-4258-87a6-0e06b8651f88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_82832ae7-2123-4c81-a636-28d49ab50262">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8db0abcf-3e45-4d87-b86c-e16f328cd58b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>82832ae7-2123-4c81-a636-28d49ab50262</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d024f71f-f76c-4797-922f-416c35232c01">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_634e82fb-02e4-4b08-888d-8665cde7c19c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_acd48d8b-5e2e-4242-ac5e-3d9941eb2207" />
    <cim:IdentifiedObject.mRID>d024f71f-f76c-4797-922f-416c35232c01</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_063cc342-aca3-4e96-9a91-6062db024702">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_634e82fb-02e4-4b08-888d-8665cde7c19c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>063cc342-aca3-4e96-9a91-6062db024702</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee914268-3657-4d6c-8db4-029a2322a221">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adf5fc3b-03f2-417e-a797-c908d937dca8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66ffafd8-44b7-4b9d-bb25-5f836168b6e5" />
    <cim:IdentifiedObject.mRID>ee914268-3657-4d6c-8db4-029a2322a221</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5f88ae3-67f9-4f47-b5df-404de1803201">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adf5fc3b-03f2-417e-a797-c908d937dca8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>b5f88ae3-67f9-4f47-b5df-404de1803201</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e09e6b89-ba08-4a31-b303-c23c08845181">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59f7c791-88b1-48f6-9f40-a4ac59b3cab5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d04b0708-2360-4f02-8aad-c0ecb891d451" />
    <cim:IdentifiedObject.mRID>e09e6b89-ba08-4a31-b303-c23c08845181</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61c253d4-0f02-4934-b73e-ef316d097709">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59f7c791-88b1-48f6-9f40-a4ac59b3cab5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>61c253d4-0f02-4934-b73e-ef316d097709</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a712907d-e89b-42d8-bef7-eecbec3c6f9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_857156fb-792c-4753-be87-a261fdf622b0" />
    <cim:IdentifiedObject.mRID>a712907d-e89b-42d8-bef7-eecbec3c6f9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8ad805a-59d6-48e8-842d-9c9a33ca7d0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5111661-d13c-4a90-afc7-3fc075f62c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>a8ad805a-59d6-48e8-842d-9c9a33ca7d0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_653de8c4-1086-4a24-98dd-60b2aab15b93">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a5111661-d13c-4a90-afc7-3fc075f62c92" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_780269c9-4a69-4ca8-b50c-6961f4f85547" />
    <cim:IdentifiedObject.mRID>653de8c4-1086-4a24-98dd-60b2aab15b93</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31d4cb19-a871-4719-ab48-8382ea348bf9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82546c5b-d82f-4e73-ae9c-ff8435b92578" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83361d43-8e46-4c13-b64d-260ce3191ca3" />
    <cim:IdentifiedObject.mRID>31d4cb19-a871-4719-ab48-8382ea348bf9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c3f3e076-d181-480f-a895-4be2611c1455">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82546c5b-d82f-4e73-ae9c-ff8435b92578" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6676a3af-08e3-4f3f-9f2b-1d5b86f4ce26" />
    <cim:IdentifiedObject.mRID>c3f3e076-d181-480f-a895-4be2611c1455</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5bebaac9-8593-47cf-8056-bc96b0a73cd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_680ae4fc-2857-4acc-bd7b-4a72a57edcff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>5bebaac9-8593-47cf-8056-bc96b0a73cd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6c02a70d-ec15-4bf4-8b4a-23beb65ee9b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_680ae4fc-2857-4acc-bd7b-4a72a57edcff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6676a3af-08e3-4f3f-9f2b-1d5b86f4ce26" />
    <cim:IdentifiedObject.mRID>6c02a70d-ec15-4bf4-8b4a-23beb65ee9b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_03129e09-4361-4063-9e13-403ac94db076">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61f242e7-ac8d-4eca-9c82-3b61b0936075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>03129e09-4361-4063-9e13-403ac94db076</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88f305d2-6d76-4c0a-a11b-4460d3a73eeb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61f242e7-ac8d-4eca-9c82-3b61b0936075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a89e1d2a-bcd0-4609-88b7-51c8ff79bd0a" />
    <cim:IdentifiedObject.mRID>88f305d2-6d76-4c0a-a11b-4460d3a73eeb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b15fcd47-acca-4516-a27b-1ca6bf8b247e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9acdbd-1d8b-466e-95f5-76baadcddfed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>b15fcd47-acca-4516-a27b-1ca6bf8b247e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c964be9-dc10-4ab0-aa7b-0435042e09a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b9acdbd-1d8b-466e-95f5-76baadcddfed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0c2cf9-54d1-4b29-a2cf-87a21baacc8f" />
    <cim:IdentifiedObject.mRID>3c964be9-dc10-4ab0-aa7b-0435042e09a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d4ce3e1-264b-4886-9ff3-3c3bd93c9cfa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47c7780-c979-4ca2-99c4-0830a2433082" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6ca0bb-63de-4975-8e86-aa6c5c201d89" />
    <cim:IdentifiedObject.mRID>0d4ce3e1-264b-4886-9ff3-3c3bd93c9cfa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_712064ad-33db-497b-88d2-1967462133ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e47c7780-c979-4ca2-99c4-0830a2433082" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f794122-d1eb-4fc6-8c13-1ee7b2a6dd6c" />
    <cim:IdentifiedObject.mRID>712064ad-33db-497b-88d2-1967462133ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4517ed45-83d6-4929-9983-d6b0f5dcba3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45bfe11a-5e10-47bf-a050-ea37a5083708" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d980a4a-757f-4548-8328-790d9af78e21" />
    <cim:IdentifiedObject.mRID>4517ed45-83d6-4929-9983-d6b0f5dcba3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef3d8a64-60cd-4a25-8412-a6ed672bc10d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45bfe11a-5e10-47bf-a050-ea37a5083708" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e0455e2-9c04-484f-80e5-785b48973082" />
    <cim:IdentifiedObject.mRID>ef3d8a64-60cd-4a25-8412-a6ed672bc10d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13310c6b-f71e-4488-933e-882a160c44a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86fdc167-a36f-4097-af3b-cb37c3adfeed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_649ab0c0-a273-4c3d-bb82-98103423fbca" />
    <cim:IdentifiedObject.mRID>13310c6b-f71e-4488-933e-882a160c44a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a0dd4c9-f7fc-4c60-9f9a-70ee907229cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86fdc167-a36f-4097-af3b-cb37c3adfeed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa754fe-d79a-4830-808a-06e8b6fb1df3" />
    <cim:IdentifiedObject.mRID>3a0dd4c9-f7fc-4c60-9f9a-70ee907229cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1bc42083-24d6-4a56-82c8-4cd54bdaa82a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4b0b975-2261-4fd3-af81-85c53814b194" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86a6a859-1993-46eb-8625-b127c36a9bdf" />
    <cim:IdentifiedObject.mRID>1bc42083-24d6-4a56-82c8-4cd54bdaa82a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5118c68-880a-4cea-afe3-d06cc4661869">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4b0b975-2261-4fd3-af81-85c53814b194" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_015d9f7f-7a93-4afe-b78c-730ba5769723" />
    <cim:IdentifiedObject.mRID>b5118c68-880a-4cea-afe3-d06cc4661869</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_58626a3e-4be6-4581-9753-096168f5906a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6bf0690-1f2b-468c-90ae-67d1f8682d0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>58626a3e-4be6-4581-9753-096168f5906a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a14bfd2-a992-4768-8055-b07dfd386c11">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6bf0690-1f2b-468c-90ae-67d1f8682d0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0157ef57-2ff0-4f32-a6f7-51384cb0d55a" />
    <cim:IdentifiedObject.mRID>6a14bfd2-a992-4768-8055-b07dfd386c11</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_444ab747-5226-443b-bd18-06dfa39f7d91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e5527a2-dac1-46a7-8e53-298c4a4f11cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>444ab747-5226-443b-bd18-06dfa39f7d91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30b8e642-3349-471d-9a89-42d4a9469925">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9e5527a2-dac1-46a7-8e53-298c4a4f11cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c418d96e-bc06-4cd7-89c7-09fe220a8abc" />
    <cim:IdentifiedObject.mRID>30b8e642-3349-471d-9a89-42d4a9469925</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1319b3a-d05d-48e3-aaaa-d99839875f0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b99f42a-e0b0-4e91-9292-628dd081f92c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>c1319b3a-d05d-48e3-aaaa-d99839875f0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0024b0a-78f3-49ea-9ff8-87f3e4ce97d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b99f42a-e0b0-4e91-9292-628dd081f92c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c29d9a33-b11b-4a81-8a46-ff5b8934ad2e" />
    <cim:IdentifiedObject.mRID>e0024b0a-78f3-49ea-9ff8-87f3e4ce97d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4270753-dd32-47fa-b38b-303a3a4701d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49d74d97-ccaf-4d9f-8a2c-db19d8b12053" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a033cb6-5a25-4755-b3d3-7c98cdde2a07" />
    <cim:IdentifiedObject.mRID>c4270753-dd32-47fa-b38b-303a3a4701d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a8749f2-93c7-40a6-8eb2-cdee2fb96327">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49d74d97-ccaf-4d9f-8a2c-db19d8b12053" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>4a8749f2-93c7-40a6-8eb2-cdee2fb96327</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_438f1e39-5fe6-4f9a-b157-7fbef65b2f35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65e84205-141d-47dd-aa58-8e9e4866182b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e80100fe-a828-4cd5-b08c-6186792c3e20" />
    <cim:IdentifiedObject.mRID>438f1e39-5fe6-4f9a-b157-7fbef65b2f35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cfeb05f-22ac-48ca-b251-8bbe876ef6f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65e84205-141d-47dd-aa58-8e9e4866182b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_36e5c7fc-d68e-470f-9e04-a3eebb9b6d4f" />
    <cim:IdentifiedObject.mRID>9cfeb05f-22ac-48ca-b251-8bbe876ef6f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae73c2ac-c387-488f-ba37-b2667e6a434c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ecdb5ee-07a9-4455-817f-500f7f6f2d4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>ae73c2ac-c387-488f-ba37-b2667e6a434c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c17ed53-2607-4b27-a13f-db61571cf7d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1ecdb5ee-07a9-4455-817f-500f7f6f2d4f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f794122-d1eb-4fc6-8c13-1ee7b2a6dd6c" />
    <cim:IdentifiedObject.mRID>7c17ed53-2607-4b27-a13f-db61571cf7d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a40af963-6def-4183-a1bc-c16bb350f862">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>a40af963-6def-4183-a1bc-c16bb350f862</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f4e2ccd-e507-454d-8efe-4e9bb00084a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0a2e94c1-3d5a-42ca-9f6b-8806d9d28ac1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d944905f-f759-4751-90cc-39c8f2f3b6a6" />
    <cim:IdentifiedObject.mRID>7f4e2ccd-e507-454d-8efe-4e9bb00084a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f8f5e61-9ae8-4f79-94ac-5b16c1aa3793">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb67524b-1053-4413-af4e-0b01c177aaff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8436bea-91d9-4dd1-82fe-4e829f0b2dd7" />
    <cim:IdentifiedObject.mRID>4f8f5e61-9ae8-4f79-94ac-5b16c1aa3793</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_243e3bcf-5dc4-45d9-a6ca-de3a27dcff0e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cb67524b-1053-4413-af4e-0b01c177aaff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>243e3bcf-5dc4-45d9-a6ca-de3a27dcff0e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cb093c7-28b3-473f-aa8f-a3da15e2f6ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90829261-8c4a-4422-bac3-b2180d0ff07f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa754fe-d79a-4830-808a-06e8b6fb1df3" />
    <cim:IdentifiedObject.mRID>4cb093c7-28b3-473f-aa8f-a3da15e2f6ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e42639c-8c25-42af-b600-a3f7ded888c5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90829261-8c4a-4422-bac3-b2180d0ff07f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c0c453-8619-44bb-a692-8af139555201" />
    <cim:IdentifiedObject.mRID>0e42639c-8c25-42af-b600-a3f7ded888c5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aeef73a-9c43-405c-b8bd-70939ee550f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2079bf1-e3ff-491b-a8fe-38795174e629" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d34312d-2f2e-452b-82e6-a62b1a22cdac" />
    <cim:IdentifiedObject.mRID>9aeef73a-9c43-405c-b8bd-70939ee550f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9b765204-d9d1-4c44-8947-66aff285e7fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2079bf1-e3ff-491b-a8fe-38795174e629" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>9b765204-d9d1-4c44-8947-66aff285e7fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_669f077f-1be3-42ec-9a00-e46fe154cd66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55c62d1b-c7e8-4d85-933a-c9d67292feb0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>669f077f-1be3-42ec-9a00-e46fe154cd66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a40a5d6-3302-41ae-8c72-74c89c47a835">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55c62d1b-c7e8-4d85-933a-c9d67292feb0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b883b8b7-f7ab-4da4-a496-da0757b3a068" />
    <cim:IdentifiedObject.mRID>1a40a5d6-3302-41ae-8c72-74c89c47a835</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_caefc031-e65d-4fd4-9046-1c1797243517">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49e58518-db22-4b7b-97a3-971712227b74" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1adcde4b-4f19-4760-887e-be35f98d6d42" />
    <cim:IdentifiedObject.mRID>caefc031-e65d-4fd4-9046-1c1797243517</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28a76d94-4b88-43cf-9e0e-08dd00c9c123">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f6aceb0-67d0-4782-b4b3-f48402106064" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57bf6964-173b-48d9-b69a-874ad882f5bc" />
    <cim:IdentifiedObject.mRID>28a76d94-4b88-43cf-9e0e-08dd00c9c123</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7e0485c-c4a6-49e8-b283-a1c9ba6706b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6f6aceb0-67d0-4782-b4b3-f48402106064" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4c830df-2726-4b02-8a4e-5cbdf093732c" />
    <cim:IdentifiedObject.mRID>b7e0485c-c4a6-49e8-b283-a1c9ba6706b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88a77a29-eff3-49ba-bb12-912564512b6f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_739ddb62-795b-4e29-8441-2e14324676c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd56d5f-e026-44c0-90f4-fa152ce1b229" />
    <cim:IdentifiedObject.mRID>88a77a29-eff3-49ba-bb12-912564512b6f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_80b63a05-b8ba-45d8-b127-a26d4953992b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_739ddb62-795b-4e29-8441-2e14324676c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>80b63a05-b8ba-45d8-b127-a26d4953992b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7c7aefb-8bfa-428b-bd28-281777851741">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd623130-e8d3-4e37-9ea8-24d7cc1f830c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1adcde4b-4f19-4760-887e-be35f98d6d42" />
    <cim:IdentifiedObject.mRID>d7c7aefb-8bfa-428b-bd28-281777851741</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_055787cd-518b-436e-b28e-146b1334ffaf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd623130-e8d3-4e37-9ea8-24d7cc1f830c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4828679c-d45a-40a1-8e39-ebc00fad53df" />
    <cim:IdentifiedObject.mRID>055787cd-518b-436e-b28e-146b1334ffaf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0275860-c5e8-4af3-bacf-e5a5ae9e808b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89a4052b-866e-4de4-8329-fb0f289d3d0d" />
    <cim:IdentifiedObject.mRID>c0275860-c5e8-4af3-bacf-e5a5ae9e808b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b1f63c39-fe22-40c8-97c7-c96d74d92162">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8" />
    <cim:IdentifiedObject.mRID>b1f63c39-fe22-40c8-97c7-c96d74d92162</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3821dda-2ab1-4753-9326-6b091de94c8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d755e49-6f42-42a6-9c44-7f31a4d87854" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e0455e2-9c04-484f-80e5-785b48973082" />
    <cim:IdentifiedObject.mRID>a3821dda-2ab1-4753-9326-6b091de94c8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_495e33d2-cb45-4a3b-9990-b0d99ae53d97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d755e49-6f42-42a6-9c44-7f31a4d87854" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_acd48d8b-5e2e-4242-ac5e-3d9941eb2207" />
    <cim:IdentifiedObject.mRID>495e33d2-cb45-4a3b-9990-b0d99ae53d97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65deff43-8a23-4623-b55c-9aede37fa996">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58322f4d-45eb-4f94-aecb-7c98cddf9896" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0157ef57-2ff0-4f32-a6f7-51384cb0d55a" />
    <cim:IdentifiedObject.mRID>65deff43-8a23-4623-b55c-9aede37fa996</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dfbb386f-4a12-4e33-a448-71873f7bf923">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58322f4d-45eb-4f94-aecb-7c98cddf9896" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3d0b353-5e01-4d81-89ad-9c2aaf7476a7" />
    <cim:IdentifiedObject.mRID>dfbb386f-4a12-4e33-a448-71873f7bf923</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fc94d42-2cd6-4b50-8316-db554a67cda5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c3b3472-1df8-4be8-961b-6a7385690c6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b883b8b7-f7ab-4da4-a496-da0757b3a068" />
    <cim:IdentifiedObject.mRID>8fc94d42-2cd6-4b50-8316-db554a67cda5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9efe99af-d02e-478f-854e-504a5743f2c7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8c3b3472-1df8-4be8-961b-6a7385690c6b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3d0b353-5e01-4d81-89ad-9c2aaf7476a7" />
    <cim:IdentifiedObject.mRID>9efe99af-d02e-478f-854e-504a5743f2c7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db670f1f-4d94-4cc0-be75-42312973cb79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7d6831d-ac6d-4f46-8c46-bc2477116bb4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_681398dc-c1a7-4551-b815-08fd4ba93b17" />
    <cim:IdentifiedObject.mRID>db670f1f-4d94-4cc0-be75-42312973cb79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2721602-e15a-4de1-a5cb-3debd8ebae64">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7d6831d-ac6d-4f46-8c46-bc2477116bb4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e17b9d49-fa66-4692-bc0c-6df8f625da24" />
    <cim:IdentifiedObject.mRID>d2721602-e15a-4de1-a5cb-3debd8ebae64</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e70d926d-d105-441f-ad0f-d642e7d6c2a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fde60808-cad6-4225-b2fe-62b62ffecc46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_122e76a4-018b-492e-a6db-a0d9c7073cc2" />
    <cim:IdentifiedObject.mRID>e70d926d-d105-441f-ad0f-d642e7d6c2a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a56bf73b-0d0f-45e8-b17e-36e7d5b01099">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fde60808-cad6-4225-b2fe-62b62ffecc46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1f1ca3d-cb3f-413c-86f5-a82e4b8cca83" />
    <cim:IdentifiedObject.mRID>a56bf73b-0d0f-45e8-b17e-36e7d5b01099</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bbb49d8c-e0d5-43cb-b58e-ec66e91727f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59727360-73be-4862-868b-0bcbd4f80f81" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>bbb49d8c-e0d5-43cb-b58e-ec66e91727f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f249171-9cf7-41f6-b8f7-e1030c727634">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59727360-73be-4862-868b-0bcbd4f80f81" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_681398dc-c1a7-4551-b815-08fd4ba93b17" />
    <cim:IdentifiedObject.mRID>8f249171-9cf7-41f6-b8f7-e1030c727634</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0252f032-348a-4b2d-bc14-0bf3401ef755">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1aea3c7-a04f-473f-b017-3bbb89ee9267" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_122e76a4-018b-492e-a6db-a0d9c7073cc2" />
    <cim:IdentifiedObject.mRID>0252f032-348a-4b2d-bc14-0bf3401ef755</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76a68cbe-ff28-4c79-88ee-8193b406d523">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c1aea3c7-a04f-473f-b017-3bbb89ee9267" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d34312d-2f2e-452b-82e6-a62b1a22cdac" />
    <cim:IdentifiedObject.mRID>76a68cbe-ff28-4c79-88ee-8193b406d523</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9da3ecd-abaa-432d-bdba-cde5b39525f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_905556f9-e51a-42d2-a0ab-c48898ea7b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>c9da3ecd-abaa-432d-bdba-cde5b39525f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab77982a-3ed3-4102-9b86-5cb893864b9d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_905556f9-e51a-42d2-a0ab-c48898ea7b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e87d9d1e-777a-469d-a0aa-dfd80a79c71e" />
    <cim:IdentifiedObject.mRID>ab77982a-3ed3-4102-9b86-5cb893864b9d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7bca1c25-f132-40fb-911d-133e5c663a30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3c594c6-0624-422c-8c0d-2975e99a5090" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a1afaa0-d763-4036-bebe-604821d0faca" />
    <cim:IdentifiedObject.mRID>7bca1c25-f132-40fb-911d-133e5c663a30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bd3a1f28-9cab-4561-a0d2-e45d0f9cf075">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3c594c6-0624-422c-8c0d-2975e99a5090" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>bd3a1f28-9cab-4561-a0d2-e45d0f9cf075</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e91e4f9-5c0f-4474-af70-e6dd968da075">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b3e6759-6545-4fab-af5e-4c6b6ff5777d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98756503-4946-46ed-ab16-5d1b8c10bff9" />
    <cim:IdentifiedObject.mRID>0e91e4f9-5c0f-4474-af70-e6dd968da075</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5a6d81a4-d6b9-40c5-bf33-1e163d883962">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b3e6759-6545-4fab-af5e-4c6b6ff5777d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47886b7a-0596-413f-a276-d9254c0791d7" />
    <cim:IdentifiedObject.mRID>5a6d81a4-d6b9-40c5-bf33-1e163d883962</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4cde91f4-9ade-41ec-920e-d0209f205f57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40502c99-4e5d-4905-a7eb-e8290c98d9de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e87d9d1e-777a-469d-a0aa-dfd80a79c71e" />
    <cim:IdentifiedObject.mRID>4cde91f4-9ade-41ec-920e-d0209f205f57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_12c6c6c5-2931-41b0-b6af-f1bd6fbbe390">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40502c99-4e5d-4905-a7eb-e8290c98d9de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f07c596-7f79-45bb-84b0-a4877280df77" />
    <cim:IdentifiedObject.mRID>12c6c6c5-2931-41b0-b6af-f1bd6fbbe390</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1665c3d2-6049-4da7-98a8-c6573ac2dcd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca392872-7469-40b7-9443-3ed1e3887899" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_40c27893-6345-4336-88a3-976de09330d1" />
    <cim:IdentifiedObject.mRID>1665c3d2-6049-4da7-98a8-c6573ac2dcd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a06f315-18aa-4b10-9d1b-4f9358408611">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca392872-7469-40b7-9443-3ed1e3887899" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6edf214f-e704-408c-bca0-fc24ce0ac63c" />
    <cim:IdentifiedObject.mRID>6a06f315-18aa-4b10-9d1b-4f9358408611</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0028a81a-c9bc-41e5-903d-6ae6a7b7a710">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8eeeb8c-cf67-4e2a-868d-0893650c7051" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f9d1258-38c2-4ac3-8b57-db13e57ed728" />
    <cim:IdentifiedObject.mRID>0028a81a-c9bc-41e5-903d-6ae6a7b7a710</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0a04c39-ce14-49a1-8039-07426ad4aefc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8eeeb8c-cf67-4e2a-868d-0893650c7051" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f539e199-8a23-4add-94e1-ea5b04bd0e60" />
    <cim:IdentifiedObject.mRID>f0a04c39-ce14-49a1-8039-07426ad4aefc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6e20f35e-a408-4fab-8b52-e1e40c859bce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a2e25bc-0d82-4d94-bedc-d609e45914cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffe311c3-c5cc-4f99-baa2-b28823447b3d" />
    <cim:IdentifiedObject.mRID>6e20f35e-a408-4fab-8b52-e1e40c859bce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31eb1420-17c8-4546-a323-156406d552b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a2e25bc-0d82-4d94-bedc-d609e45914cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>31eb1420-17c8-4546-a323-156406d552b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_893f34c6-9adb-45cb-a0e0-3ee51bc83073">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae57335a-eba4-456e-97a1-11074864876b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>893f34c6-9adb-45cb-a0e0-3ee51bc83073</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a6e6475-161e-43d7-b61c-db3386922a9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ae57335a-eba4-456e-97a1-11074864876b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b72f6336-7992-42b5-9c37-a9f47d4a87d2" />
    <cim:IdentifiedObject.mRID>2a6e6475-161e-43d7-b61c-db3386922a9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f15ba33c-c606-407b-989b-e350a6a7c758">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35990bb2-9ec9-4328-b850-681a318a31ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>f15ba33c-c606-407b-989b-e350a6a7c758</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ab8b1dee-3018-491c-b9cc-473620f43099">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35990bb2-9ec9-4328-b850-681a318a31ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50f8dbb4-21f0-47e9-acd1-1c5fb5790894" />
    <cim:IdentifiedObject.mRID>ab8b1dee-3018-491c-b9cc-473620f43099</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3b5898c7-5bd7-4b50-aa21-90f6ee90b9eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74833d5f-b112-4b88-9cae-f63675e459a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>3b5898c7-5bd7-4b50-aa21-90f6ee90b9eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e01ca32-e0d0-49b2-8c1d-43a56e7d77b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_74833d5f-b112-4b88-9cae-f63675e459a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_015d9f7f-7a93-4afe-b78c-730ba5769723" />
    <cim:IdentifiedObject.mRID>7e01ca32-e0d0-49b2-8c1d-43a56e7d77b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f341d613-7db4-447a-acc8-363964cfadd9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92fb2133-19d6-4769-b72b-8aebe868a533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93745e2d-0285-4e28-bafe-32a4cd9524c8" />
    <cim:IdentifiedObject.mRID>f341d613-7db4-447a-acc8-363964cfadd9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d9b86341-c89b-4fac-b65d-92e9e6bd008c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92fb2133-19d6-4769-b72b-8aebe868a533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a312725f-b7a9-4118-b6db-537bb473091e" />
    <cim:IdentifiedObject.mRID>d9b86341-c89b-4fac-b65d-92e9e6bd008c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f34e13f2-e50a-412a-a01c-9dc43a857b9b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4147c877-e46b-4e20-b6ea-93eba5d5bb56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48c3de5a-3657-4856-ad2a-efe560e397a1" />
    <cim:IdentifiedObject.mRID>f34e13f2-e50a-412a-a01c-9dc43a857b9b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8c12557-aea2-4d2a-b534-811734c4a651">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4147c877-e46b-4e20-b6ea-93eba5d5bb56" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2460a321-c918-4118-bce9-13cf626af7e5" />
    <cim:IdentifiedObject.mRID>d8c12557-aea2-4d2a-b534-811734c4a651</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d5b2ff5e-759e-4a17-bade-d355d55a9384">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_902046a4-40e9-421d-9ef1-9adab0d9d41d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae970575-7aad-4a10-a7fe-c580f9d8e107" />
    <cim:IdentifiedObject.mRID>d5b2ff5e-759e-4a17-bade-d355d55a9384</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0408955c-4f76-4247-92b8-b246a8ef0e7e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_902046a4-40e9-421d-9ef1-9adab0d9d41d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d04b0708-2360-4f02-8aad-c0ecb891d451" />
    <cim:IdentifiedObject.mRID>0408955c-4f76-4247-92b8-b246a8ef0e7e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e45ebc6-fa21-4737-bcee-5de362b2a35e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09b1e429-46a7-42af-9c50-9b30a60cb2d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>0e45ebc6-fa21-4737-bcee-5de362b2a35e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06d385e4-7a70-4828-8a97-dcb172567033">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09b1e429-46a7-42af-9c50-9b30a60cb2d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22991ebf-43f8-449f-8004-7af86c80cab1" />
    <cim:IdentifiedObject.mRID>06d385e4-7a70-4828-8a97-dcb172567033</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_370852ec-1ca8-495c-9236-290da7d787cf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_51207649-0b17-483c-ae62-7204a6e9cc94" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d08e5020-9d30-465f-b887-d825c7e315ae" />
    <cim:IdentifiedObject.mRID>370852ec-1ca8-495c-9236-290da7d787cf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0cd5355-e848-4094-9361-26a4b32bcba4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a312725f-b7a9-4118-b6db-537bb473091e" />
    <cim:IdentifiedObject.mRID>a0cd5355-e848-4094-9361-26a4b32bcba4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e98fafa2-1984-4b57-b4b4-77f6090f78c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>e98fafa2-1984-4b57-b4b4-77f6090f78c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8526d91-9aff-4008-a0b0-f67ebcb6e350">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66a7f564-abda-410a-9069-881826bda2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb7f535-ff1a-4fd9-ad3c-59ee152e83f7" />
    <cim:IdentifiedObject.mRID>a8526d91-9aff-4008-a0b0-f67ebcb6e350</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66261dbc-8249-4a5f-a8c6-bfb5e29beb04">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_66a7f564-abda-410a-9069-881826bda2da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6b26a7f-9505-4b07-bef8-725219b318e1" />
    <cim:IdentifiedObject.mRID>66261dbc-8249-4a5f-a8c6-bfb5e29beb04</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac7865e7-24b2-457f-bda9-ff859c16f5e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9e59760-592f-4834-91d3-41580a675d25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6b26a7f-9505-4b07-bef8-725219b318e1" />
    <cim:IdentifiedObject.mRID>ac7865e7-24b2-457f-bda9-ff859c16f5e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06f29695-8b51-4a47-9c50-d4e815ad91fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9e59760-592f-4834-91d3-41580a675d25" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9b25251-0965-426b-90c4-4b86ce425341" />
    <cim:IdentifiedObject.mRID>06f29695-8b51-4a47-9c50-d4e815ad91fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7427217-8d79-4182-b053-c97812ef9e7c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09286c0c-50c0-4c04-9d2e-94b792ae76a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_476f98fc-c4f4-4247-8636-462da43b1a44" />
    <cim:IdentifiedObject.mRID>e7427217-8d79-4182-b053-c97812ef9e7c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95d4c4cd-0f6e-41ff-874a-7953b60dac24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09286c0c-50c0-4c04-9d2e-94b792ae76a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c418d96e-bc06-4cd7-89c7-09fe220a8abc" />
    <cim:IdentifiedObject.mRID>95d4c4cd-0f6e-41ff-874a-7953b60dac24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aecbf5db-7acc-44de-8d04-f05e5d041931">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b99a2131-940d-45f2-a10c-492241d826f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8cd56d5f-e026-44c0-90f4-fa152ce1b229" />
    <cim:IdentifiedObject.mRID>aecbf5db-7acc-44de-8d04-f05e5d041931</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_424223f8-133a-4ff0-8cb5-6af114ffe9f7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b99a2131-940d-45f2-a10c-492241d826f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13233476-1c73-439d-b59e-934be1ff4091" />
    <cim:IdentifiedObject.mRID>424223f8-133a-4ff0-8cb5-6af114ffe9f7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f595c4c-4303-4923-ab8f-d2faeed4d35c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3642903d-c957-49b9-9c9b-6540c07d7e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>0f595c4c-4303-4923-ab8f-d2faeed4d35c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_537c290e-0ddc-430e-9690-e3bff7a2deb6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3642903d-c957-49b9-9c9b-6540c07d7e22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bf37cb6-e81b-4546-951e-1823f95f35bb" />
    <cim:IdentifiedObject.mRID>537c290e-0ddc-430e-9690-e3bff7a2deb6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5cb4685a-c863-488b-85a3-72fba20d0523">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e43e6b09-56e3-4863-85f9-3f4cde001d66" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f07c596-7f79-45bb-84b0-a4877280df77" />
    <cim:IdentifiedObject.mRID>5cb4685a-c863-488b-85a3-72fba20d0523</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e682c2a6-7348-496e-8506-911d3682d8cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a07b608-5683-4c34-81d7-9623f7637c27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d29efd3-a5ad-4153-abaf-51ed20590b0b" />
    <cim:IdentifiedObject.mRID>e682c2a6-7348-496e-8506-911d3682d8cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe2cb9f7-b276-46a3-ab5b-10c84e37f95d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a07b608-5683-4c34-81d7-9623f7637c27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>fe2cb9f7-b276-46a3-ab5b-10c84e37f95d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d8287c4-194f-42e3-91a2-dabf69d8ca49">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c64f1d6c-27b8-432c-8e92-dcab6f9ca7da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_649ab0c0-a273-4c3d-bb82-98103423fbca" />
    <cim:IdentifiedObject.mRID>2d8287c4-194f-42e3-91a2-dabf69d8ca49</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bcd06d9f-d841-4419-a943-15a032202495">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c64f1d6c-27b8-432c-8e92-dcab6f9ca7da" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad428020-8f23-4904-b6f6-9be3f36a0f06" />
    <cim:IdentifiedObject.mRID>bcd06d9f-d841-4419-a943-15a032202495</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b04a6256-0de3-4b3d-b8a3-5cbb2d040418">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b659df08-af80-49ee-bc4c-c41dced69aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>b04a6256-0de3-4b3d-b8a3-5cbb2d040418</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efc3ba30-de71-49aa-9f11-f1b49a498dce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b659df08-af80-49ee-bc4c-c41dced69aa1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fc1556ee-de87-416b-84aa-25f591526c98" />
    <cim:IdentifiedObject.mRID>efc3ba30-de71-49aa-9f11-f1b49a498dce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0dfbc676-d648-42b3-aef3-cb9f4682de2b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a5d47f3-309b-4c4d-b5fc-d6869057fc63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3d604ec8-f30e-4850-8b69-cc0cd9b2d576" />
    <cim:IdentifiedObject.mRID>0dfbc676-d648-42b3-aef3-cb9f4682de2b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_554f7c99-683e-4f3c-b472-7eab312cc1df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a5d47f3-309b-4c4d-b5fc-d6869057fc63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cffcd5a8-6d5e-452b-9fb4-607dd18d1c32" />
    <cim:IdentifiedObject.mRID>554f7c99-683e-4f3c-b472-7eab312cc1df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_452e1510-aefe-4d22-82a5-2a8c41f28870">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd736703-d81e-4d9b-a503-cfe166055d7d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e93cd311-73ff-4ecf-a003-ac925e6cebe4" />
    <cim:IdentifiedObject.mRID>452e1510-aefe-4d22-82a5-2a8c41f28870</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c0ea2dd-12bc-416a-8757-726866146fa7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd736703-d81e-4d9b-a503-cfe166055d7d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd" />
    <cim:IdentifiedObject.mRID>8c0ea2dd-12bc-416a-8757-726866146fa7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44bb6898-bd21-4679-bb62-6947f2fdf248">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8db20062-0b2b-42f3-ae2e-e0e796248a5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c4c680a-a227-4a90-bd9f-a90803978daf" />
    <cim:IdentifiedObject.mRID>44bb6898-bd21-4679-bb62-6947f2fdf248</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8a877b8-5453-49f9-8ee8-45a6b12e71ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8db20062-0b2b-42f3-ae2e-e0e796248a5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>e8a877b8-5453-49f9-8ee8-45a6b12e71ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3053f905-18df-4bc1-97e1-f399c9155124">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d76e4ee-de56-41bf-b08d-d069699a7b83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17c85ebb-9482-4ccb-b8f9-7d7c1a24624a" />
    <cim:IdentifiedObject.mRID>3053f905-18df-4bc1-97e1-f399c9155124</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6282d7a8-8e53-46aa-bd7d-a39095cd8b99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d76e4ee-de56-41bf-b08d-d069699a7b83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2435592d-7030-46b7-8bf6-0890b7b1818b" />
    <cim:IdentifiedObject.mRID>6282d7a8-8e53-46aa-bd7d-a39095cd8b99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86c96a6d-a83c-4c0b-9d30-febdb0e66c65">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7600ed16-a96f-4698-af8f-2cc9c29ab361" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4c830df-2726-4b02-8a4e-5cbdf093732c" />
    <cim:IdentifiedObject.mRID>86c96a6d-a83c-4c0b-9d30-febdb0e66c65</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b668e947-31f9-426d-8e0e-92b16e61ae00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7600ed16-a96f-4698-af8f-2cc9c29ab361" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e17b9d49-fa66-4692-bc0c-6df8f625da24" />
    <cim:IdentifiedObject.mRID>b668e947-31f9-426d-8e0e-92b16e61ae00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05cb1056-4f29-4e6d-9ad4-d4494fd48b09">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8df43d9-843d-4809-bdee-e725dfcc57eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b99ec58-24bf-428c-b3e4-dc6ba3a15e4e" />
    <cim:IdentifiedObject.mRID>05cb1056-4f29-4e6d-9ad4-d4494fd48b09</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_598203bc-a66f-4faf-a4af-b25feaba9195">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8df43d9-843d-4809-bdee-e725dfcc57eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d944905f-f759-4751-90cc-39c8f2f3b6a6" />
    <cim:IdentifiedObject.mRID>598203bc-a66f-4faf-a4af-b25feaba9195</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c545aa1a-d101-4f46-b187-4a19547b4f22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23" />
    <cim:IdentifiedObject.mRID>c545aa1a-d101-4f46-b187-4a19547b4f22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4df2cecd-8d93-4e20-b635-4d449db3483a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_346207f3-ed3f-46ee-a8dc-1d8dfbdadc96" />
    <cim:IdentifiedObject.mRID>4df2cecd-8d93-4e20-b635-4d449db3483a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e733af7-9ef9-4681-8000-087d1bcc638a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_471964fd-cc71-4fa0-ba42-5a1a6936374b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8130a76c-e0ac-4795-ba4b-760b429ac1f5" />
    <cim:IdentifiedObject.mRID>4e733af7-9ef9-4681-8000-087d1bcc638a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_254008e6-4f00-465c-b594-fe77a1a49138">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_471964fd-cc71-4fa0-ba42-5a1a6936374b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>254008e6-4f00-465c-b594-fe77a1a49138</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c87d038c-fcfc-47ca-8983-c7188ad7f4a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0d17155b-5265-42ec-adf3-1bc91b583004" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48c3de5a-3657-4856-ad2a-efe560e397a1" />
    <cim:IdentifiedObject.mRID>c87d038c-fcfc-47ca-8983-c7188ad7f4a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e0815e9-2b27-4396-9311-e2bcd96ac505">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50958a8c-7d87-44a0-abc7-c28dd233bb99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e05dbce5-aaec-4274-aa55-c8fa1db09447" />
    <cim:IdentifiedObject.mRID>4e0815e9-2b27-4396-9311-e2bcd96ac505</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b118d6ea-a914-4095-9c42-509dbf3a8926">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_50958a8c-7d87-44a0-abc7-c28dd233bb99" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8001f6d-6822-46f4-ba4c-5125c73eb61f" />
    <cim:IdentifiedObject.mRID>b118d6ea-a914-4095-9c42-509dbf3a8926</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_972c90c5-d66d-4ad8-b2ee-21dc30930bf2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1430aa0f-1bc6-4955-bb9d-ea3d83bdc6cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a66568b2-30e5-44f6-b0c0-13889e0c9a0d" />
    <cim:IdentifiedObject.mRID>972c90c5-d66d-4ad8-b2ee-21dc30930bf2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24ecc4a1-dede-4c30-b8cc-0b799978f89d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1430aa0f-1bc6-4955-bb9d-ea3d83bdc6cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93745e2d-0285-4e28-bafe-32a4cd9524c8" />
    <cim:IdentifiedObject.mRID>24ecc4a1-dede-4c30-b8cc-0b799978f89d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25b1e430-4ef7-4860-92a8-d08a9be3eba1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d21f89ae-7b6d-4a36-8467-4c6fddab5d1c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9942299e-8a0b-4580-9c06-f55e037c80a5" />
    <cim:IdentifiedObject.mRID>25b1e430-4ef7-4860-92a8-d08a9be3eba1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8adea2bd-4962-4f81-b8ba-f6b6bda6ea6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f2fc001-cf15-4390-b902-0843d8a05ff6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0da5e0c1-fa6d-432f-8fbc-74cc8cfbf420" />
    <cim:IdentifiedObject.mRID>8adea2bd-4962-4f81-b8ba-f6b6bda6ea6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96b1501d-8933-455d-85a8-23e2450cb71a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da8a96f0-c82d-42c7-be5e-884876e0d5aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edbeafc3-d17e-4d05-a8a9-3a518285c6e3" />
    <cim:IdentifiedObject.mRID>96b1501d-8933-455d-85a8-23e2450cb71a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9872cca6-bac4-42f1-9958-806acf4a076f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_da8a96f0-c82d-42c7-be5e-884876e0d5aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac797957-f1df-41a0-a744-8704503f92b0" />
    <cim:IdentifiedObject.mRID>9872cca6-bac4-42f1-9958-806acf4a076f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de6e995b-7d09-4ef4-8ddc-be3338f374ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb539da8-8434-4dd8-8e97-64fc10b65ec5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd5eed79-c01d-419e-b235-4f337e5cb09c" />
    <cim:IdentifiedObject.mRID>de6e995b-7d09-4ef4-8ddc-be3338f374ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_145eb1ba-216a-4b87-9959-1010499e787f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb539da8-8434-4dd8-8e97-64fc10b65ec5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98756503-4946-46ed-ab16-5d1b8c10bff9" />
    <cim:IdentifiedObject.mRID>145eb1ba-216a-4b87-9959-1010499e787f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f62f0b9-bff6-4ecf-a07f-8ec2ea26027b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c715dfa6-d09b-4833-86ac-05d4d22d78b0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5be775e-b564-4a1e-b958-a11c3c20ded6" />
    <cim:IdentifiedObject.mRID>6f62f0b9-bff6-4ecf-a07f-8ec2ea26027b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64d33f1c-46ee-43a6-9948-2df6f1caa9b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dbd5985-9c09-4230-8da0-8ecd968af5e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50a4fdcf-d8bd-49d7-9a4e-8a69fe0210bd" />
    <cim:IdentifiedObject.mRID>64d33f1c-46ee-43a6-9948-2df6f1caa9b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8b0f2dd-9ce3-4e3c-9021-f5eb0e543065">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd169662-a098-4279-b8fb-7ee49ec4713c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25ad9210-3122-45ba-bec3-f4c95289bb12" />
    <cim:IdentifiedObject.mRID>f8b0f2dd-9ce3-4e3c-9021-f5eb0e543065</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b1ddd07-a872-4c01-92af-9ad81cba33f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c44bddfa-e802-4dc7-81a3-0c875ebf0442" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d34312d-2f2e-452b-82e6-a62b1a22cdac" />
    <cim:IdentifiedObject.mRID>5b1ddd07-a872-4c01-92af-9ad81cba33f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aae0301d-f9d4-45c3-b867-e0862f8b69a4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1700d1e-29eb-408b-8adc-2137364140c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4ea5aeb-d630-45df-8ce1-8ec7f57f3872" />
    <cim:IdentifiedObject.mRID>aae0301d-f9d4-45c3-b867-e0862f8b69a4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47c7b80b-4ccf-4468-84e7-19b3b335b51f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1700d1e-29eb-408b-8adc-2137364140c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23" />
    <cim:IdentifiedObject.mRID>47c7b80b-4ccf-4468-84e7-19b3b335b51f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e04174a3-1a28-4be8-bd30-c805692c408e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ed9717c-560d-40cd-ae8f-8e27079bb464" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_681398dc-c1a7-4551-b815-08fd4ba93b17" />
    <cim:IdentifiedObject.mRID>e04174a3-1a28-4be8-bd30-c805692c408e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26961977-6b13-4a07-8996-0b671e7df0b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baf44da0-6745-4068-a1fa-bfc1ff594a24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02cd2961-901d-4918-8476-5330cb2fb7f9" />
    <cim:IdentifiedObject.mRID>26961977-6b13-4a07-8996-0b671e7df0b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_312fabda-8f2a-4981-8f5c-6c3bf187c1f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baf44da0-6745-4068-a1fa-bfc1ff594a24" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>312fabda-8f2a-4981-8f5c-6c3bf187c1f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4aca5194-aa23-45f8-b824-b6ca9424e134">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54070a1a-c66d-44e5-aed5-22a0c4dfbeae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>4aca5194-aa23-45f8-b824-b6ca9424e134</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2599e296-024d-4e99-a5ca-38aa088790f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_54070a1a-c66d-44e5-aed5-22a0c4dfbeae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1595777-587b-47a7-bf6f-797ce9226d87" />
    <cim:IdentifiedObject.mRID>2599e296-024d-4e99-a5ca-38aa088790f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b66cfe19-9421-4750-bebb-ad3851d0e6ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6caa88a7-7440-4d9b-bd4e-5b2ad849bb70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae000474-ba78-43fe-8fae-b85d32ae5a6d" />
    <cim:IdentifiedObject.mRID>b66cfe19-9421-4750-bebb-ad3851d0e6ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15a97e15-4b78-4675-a850-2140b2173f44">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6caa88a7-7440-4d9b-bd4e-5b2ad849bb70" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56bf00ce-2b89-4283-95cd-a70d09382e2a" />
    <cim:IdentifiedObject.mRID>15a97e15-4b78-4675-a850-2140b2173f44</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39a2edae-4f84-4f7e-a2d3-dcb71c2d7d26">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82d8004c-2350-4a9f-95a1-655f11006c4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a065f35b-f1cb-47f0-9bda-f9b71f1cbf5e" />
    <cim:IdentifiedObject.mRID>39a2edae-4f84-4f7e-a2d3-dcb71c2d7d26</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7e478a1-cb10-422a-b01b-635d0c1cd49c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_82d8004c-2350-4a9f-95a1-655f11006c4e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c5c1b18-9b44-4a1d-90b6-a061a7877a67" />
    <cim:IdentifiedObject.mRID>a7e478a1-cb10-422a-b01b-635d0c1cd49c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_757c5d1e-ead9-40ba-b6c9-64c4fb2e961c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5086861c-074d-4954-b884-aa8f348b4a5f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1595777-587b-47a7-bf6f-797ce9226d87" />
    <cim:IdentifiedObject.mRID>757c5d1e-ead9-40ba-b6c9-64c4fb2e961c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aeed17cd-90a3-48f9-bc3a-72353c089945">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5086861c-074d-4954-b884-aa8f348b4a5f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3310c53-d396-4e0e-ac3b-da8dac561543" />
    <cim:IdentifiedObject.mRID>aeed17cd-90a3-48f9-bc3a-72353c089945</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5340ee7-5fe1-409b-adca-e2e178fc384c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b441af65-7be3-4928-8baa-94091f11c3e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de011807-9eaf-4410-9619-02040c81e165" />
    <cim:IdentifiedObject.mRID>b5340ee7-5fe1-409b-adca-e2e178fc384c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_143c9412-c6ac-4115-af2c-aebf8ce8ccb2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63294af4-3abe-499b-b7c9-80737d9bd50d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>143c9412-c6ac-4115-af2c-aebf8ce8ccb2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d619677-b8ad-46a5-8cfc-d72d2cec616c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_63294af4-3abe-499b-b7c9-80737d9bd50d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42bea634-7316-42e4-bd5c-6a7e47c88810" />
    <cim:IdentifiedObject.mRID>8d619677-b8ad-46a5-8cfc-d72d2cec616c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64ba41f5-f9b1-4429-ab37-5e8ea3613400">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4038498c-df8e-4f77-b1d8-ca354fdcf612" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a065f35b-f1cb-47f0-9bda-f9b71f1cbf5e" />
    <cim:IdentifiedObject.mRID>64ba41f5-f9b1-4429-ab37-5e8ea3613400</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8bb03aa6-e81e-4706-93e5-a4fbce435825">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4038498c-df8e-4f77-b1d8-ca354fdcf612" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>8bb03aa6-e81e-4706-93e5-a4fbce435825</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8fb73425-3485-43a0-b4d9-d8ebfcdad0b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2d383109-e82e-c447-bc19-a7ed2c4c9629" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_881e3026-010b-4e31-9960-e354a9c6604f" />
    <cim:IdentifiedObject.mRID>8fb73425-3485-43a0-b4d9-d8ebfcdad0b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2d383109-e82e-c447-bc19-a7ed2c4c9629">
    <cim:IdentifiedObject.name>16202</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2d383109-e82e-c447-bc19-a7ed2c4c9629</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cdb726e7-ed14-48e4-9780-7d11361dae0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2315c0e2-8d79-8946-981c-de9b76351418" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef03dfd5-f120-4cab-a5f4-a03d805bb90e" />
    <cim:IdentifiedObject.mRID>cdb726e7-ed14-48e4-9780-7d11361dae0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2315c0e2-8d79-8946-981c-de9b76351418">
    <cim:IdentifiedObject.name>18802</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2315c0e2-8d79-8946-981c-de9b76351418</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_22bc4212-a046-43b4-acf7-5cd1abf1a005">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_025597ad-cbf7-4ea9-a082-578312dd9117" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95b1a74e-3caf-42d5-ace6-1b081c5491c8" />
    <cim:IdentifiedObject.mRID>22bc4212-a046-43b4-acf7-5cd1abf1a005</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a0b0e4b-aeda-449a-9401-7355ff51456e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_025597ad-cbf7-4ea9-a082-578312dd9117" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3310c53-d396-4e0e-ac3b-da8dac561543" />
    <cim:IdentifiedObject.mRID>1a0b0e4b-aeda-449a-9401-7355ff51456e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5fc598a8-f3b2-4566-b976-03f5f61a7dc5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_dc6a1e9c-fe1f-4d41-8f86-463767c152b7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_889ff644-5a23-4de5-98d4-9de939e688c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34b2b0ef-8420-4da2-94d3-348c8a342e86" />
    <cim:IdentifiedObject.mRID>5fc598a8-f3b2-4566-b976-03f5f61a7dc5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_dc6a1e9c-fe1f-4d41-8f86-463767c152b7">
    <cim:IdentifiedObject.name>20103</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>dc6a1e9c-fe1f-4d41-8f86-463767c152b7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4941ba24-46b4-4860-920c-ffdcbd7de7f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8e1297b9-f1e3-bb4c-824a-7d0e1b761456" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_889ff644-5a23-4de5-98d4-9de939e688c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b484b9cb-b377-46f2-988d-ebf43739a789" />
    <cim:IdentifiedObject.mRID>4941ba24-46b4-4860-920c-ffdcbd7de7f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_8e1297b9-f1e3-bb4c-824a-7d0e1b761456">
    <cim:IdentifiedObject.name>15204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>8e1297b9-f1e3-bb4c-824a-7d0e1b761456</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_928ec966-206c-4979-9eb1-b7f0d8528a77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0110915-eee0-441a-924c-e751a991332d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>928ec966-206c-4979-9eb1-b7f0d8528a77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a828c10b-51eb-4898-89a1-22b29a40d013">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0110915-eee0-441a-924c-e751a991332d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2ef9a39-594d-4ebd-b967-6c6e3a805332" />
    <cim:IdentifiedObject.mRID>a828c10b-51eb-4898-89a1-22b29a40d013</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d1cf8dc-f171-4771-91a8-05e27bc94e3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_368dea5d-7d4a-4982-ac3e-70fd2a5aaf47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb8dc6d2-2cc7-449c-a702-2fc7d3160681" />
    <cim:IdentifiedObject.mRID>8d1cf8dc-f171-4771-91a8-05e27bc94e3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c680df64-6d95-479a-97d7-6f2ce8f055d4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_368dea5d-7d4a-4982-ac3e-70fd2a5aaf47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0a74cdb-6e96-4ebf-a850-6d75a5770161" />
    <cim:IdentifiedObject.mRID>c680df64-6d95-479a-97d7-6f2ce8f055d4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a6517102-e157-4f82-aa08-8e5da6fe7cd5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cc49af28-3804-134c-aac6-f41c88a6e5e3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4c0eb8f-a5c2-41ec-8669-d1e0133814c1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de011807-9eaf-4410-9619-02040c81e165" />
    <cim:IdentifiedObject.mRID>a6517102-e157-4f82-aa08-8e5da6fe7cd5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_cc49af28-3804-134c-aac6-f41c88a6e5e3">
    <cim:IdentifiedObject.name>13101</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>cc49af28-3804-134c-aac6-f41c88a6e5e3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_69f40fa5-0e84-40a7-a1fd-88e0903842c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_175d3470-3092-4141-a7fc-c81761910b53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e4c0eb8f-a5c2-41ec-8669-d1e0133814c1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18383639-bffc-4d8b-ac94-d55fa78b5bd0" />
    <cim:IdentifiedObject.mRID>69f40fa5-0e84-40a7-a1fd-88e0903842c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_175d3470-3092-4141-a7fc-c81761910b53">
    <cim:IdentifiedObject.name>13003</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>175d3470-3092-4141-a7fc-c81761910b53</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_86cf92d6-87c2-4b64-989b-299597dd8aaf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5f80ceb3-386c-7d46-97db-8f31244b6e43" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a864c5e-6581-49c6-8dc4-bf0378ab3a22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea203044-d035-43cc-83b3-ab41cea225bf" />
    <cim:IdentifiedObject.mRID>86cf92d6-87c2-4b64-989b-299597dd8aaf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5f80ceb3-386c-7d46-97db-8f31244b6e43">
    <cim:IdentifiedObject.name>13803</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5f80ceb3-386c-7d46-97db-8f31244b6e43</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cc2c16f9-c3a0-436d-a805-87d8000fbb71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_91b0c2c0-03b2-7346-876c-034ff9f3d96c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a864c5e-6581-49c6-8dc4-bf0378ab3a22" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58569bfc-39e8-4267-b401-37d20a879274" />
    <cim:IdentifiedObject.mRID>cc2c16f9-c3a0-436d-a805-87d8000fbb71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_91b0c2c0-03b2-7346-876c-034ff9f3d96c">
    <cim:IdentifiedObject.name>16203</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>91b0c2c0-03b2-7346-876c-034ff9f3d96c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d2a1a991-2555-4792-ac04-2e19613a5738">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_abbec501-0199-c94c-a89f-888cab6dddc8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b13ae298-dcdb-4600-810f-c0adc11dbb3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cf68ea4c-6700-4f6c-bebd-9b0ee9833dda" />
    <cim:IdentifiedObject.mRID>d2a1a991-2555-4792-ac04-2e19613a5738</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_abbec501-0199-c94c-a89f-888cab6dddc8">
    <cim:IdentifiedObject.name>14104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>abbec501-0199-c94c-a89f-888cab6dddc8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_38134a94-cd92-4887-b2d8-7a2756de3fac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a5fd4a51-4717-534b-9bc5-3534dad364eb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b13ae298-dcdb-4600-810f-c0adc11dbb3b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fc95c20-a314-4a83-94ea-147271f9153f" />
    <cim:IdentifiedObject.mRID>38134a94-cd92-4887-b2d8-7a2756de3fac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a5fd4a51-4717-534b-9bc5-3534dad364eb">
    <cim:IdentifiedObject.name>10502</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a5fd4a51-4717-534b-9bc5-3534dad364eb</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_211b9f06-592b-4c58-9eda-98619f36e502">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d990c28f-e055-f54a-ac3c-4c3b34dc0ef8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e43c6518-376c-4907-9e31-7ae4d87468aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d811721d-a34c-4de8-91b8-61351f58c7f5" />
    <cim:IdentifiedObject.mRID>211b9f06-592b-4c58-9eda-98619f36e502</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d990c28f-e055-f54a-ac3c-4c3b34dc0ef8">
    <cim:IdentifiedObject.name>12002</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d990c28f-e055-f54a-ac3c-4c3b34dc0ef8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4c6488d8-747f-48d1-9a3f-04f2f5de8ab1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_af7cde32-cd5b-2644-a7ce-29677b5a4bfa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e43c6518-376c-4907-9e31-7ae4d87468aa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de407c68-11ed-4ac8-82a6-e62208f5b108" />
    <cim:IdentifiedObject.mRID>4c6488d8-747f-48d1-9a3f-04f2f5de8ab1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_af7cde32-cd5b-2644-a7ce-29677b5a4bfa">
    <cim:IdentifiedObject.name>10503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>af7cde32-cd5b-2644-a7ce-29677b5a4bfa</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_398228f9-6b4b-4b20-8ecc-ddd6abbfe848">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_365e3058-9248-5e44-84df-f1cab232bda8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cc583ea-c923-4fe2-89e3-b7b271ef00dc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2ef9a39-594d-4ebd-b967-6c6e3a805332" />
    <cim:IdentifiedObject.mRID>398228f9-6b4b-4b20-8ecc-ddd6abbfe848</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_365e3058-9248-5e44-84df-f1cab232bda8">
    <cim:IdentifiedObject.name>18104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>365e3058-9248-5e44-84df-f1cab232bda8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1ff510b8-a239-4647-9c86-66224e17f171">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_25478b87-fcfc-3045-b02d-6a35bb3b0dcf" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cc583ea-c923-4fe2-89e3-b7b271ef00dc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80e25fab-7384-444f-a519-5f53c9aa867c" />
    <cim:IdentifiedObject.mRID>1ff510b8-a239-4647-9c86-66224e17f171</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_25478b87-fcfc-3045-b02d-6a35bb3b0dcf">
    <cim:IdentifiedObject.name>18203</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>25478b87-fcfc-3045-b02d-6a35bb3b0dcf</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ab8d439d-843c-497f-a642-631daa3b70ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_32bcea61-c760-3040-81c2-7054fcf9a218" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d0a03df-2f49-42cb-86a7-3476fbf7766b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea7aafc8-f4d9-4f92-a451-14c9af426003" />
    <cim:IdentifiedObject.mRID>ab8d439d-843c-497f-a642-631daa3b70ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_32bcea61-c760-3040-81c2-7054fcf9a218">
    <cim:IdentifiedObject.name>18902</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>32bcea61-c760-3040-81c2-7054fcf9a218</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7b834566-f7e4-43e6-9d57-4c6e885d4c5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7c776acc-1fdc-a84d-9dca-cd9455e32d69" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9d0a03df-2f49-42cb-86a7-3476fbf7766b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24f2752e-f70c-40b8-8696-7b656a9d0c5f" />
    <cim:IdentifiedObject.mRID>7b834566-f7e4-43e6-9d57-4c6e885d4c5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7c776acc-1fdc-a84d-9dca-cd9455e32d69">
    <cim:IdentifiedObject.name>10802</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7c776acc-1fdc-a84d-9dca-cd9455e32d69</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5f919b2e-99f3-4fb1-bc01-8030b790cb27">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5925da2-be7f-40dc-9c6d-b35b864dc55d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80e25fab-7384-444f-a519-5f53c9aa867c" />
    <cim:IdentifiedObject.mRID>5f919b2e-99f3-4fb1-bc01-8030b790cb27</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b7240c63-0618-4f13-83bd-29453cb406a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5925da2-be7f-40dc-9c6d-b35b864dc55d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b12ce735-4f86-47cc-b2f6-e4a3c7b8d236" />
    <cim:IdentifiedObject.mRID>b7240c63-0618-4f13-83bd-29453cb406a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ddacad8a-e44e-45ae-8405-1719e1ca0841">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_079603ef-2150-4ffa-a692-edd3bbaee923" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_811df824-66c4-4414-b267-452de451761d" />
    <cim:IdentifiedObject.mRID>ddacad8a-e44e-45ae-8405-1719e1ca0841</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a2fb5aa-14bf-4703-a835-5f8406fecbba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_079603ef-2150-4ffa-a692-edd3bbaee923" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>6a2fb5aa-14bf-4703-a835-5f8406fecbba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7194cfdc-44fd-40d7-976c-bf9a83ec0d4d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_067efad0-201d-4295-ab1f-d32469e9d9ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>7194cfdc-44fd-40d7-976c-bf9a83ec0d4d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c50801c5-bd2d-4bed-86bc-d5fa4ffd6c8c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_067efad0-201d-4295-ab1f-d32469e9d9ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70d7bbce-7fbc-4cbe-b348-98c8431302ac" />
    <cim:IdentifiedObject.mRID>c50801c5-bd2d-4bed-86bc-d5fa4ffd6c8c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a2e81c38-1b42-4061-b4ba-b9ea7f48efde">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ccabf7e6-7363-b542-a170-3551e575872a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dd0b210-c76e-4f8a-a430-caa2a6c8ba20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2fbbc3f-eaa9-4e98-9c89-4b20c3a99889" />
    <cim:IdentifiedObject.mRID>a2e81c38-1b42-4061-b4ba-b9ea7f48efde</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ccabf7e6-7363-b542-a170-3551e575872a">
    <cim:IdentifiedObject.name>14002</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ccabf7e6-7363-b542-a170-3551e575872a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_107c665e-548a-45ae-a426-93a4b234c995">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_49c1fdc9-b5ac-1a46-9a4e-ddf72f605796" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3dd0b210-c76e-4f8a-a430-caa2a6c8ba20" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a951f77d-b57a-4532-a142-fbe40cd42a83" />
    <cim:IdentifiedObject.mRID>107c665e-548a-45ae-a426-93a4b234c995</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_49c1fdc9-b5ac-1a46-9a4e-ddf72f605796">
    <cim:IdentifiedObject.name>18505</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>49c1fdc9-b5ac-1a46-9a4e-ddf72f605796</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3699e101-3564-4298-8654-8c1833bed65c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d45d9bf3-2dd2-3d4f-8eaa-bcb477e1e8d3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68ff1db6-29ec-4e03-9a47-fd6810f27a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b2cd8f6-8cc2-4a58-80c8-4dba8f1c17aa" />
    <cim:IdentifiedObject.mRID>3699e101-3564-4298-8654-8c1833bed65c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d45d9bf3-2dd2-3d4f-8eaa-bcb477e1e8d3">
    <cim:IdentifiedObject.name>19002</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d45d9bf3-2dd2-3d4f-8eaa-bcb477e1e8d3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ade088ca-4247-45f9-802b-420c967fc4d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b1e1da02-ab18-ce40-80af-ad0d027cd43b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68ff1db6-29ec-4e03-9a47-fd6810f27a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6647b45-f992-40a6-b256-6c964dbd0c30" />
    <cim:IdentifiedObject.mRID>ade088ca-4247-45f9-802b-420c967fc4d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b1e1da02-ab18-ce40-80af-ad0d027cd43b">
    <cim:IdentifiedObject.name>13303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b1e1da02-ab18-ce40-80af-ad0d027cd43b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3a398319-faf5-4355-874b-31dc63ebca85">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0783023c-f5ae-4024-b7e6-651c63453fe3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e7d25f-ab41-437b-a0f7-82ed2b551a88" />
    <cim:IdentifiedObject.mRID>3a398319-faf5-4355-874b-31dc63ebca85</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05967c8a-1c94-4287-8af9-1b8a73bd3f5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0783023c-f5ae-4024-b7e6-651c63453fe3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae000474-ba78-43fe-8fae-b85d32ae5a6d" />
    <cim:IdentifiedObject.mRID>05967c8a-1c94-4287-8af9-1b8a73bd3f5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a36c19a5-2ce3-42e4-a862-172be2b85849">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_506b736b-7744-f349-8f73-96ab3c8c954d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61a16c63-5938-47fc-8648-13275aae3140" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e6e95b7-5690-404d-ab74-49b84811c594" />
    <cim:IdentifiedObject.mRID>a36c19a5-2ce3-42e4-a862-172be2b85849</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_506b736b-7744-f349-8f73-96ab3c8c954d">
    <cim:IdentifiedObject.name>18703</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>506b736b-7744-f349-8f73-96ab3c8c954d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_edb2707b-2049-4206-b5ac-7ee4e79b08e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_39318477-0b89-994b-9d4a-93472eb3fb39" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_61a16c63-5938-47fc-8648-13275aae3140" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ef90f0e-5652-4cb0-baec-f747b7d19bfb" />
    <cim:IdentifiedObject.mRID>edb2707b-2049-4206-b5ac-7ee4e79b08e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_39318477-0b89-994b-9d4a-93472eb3fb39">
    <cim:IdentifiedObject.name>19003</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>39318477-0b89-994b-9d4a-93472eb3fb39</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cbb50f00-f61c-4639-85bb-743d06664959">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a97c5270-2a73-44c1-bef7-62d8a9de43e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7804058-53a8-4951-9dbd-ac2c19ed4370" />
    <cim:IdentifiedObject.mRID>cbb50f00-f61c-4639-85bb-743d06664959</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c5075a2-6556-426c-8810-e76005879ce7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a97c5270-2a73-44c1-bef7-62d8a9de43e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>5c5075a2-6556-426c-8810-e76005879ce7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a2bc151-2655-41a6-b346-654ec0588fbc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_361a9bdd-7aa4-8d4d-991a-3e32a11e8171" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_840bb6ae-8734-454d-b00e-00873fe3c412" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5e22556-ff83-4fcc-9ebc-46efaffac8e3" />
    <cim:IdentifiedObject.mRID>0a2bc151-2655-41a6-b346-654ec0588fbc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_361a9bdd-7aa4-8d4d-991a-3e32a11e8171">
    <cim:IdentifiedObject.name>13402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>361a9bdd-7aa4-8d4d-991a-3e32a11e8171</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_75892a83-ed64-4373-b58a-1d75f142ec18">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_50fa5b5d-28a6-e441-988f-8ef70b367eab" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_840bb6ae-8734-454d-b00e-00873fe3c412" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd475d38-0bb5-4def-9d89-9a69d7bab252" />
    <cim:IdentifiedObject.mRID>75892a83-ed64-4373-b58a-1d75f142ec18</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_50fa5b5d-28a6-e441-988f-8ef70b367eab">
    <cim:IdentifiedObject.name>13203</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>50fa5b5d-28a6-e441-988f-8ef70b367eab</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_85468589-adc2-46c0-a1fb-a4fab869728f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c9c2bb3e-d9bb-2f42-bef3-efeee42fb3c4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ada489a9-34fc-41b1-998e-c7e94ad95a76" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d970a09-b99d-4ec0-b008-3bbc43355e23" />
    <cim:IdentifiedObject.mRID>85468589-adc2-46c0-a1fb-a4fab869728f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c9c2bb3e-d9bb-2f42-bef3-efeee42fb3c4">
    <cim:IdentifiedObject.name>12705</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c9c2bb3e-d9bb-2f42-bef3-efeee42fb3c4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1aa2fc72-8ba5-4426-bc52-09c6085b43f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_353a069d-9041-5148-a224-a8072c6ef90b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ada489a9-34fc-41b1-998e-c7e94ad95a76" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c97465e3-f520-43e4-989c-bb12e40bec15" />
    <cim:IdentifiedObject.mRID>1aa2fc72-8ba5-4426-bc52-09c6085b43f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_353a069d-9041-5148-a224-a8072c6ef90b">
    <cim:IdentifiedObject.name>12901</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>353a069d-9041-5148-a224-a8072c6ef90b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0f8b705a-d02c-429d-a8f4-5f06aec578a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_64a2cc06-a512-cc44-9424-58d02655af0f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d29b33-1d7f-4b36-bda0-e1ffa053bf06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0d1677e-335f-4d23-9305-26cd3bc72402" />
    <cim:IdentifiedObject.mRID>0f8b705a-d02c-429d-a8f4-5f06aec578a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_64a2cc06-a512-cc44-9424-58d02655af0f">
    <cim:IdentifiedObject.name>10504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>64a2cc06-a512-cc44-9424-58d02655af0f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_fa9f195c-9816-4b95-ac81-435dd5bf52d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0f72a9a0-4e1e-d24d-ab12-c7da4afcdeaa" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_92d29b33-1d7f-4b36-bda0-e1ffa053bf06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46d59a62-0b2b-4e9f-8720-2cd6e4fc4c84" />
    <cim:IdentifiedObject.mRID>fa9f195c-9816-4b95-ac81-435dd5bf52d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0f72a9a0-4e1e-d24d-ab12-c7da4afcdeaa">
    <cim:IdentifiedObject.name>20102</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0f72a9a0-4e1e-d24d-ab12-c7da4afcdeaa</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_59bbf8df-cd89-416a-a106-bed4365455f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_003f185c-bc62-4bc5-bd9b-a322e874a77a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_083c62a4-4916-40e9-a907-8501b5ce7f5e" />
    <cim:IdentifiedObject.mRID>59bbf8df-cd89-416a-a106-bed4365455f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f6bbd4d-cb1a-42c5-aa8f-2bb7e10e64a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_003f185c-bc62-4bc5-bd9b-a322e874a77a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3af986b-f23e-4a73-a7b4-28e137c14467" />
    <cim:IdentifiedObject.mRID>6f6bbd4d-cb1a-42c5-aa8f-2bb7e10e64a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1de7c129-16f5-4b1c-8ea4-999051635367">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68d066ac-129d-4c61-a8d6-388fb7963780" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f20d8f5f-2eda-4836-8459-20c42bb51b2a" />
    <cim:IdentifiedObject.mRID>1de7c129-16f5-4b1c-8ea4-999051635367</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_80b3d40c-5ef3-4189-8f12-17207891f592">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_68d066ac-129d-4c61-a8d6-388fb7963780" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0031ba-8af0-4021-bd3b-be0349e06120" />
    <cim:IdentifiedObject.mRID>80b3d40c-5ef3-4189-8f12-17207891f592</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8924864c-3efa-46c5-8210-5dff6e2e170a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4edb2da7-871f-476e-8a9e-b55c9b99ed47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0031ba-8af0-4021-bd3b-be0349e06120" />
    <cim:IdentifiedObject.mRID>8924864c-3efa-46c5-8210-5dff6e2e170a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_62781802-061b-4c4f-91ef-1dbc4b08eb58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4edb2da7-871f-476e-8a9e-b55c9b99ed47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>62781802-061b-4c4f-91ef-1dbc4b08eb58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_028f8fc6-1613-4f12-8ed1-ce66396df10a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bb1b6948-af43-5e40-92ab-07e34c78eca0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce123500-56ec-4101-b876-aff2e9abf5c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c0c6fc9-ea1d-4294-bfd9-2848436c3ae0" />
    <cim:IdentifiedObject.mRID>028f8fc6-1613-4f12-8ed1-ce66396df10a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bb1b6948-af43-5e40-92ab-07e34c78eca0">
    <cim:IdentifiedObject.name>14203</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bb1b6948-af43-5e40-92ab-07e34c78eca0</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6c11af0c-c333-43c9-a55d-f93ffe5b2bcc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c379c3f8-0a0a-a54c-b74f-1d8242503991" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce123500-56ec-4101-b876-aff2e9abf5c3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1564bc3c-5865-4f57-aa30-52fe5f082dc1" />
    <cim:IdentifiedObject.mRID>6c11af0c-c333-43c9-a55d-f93ffe5b2bcc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c379c3f8-0a0a-a54c-b74f-1d8242503991">
    <cim:IdentifiedObject.name>11704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c379c3f8-0a0a-a54c-b74f-1d8242503991</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4f142d9c-a8e4-492f-938b-a835a67b36f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9846899-45d4-40b4-818e-12c69ac53f54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>4f142d9c-a8e4-492f-938b-a835a67b36f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_edfb07f2-40d4-460d-847c-8d524e96d465">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9846899-45d4-40b4-818e-12c69ac53f54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_519053ad-c497-4a19-b1fe-bc26be75ac62" />
    <cim:IdentifiedObject.mRID>edfb07f2-40d4-460d-847c-8d524e96d465</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_618959c9-8aab-459b-8d00-1768afb15cd0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cec3bd64-0163-4589-8dc8-c69f8d73260a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35d9c3c1-1845-427c-8175-45d7f19f4bf6" />
    <cim:IdentifiedObject.mRID>618959c9-8aab-459b-8d00-1768afb15cd0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d8f56e1-b3af-40be-9747-cc85e9349b77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cec3bd64-0163-4589-8dc8-c69f8d73260a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23278e47-58ae-4067-befa-58df0ea5f8e0" />
    <cim:IdentifiedObject.mRID>5d8f56e1-b3af-40be-9747-cc85e9349b77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7300ef31-ca29-4e83-bf82-cf4c586da6e3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9cdf072c-538f-4554-bf51-1ffbcd95d1fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>7300ef31-ca29-4e83-bf82-cf4c586da6e3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76e41277-dadc-4df1-b361-374e89ef07fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9cdf072c-538f-4554-bf51-1ffbcd95d1fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02cd2961-901d-4918-8476-5330cb2fb7f9" />
    <cim:IdentifiedObject.mRID>76e41277-dadc-4df1-b361-374e89ef07fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4fd09d2a-8f23-45da-9d96-676207a12351">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebdb740b-ed92-4ac2-8237-5e7283ddba0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>4fd09d2a-8f23-45da-9d96-676207a12351</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96c23de2-a1dc-4fff-9f67-bb4320a8ee80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebdb740b-ed92-4ac2-8237-5e7283ddba0c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ff0c70d-ac59-4e10-beb3-63777982f116" />
    <cim:IdentifiedObject.mRID>96c23de2-a1dc-4fff-9f67-bb4320a8ee80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_78f8d0a4-36b7-4993-a6d7-78e633675980">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_461874b1-cc20-484a-84f8-e6486a1b22a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95b1a74e-3caf-42d5-ace6-1b081c5491c8" />
    <cim:IdentifiedObject.mRID>78f8d0a4-36b7-4993-a6d7-78e633675980</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_30be7de8-c3c4-4fd9-a646-e863e5a7c528">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_461874b1-cc20-484a-84f8-e6486a1b22a6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26cb7a50-b370-4b6d-88a7-a11a6babb9aa" />
    <cim:IdentifiedObject.mRID>30be7de8-c3c4-4fd9-a646-e863e5a7c528</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2af65322-8af4-4fed-893d-3d5ac4d90ebd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77d35005-bbdc-4271-ad94-8cb99b4f18c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91d04cb3-edeb-41bb-9aad-6cb009cc5563" />
    <cim:IdentifiedObject.mRID>2af65322-8af4-4fed-893d-3d5ac4d90ebd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b3b8dad9-4b45-491a-b943-e09724689139">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_77d35005-bbdc-4271-ad94-8cb99b4f18c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>b3b8dad9-4b45-491a-b943-e09724689139</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24191c5e-b3e2-4a23-8b75-2b63b445fa45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f1786a67-fe66-4047-a1b0-32afdf97d600" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90ba1a6-2889-4ddd-bc6f-f2a86e63c522" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bff3ab4a-774f-4f3c-9056-35f115734e4e" />
    <cim:IdentifiedObject.mRID>24191c5e-b3e2-4a23-8b75-2b63b445fa45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f1786a67-fe66-4047-a1b0-32afdf97d600">
    <cim:IdentifiedObject.name>20003</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f1786a67-fe66-4047-a1b0-32afdf97d600</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2026045a-3f1c-4d58-b4d0-8d0697aa827f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0c8049f1-846f-ec4d-af10-294fe9848cf8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e90ba1a6-2889-4ddd-bc6f-f2a86e63c522" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a4853ae-27d2-40bc-8653-54e152f7be1c" />
    <cim:IdentifiedObject.mRID>2026045a-3f1c-4d58-b4d0-8d0697aa827f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0c8049f1-846f-ec4d-af10-294fe9848cf8">
    <cim:IdentifiedObject.name>14402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0c8049f1-846f-ec4d-af10-294fe9848cf8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_08c58a2e-22e8-4cb0-a8b3-c2a104d95507">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd3c3319-b503-4004-bf74-c47f14847dc5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e12b749c-90c6-418e-9939-a16ac8cae0c9" />
    <cim:IdentifiedObject.mRID>08c58a2e-22e8-4cb0-a8b3-c2a104d95507</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13152165-560e-44af-b477-7bd25c6220b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd3c3319-b503-4004-bf74-c47f14847dc5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02cd2961-901d-4918-8476-5330cb2fb7f9" />
    <cim:IdentifiedObject.mRID>13152165-560e-44af-b477-7bd25c6220b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0bab7c3-a0a3-4691-b95b-73ead7d84e29">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_17ed9974-78f5-aa44-8e36-62134db54dea" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_409e3cb7-f24c-4abb-899a-9c83f685d114" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6800cf7-5105-4682-bbdb-c7522e6295d0" />
    <cim:IdentifiedObject.mRID>c0bab7c3-a0a3-4691-b95b-73ead7d84e29</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_17ed9974-78f5-aa44-8e36-62134db54dea">
    <cim:IdentifiedObject.name>16402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>17ed9974-78f5-aa44-8e36-62134db54dea</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_90bc6731-ace5-4290-a663-d2824c5cdb0f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bfb5ebdd-379d-444e-92d8-b7d50f89bbe1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_409e3cb7-f24c-4abb-899a-9c83f685d114" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dffbc56-746c-4997-b99a-7dc0c6243ea3" />
    <cim:IdentifiedObject.mRID>90bc6731-ace5-4290-a663-d2824c5cdb0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bfb5ebdd-379d-444e-92d8-b7d50f89bbe1">
    <cim:IdentifiedObject.name>18506</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bfb5ebdd-379d-444e-92d8-b7d50f89bbe1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4f8ceec9-623c-4de8-9c56-eca9f9fcf73d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b30e2502-aa04-4986-89d6-0ce03563e635" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4206396-1eef-4f48-8da5-968f36f582f0" />
    <cim:IdentifiedObject.mRID>4f8ceec9-623c-4de8-9c56-eca9f9fcf73d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ab3f8aa-07f2-49fd-bdc4-fba4e3676bb8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b30e2502-aa04-4986-89d6-0ce03563e635" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ff0c70d-ac59-4e10-beb3-63777982f116" />
    <cim:IdentifiedObject.mRID>1ab3f8aa-07f2-49fd-bdc4-fba4e3676bb8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b01d084b-8cca-4508-b340-dd7c1738d01d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffcee73f-bb68-41e8-85e3-79b3b0cc368b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>b01d084b-8cca-4508-b340-dd7c1738d01d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3d9e1a86-ba09-4cf2-a084-2285aafbdb5d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffcee73f-bb68-41e8-85e3-79b3b0cc368b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb8dc6d2-2cc7-449c-a702-2fc7d3160681" />
    <cim:IdentifiedObject.mRID>3d9e1a86-ba09-4cf2-a084-2285aafbdb5d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e8f58d2-1368-42b3-addb-5dc46c5f9f91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b9f3ead9-9dd5-4ff8-9469-81176f8d9382" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c97465e3-f520-43e4-989c-bb12e40bec15" />
    <cim:IdentifiedObject.mRID>4e8f58d2-1368-42b3-addb-5dc46c5f9f91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e1d3ac7-67f0-4b47-a297-5546b1f54875">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d963cf67-6054-2841-ad1d-1e3dceaafe47" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc663ad5-16a2-42d5-8cbb-7043d34825b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb3e8b61-d84f-4e44-8031-0854e8cb883a" />
    <cim:IdentifiedObject.mRID>0e1d3ac7-67f0-4b47-a297-5546b1f54875</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d963cf67-6054-2841-ad1d-1e3dceaafe47">
    <cim:IdentifiedObject.name>16103</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d963cf67-6054-2841-ad1d-1e3dceaafe47</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_abe5568d-65b4-43ad-a3c8-d5a5f8deba94">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a08a30f0-7abe-6e43-bad9-7a44c72bbf6a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc663ad5-16a2-42d5-8cbb-7043d34825b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5901b73-2929-40f2-a032-b676cb23cabb" />
    <cim:IdentifiedObject.mRID>abe5568d-65b4-43ad-a3c8-d5a5f8deba94</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a08a30f0-7abe-6e43-bad9-7a44c72bbf6a">
    <cim:IdentifiedObject.name>11902</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a08a30f0-7abe-6e43-bad9-7a44c72bbf6a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7026c1ed-6565-4a2e-b9cb-af567d275e87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5c0308c3-9927-46f9-9e35-1d81346591a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>7026c1ed-6565-4a2e-b9cb-af567d275e87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc81004f-7640-474c-bdee-9141c94657e0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5c0308c3-9927-46f9-9e35-1d81346591a4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6695f48-49f6-4bea-8e8b-240400ab49f5" />
    <cim:IdentifiedObject.mRID>bc81004f-7640-474c-bdee-9141c94657e0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05cb343b-f9ae-43d2-831e-f5d00c08af16">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b413e57b-1815-724c-8f6d-2f78e31df056" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e367a6f2-cd94-46cc-9bf2-9ca959dea807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_022421eb-83fe-43b3-ae5d-094ee6e6b016" />
    <cim:IdentifiedObject.mRID>05cb343b-f9ae-43d2-831e-f5d00c08af16</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b413e57b-1815-724c-8f6d-2f78e31df056">
    <cim:IdentifiedObject.name>12104</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b413e57b-1815-724c-8f6d-2f78e31df056</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f5a708c7-8b2e-47ef-8fc9-d131dba40996">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7d61c430-c6e4-2d43-9783-410864ab8bb6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e367a6f2-cd94-46cc-9bf2-9ca959dea807" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a828aff6-d412-4467-8688-fa2efac88a1c" />
    <cim:IdentifiedObject.mRID>f5a708c7-8b2e-47ef-8fc9-d131dba40996</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7d61c430-c6e4-2d43-9783-410864ab8bb6">
    <cim:IdentifiedObject.name>12201</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7d61c430-c6e4-2d43-9783-410864ab8bb6</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_13b41eb5-0183-4470-b304-c208e3957fd8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_074cead9-20e6-e248-ad1c-0a968c1b9a86" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9afd596-8e07-433a-9256-0f12f71c1603" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09219a4f-1abb-47f7-9c46-60a9f947f4d2" />
    <cim:IdentifiedObject.mRID>13b41eb5-0183-4470-b304-c208e3957fd8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_074cead9-20e6-e248-ad1c-0a968c1b9a86">
    <cim:IdentifiedObject.name>17303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>074cead9-20e6-e248-ad1c-0a968c1b9a86</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e3dabf2c-3deb-4e91-9763-bead57cfa860">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_14683ae5-5e48-9644-bc9c-b59e81d636f1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9afd596-8e07-433a-9256-0f12f71c1603" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d93fde8b-7188-4b6c-9da2-84443ccc555d" />
    <cim:IdentifiedObject.mRID>e3dabf2c-3deb-4e91-9763-bead57cfa860</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_14683ae5-5e48-9644-bc9c-b59e81d636f1">
    <cim:IdentifiedObject.name>19903</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>14683ae5-5e48-9644-bc9c-b59e81d636f1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_761e02a6-c727-4add-a315-f4bff5f443a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2fbd86-f876-4f77-9074-594cf3ccf893" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70d7bbce-7fbc-4cbe-b348-98c8431302ac" />
    <cim:IdentifiedObject.mRID>761e02a6-c727-4add-a315-f4bff5f443a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adeba8c6-f2a4-4651-8f27-6ab44ca12815">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2fbd86-f876-4f77-9074-594cf3ccf893" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb3cc3d5-343b-4918-af13-97540e8f42f7" />
    <cim:IdentifiedObject.mRID>adeba8c6-f2a4-4651-8f27-6ab44ca12815</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f3a64cd-246a-4b24-945f-3c36ad7d9928">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8154206c-5b42-4d08-9831-0de7ce6896e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6695f48-49f6-4bea-8e8b-240400ab49f5" />
    <cim:IdentifiedObject.mRID>8f3a64cd-246a-4b24-945f-3c36ad7d9928</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4efd23b9-b4c4-454c-8d03-37fb24f9fd35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8154206c-5b42-4d08-9831-0de7ce6896e5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c5c1b18-9b44-4a1d-90b6-a061a7877a67" />
    <cim:IdentifiedObject.mRID>4efd23b9-b4c4-454c-8d03-37fb24f9fd35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6adfc67-c4c3-449f-b78b-f415cc9c2f35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9e0a19ce-9f89-2a4a-a665-d04a04a8c390" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c74e2c04-c55f-46b5-839a-a38d09653d2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5d9fc83-48c7-4efd-9845-8522b37520c5" />
    <cim:IdentifiedObject.mRID>d6adfc67-c4c3-449f-b78b-f415cc9c2f35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9e0a19ce-9f89-2a4a-a665-d04a04a8c390">
    <cim:IdentifiedObject.name>16303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9e0a19ce-9f89-2a4a-a665-d04a04a8c390</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c934ab88-a4f6-4bc3-88be-4c9bfccb9317">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9b8689db-383f-8443-8256-efb947359abd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c74e2c04-c55f-46b5-839a-a38d09653d2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b88db5ea-0c9e-47ad-bcc1-809c0d9355bd" />
    <cim:IdentifiedObject.mRID>c934ab88-a4f6-4bc3-88be-4c9bfccb9317</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9b8689db-383f-8443-8256-efb947359abd">
    <cim:IdentifiedObject.name>15203</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9b8689db-383f-8443-8256-efb947359abd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e8f70af1-e225-4287-ad4e-86fc96fab2a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e812ee83-1547-4276-9a8f-11f11319aa41" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>e8f70af1-e225-4287-ad4e-86fc96fab2a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7d1e1616-fffa-4ee3-9b70-442d925fe252">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e812ee83-1547-4276-9a8f-11f11319aa41" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56bf00ce-2b89-4283-95cd-a70d09382e2a" />
    <cim:IdentifiedObject.mRID>7d1e1616-fffa-4ee3-9b70-442d925fe252</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_53fc8aeb-a38e-4043-82e6-d2c26025bcdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1ec12ae6-f53e-4d4c-8f3c-bcb652f6e76d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff86a9e9-808f-43d1-b441-eb6614c88db7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1a474870-49c6-411c-b4eb-04d4292226f7" />
    <cim:IdentifiedObject.mRID>53fc8aeb-a38e-4043-82e6-d2c26025bcdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1ec12ae6-f53e-4d4c-8f3c-bcb652f6e76d">
    <cim:IdentifiedObject.name>17304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1ec12ae6-f53e-4d4c-8f3c-bcb652f6e76d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_273a3268-f3a7-491e-953f-41d41a41dc36">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5f3efd34-5d22-594d-a6c8-226a3277d2dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ff86a9e9-808f-43d1-b441-eb6614c88db7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d22e1358-0b68-4d2e-ba03-133450dee32a" />
    <cim:IdentifiedObject.mRID>273a3268-f3a7-491e-953f-41d41a41dc36</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5f3efd34-5d22-594d-a6c8-226a3277d2dd">
    <cim:IdentifiedObject.name>19504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5f3efd34-5d22-594d-a6c8-226a3277d2dd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_41d43b20-85d3-4e11-b4c2-4f388c28e6da">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f4cde1f4-51c6-446b-8f1f-3e6835a8df6f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_514cd893-4871-4613-aba6-45a601ad8ae9" />
    <cim:IdentifiedObject.mRID>41d43b20-85d3-4e11-b4c2-4f388c28e6da</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d9160f14-8655-4b5d-832d-b6e176401a79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bcff841d-f33c-fa46-8a09-0f66c1bd1eba" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acb7d38e-ef2f-431a-bcef-232539693dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6fb1f715-ed97-45c5-84b5-d703fdc04120" />
    <cim:IdentifiedObject.mRID>d9160f14-8655-4b5d-832d-b6e176401a79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bcff841d-f33c-fa46-8a09-0f66c1bd1eba">
    <cim:IdentifiedObject.name>19503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bcff841d-f33c-fa46-8a09-0f66c1bd1eba</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e64610a8-6736-449e-b4ee-c090e9261315">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fa9b3290-d043-fd41-b809-4e09b0a05b72" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_acb7d38e-ef2f-431a-bcef-232539693dc4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b210ad2-2e18-4545-81f5-08ffa39d325d" />
    <cim:IdentifiedObject.mRID>e64610a8-6736-449e-b4ee-c090e9261315</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_fa9b3290-d043-fd41-b809-4e09b0a05b72">
    <cim:IdentifiedObject.name>19602</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>fa9b3290-d043-fd41-b809-4e09b0a05b72</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6fdbf0b2-ea00-434c-b38a-c4fcc1f151a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f62a31e-e81c-4016-ad89-9fe7e277dce4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df379d04-98e7-44e3-a1b9-1361159c04a9" />
    <cim:IdentifiedObject.mRID>6fdbf0b2-ea00-434c-b38a-c4fcc1f151a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_962d73c3-c968-4569-b31e-d1e569fbb5ac">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f62a31e-e81c-4016-ad89-9fe7e277dce4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23278e47-58ae-4067-befa-58df0ea5f8e0" />
    <cim:IdentifiedObject.mRID>962d73c3-c968-4569-b31e-d1e569fbb5ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad817b99-3f51-4796-9f41-9e1d29709c00">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99278149-2118-4fe0-9049-22b11bc05643" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0a41f6-b343-4e21-bf28-6af5e2a97ec1" />
    <cim:IdentifiedObject.mRID>ad817b99-3f51-4796-9f41-9e1d29709c00</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4bc2beee-5e72-4664-82ed-6a8b8b2b5954">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99278149-2118-4fe0-9049-22b11bc05643" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91d04cb3-edeb-41bb-9aad-6cb009cc5563" />
    <cim:IdentifiedObject.mRID>4bc2beee-5e72-4664-82ed-6a8b8b2b5954</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b41a4c97-2f7e-4aae-b626-0156f13b2700">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e686b5d0-47ee-8744-bc70-01b7e3d38019" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8019287-bb61-4c9d-8aec-e176a51b37fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_beee0f49-cf72-4ef2-bd83-7f61747af36c" />
    <cim:IdentifiedObject.mRID>b41a4c97-2f7e-4aae-b626-0156f13b2700</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e686b5d0-47ee-8744-bc70-01b7e3d38019">
    <cim:IdentifiedObject.name>12801</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e686b5d0-47ee-8744-bc70-01b7e3d38019</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_703db687-38a6-4253-b04a-5b31c477f08e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_db4577f2-1604-cf4a-ab8a-9b84b660b2b2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8019287-bb61-4c9d-8aec-e176a51b37fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed0268e5-598e-4747-8fea-b5a452a3e414" />
    <cim:IdentifiedObject.mRID>703db687-38a6-4253-b04a-5b31c477f08e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_db4577f2-1604-cf4a-ab8a-9b84b660b2b2">
    <cim:IdentifiedObject.name>12704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>db4577f2-1604-cf4a-ab8a-9b84b660b2b2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7f55bd8c-5b40-4b09-8452-fec1f3cadda9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_360af30b-b40e-324f-862e-dc655811d731" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9edebec-edc1-44e4-9961-a5aae919ede7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e90cf95-cde4-4a83-8847-27329c745065" />
    <cim:IdentifiedObject.mRID>7f55bd8c-5b40-4b09-8452-fec1f3cadda9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_360af30b-b40e-324f-862e-dc655811d731">
    <cim:IdentifiedObject.name>14403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>360af30b-b40e-324f-862e-dc655811d731</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_747d54e5-d8e0-4c71-a8a8-f1a9abf44378">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_11326ac6-daa3-7243-87a5-110ebb2b15d7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9edebec-edc1-44e4-9961-a5aae919ede7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca4b4dd1-db6b-4edd-9bb5-d2a2f4d2f8c2" />
    <cim:IdentifiedObject.mRID>747d54e5-d8e0-4c71-a8a8-f1a9abf44378</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_11326ac6-daa3-7243-87a5-110ebb2b15d7">
    <cim:IdentifiedObject.name>12603</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>11326ac6-daa3-7243-87a5-110ebb2b15d7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2de81425-a75f-4b91-9963-4419d3da7eba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0d25f34d-607d-dd4f-a9a4-9c8799ccc037" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81345924-7369-431a-aefb-35f14ad8c0c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0323cc29-e4e5-44ae-a9d2-ff4c0da54f8e" />
    <cim:IdentifiedObject.mRID>2de81425-a75f-4b91-9963-4419d3da7eba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0d25f34d-607d-dd4f-a9a4-9c8799ccc037">
    <cim:IdentifiedObject.name>10803</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0d25f34d-607d-dd4f-a9a4-9c8799ccc037</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c025c2ec-2633-4c73-b9b9-fff2e8e0e5a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a85228fc-8bf8-5f45-bc49-3708dee34706" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_81345924-7369-431a-aefb-35f14ad8c0c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc4e353d-def7-44e1-99fd-3b889917ccc6" />
    <cim:IdentifiedObject.mRID>c025c2ec-2633-4c73-b9b9-fff2e8e0e5a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a85228fc-8bf8-5f45-bc49-3708dee34706">
    <cim:IdentifiedObject.name>18704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a85228fc-8bf8-5f45-bc49-3708dee34706</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_786949bf-05da-4d8b-ac68-8da4a95387f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_94e3d948-398d-a349-835a-a69809262063" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4bc85579-c7e8-4a75-b834-95fbe9549acf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a75f540c-594c-4849-9647-a047f78075d6" />
    <cim:IdentifiedObject.mRID>786949bf-05da-4d8b-ac68-8da4a95387f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_94e3d948-398d-a349-835a-a69809262063">
    <cim:IdentifiedObject.name>18803</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>94e3d948-398d-a349-835a-a69809262063</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_fce00601-33aa-4ecb-909b-53a64ded40e1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5bbe53a5-6cde-f443-b2c3-5ae12492bef8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4bc85579-c7e8-4a75-b834-95fbe9549acf" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b45a8b9e-026a-43f6-b237-c824a81c4187" />
    <cim:IdentifiedObject.mRID>fce00601-33aa-4ecb-909b-53a64ded40e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5bbe53a5-6cde-f443-b2c3-5ae12492bef8">
    <cim:IdentifiedObject.name>14103</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5bbe53a5-6cde-f443-b2c3-5ae12492bef8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_37d67e51-6b77-4717-8bcf-2e6512b3af19">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8be6de95-e7f1-5c44-84f1-52486047f7a7" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e34994fb-d12c-408a-a016-b2148c6d28e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46208bb5-9179-46a6-aed2-1a875f4a05c1" />
    <cim:IdentifiedObject.mRID>37d67e51-6b77-4717-8bcf-2e6512b3af19</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_8be6de95-e7f1-5c44-84f1-52486047f7a7">
    <cim:IdentifiedObject.name>19404</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>8be6de95-e7f1-5c44-84f1-52486047f7a7</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_56906eaa-e7c0-419e-8153-545727fbf2a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bc32262c-9f0e-5f43-be4f-dcf8caf9ab45" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e34994fb-d12c-408a-a016-b2148c6d28e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_890f478a-8b8f-47d9-aeb6-95c4be1f1ade" />
    <cim:IdentifiedObject.mRID>56906eaa-e7c0-419e-8153-545727fbf2a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bc32262c-9f0e-5f43-be4f-dcf8caf9ab45">
    <cim:IdentifiedObject.name>18702</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bc32262c-9f0e-5f43-be4f-dcf8caf9ab45</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4b677c1d-43c3-4522-97db-c959d3a6b5a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2b60ade8-b5d2-a949-b839-c2ef1a884b22" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffff9490-6b6b-42fa-a14c-8480749f794c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_927bee06-333f-4404-977f-796f06bf1216" />
    <cim:IdentifiedObject.mRID>4b677c1d-43c3-4522-97db-c959d3a6b5a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2b60ade8-b5d2-a949-b839-c2ef1a884b22">
    <cim:IdentifiedObject.name>12301</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2b60ade8-b5d2-a949-b839-c2ef1a884b22</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9be0a2ba-2cf0-433e-a225-b2b322a175fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5eca3af5-86e8-224d-ac9b-32e91e05f9ad" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffff9490-6b6b-42fa-a14c-8480749f794c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0c1b8b-63b7-4f50-881e-032fb98c6569" />
    <cim:IdentifiedObject.mRID>9be0a2ba-2cf0-433e-a225-b2b322a175fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5eca3af5-86e8-224d-ac9b-32e91e05f9ad">
    <cim:IdentifiedObject.name>12105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5eca3af5-86e8-224d-ac9b-32e91e05f9ad</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f6dccf44-c3da-43bd-aada-d9a96f89e385">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91b9dc96-0dea-4391-8425-c80f2d562193" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c9f25db-68b5-42ff-a457-99398fce9104" />
    <cim:IdentifiedObject.mRID>f6dccf44-c3da-43bd-aada-d9a96f89e385</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f03528e5-1b04-42bb-9eed-ce516743e401">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_91b9dc96-0dea-4391-8425-c80f2d562193" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b12ce735-4f86-47cc-b2f6-e4a3c7b8d236" />
    <cim:IdentifiedObject.mRID>f03528e5-1b04-42bb-9eed-ce516743e401</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_029f4b38-49ac-4a18-86a2-60408ed09072">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_81cb8e68-0a53-2246-9dea-0b007293e4e4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b576d07-99a4-4ca0-bdb6-5407c80ace2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51bff20b-cfea-4e18-ad25-c15a368a4a69" />
    <cim:IdentifiedObject.mRID>029f4b38-49ac-4a18-86a2-60408ed09072</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_81cb8e68-0a53-2246-9dea-0b007293e4e4">
    <cim:IdentifiedObject.name>19904</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>81cb8e68-0a53-2246-9dea-0b007293e4e4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0629193c-53c4-4af1-892e-5893c1d11963">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_be615257-7569-904e-b4e3-1d008bb794dc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b576d07-99a4-4ca0-bdb6-5407c80ace2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3efa6c28-9beb-484f-b8e6-ab8b4758f183" />
    <cim:IdentifiedObject.mRID>0629193c-53c4-4af1-892e-5893c1d11963</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_be615257-7569-904e-b4e3-1d008bb794dc">
    <cim:IdentifiedObject.name>15404</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>be615257-7569-904e-b4e3-1d008bb794dc</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b53bde9a-2760-444b-ae84-c46140ba3eb4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5584a48f-9ca2-4727-a32d-19a2147d2a0a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_927bee06-333f-4404-977f-796f06bf1216" />
    <cim:IdentifiedObject.mRID>b53bde9a-2760-444b-ae84-c46140ba3eb4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_337721d1-295e-43c2-bda3-f6e053e0f5a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>337721d1-295e-43c2-bda3-f6e053e0f5a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba17f253-3455-441c-a5c1-1e2e09237f4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6695f48-49f6-4bea-8e8b-240400ab49f5" />
    <cim:IdentifiedObject.mRID>ba17f253-3455-441c-a5c1-1e2e09237f4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fcae2da5-c8be-4538-988c-9f818733ef7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7a8922cb-0e0b-524a-b458-17c79bf021d8" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8122c574-0501-483c-9cf4-1a8e74325a7c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d5fcc81-6949-4f41-898f-65b81251590e" />
    <cim:IdentifiedObject.mRID>fcae2da5-c8be-4538-988c-9f818733ef7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7a8922cb-0e0b-524a-b458-17c79bf021d8">
    <cim:IdentifiedObject.name>18804</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7a8922cb-0e0b-524a-b458-17c79bf021d8</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5d68d28b-839d-4cc7-85d7-a1903be1de82">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3d2193ac-403b-084d-ab5a-600f49f030ae" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8122c574-0501-483c-9cf4-1a8e74325a7c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f3c5eee-50bf-4b71-93bd-c68a412f2bff" />
    <cim:IdentifiedObject.mRID>5d68d28b-839d-4cc7-85d7-a1903be1de82</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3d2193ac-403b-084d-ab5a-600f49f030ae">
    <cim:IdentifiedObject.name>13502</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3d2193ac-403b-084d-ab5a-600f49f030ae</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f2a25733-cda4-41fb-9a5d-f36ea9413cd1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f3dfd80-c1d9-430c-83c0-748dc659f04a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b17b314b-d0e6-428e-b692-d248fa7f2e25" />
    <cim:IdentifiedObject.mRID>f2a25733-cda4-41fb-9a5d-f36ea9413cd1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_089c5b04-db0e-4480-a0e1-db21a642b75a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f3dfd80-c1d9-430c-83c0-748dc659f04a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56f831be-bc23-4629-bce0-de8ad6c0d15a" />
    <cim:IdentifiedObject.mRID>089c5b04-db0e-4480-a0e1-db21a642b75a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3dd8118e-d46d-4e3a-95ad-74fc5391176b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6f4ccffe-548d-f248-bca6-62319b985491" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed362cb5-c16b-47cc-9a3e-d994b504d5a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39cb7874-9230-4f59-b73e-875dc905ff47" />
    <cim:IdentifiedObject.mRID>3dd8118e-d46d-4e3a-95ad-74fc5391176b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6f4ccffe-548d-f248-bca6-62319b985491">
    <cim:IdentifiedObject.name>10402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6f4ccffe-548d-f248-bca6-62319b985491</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7bf28007-6e0c-44cc-80b6-f31d0416f23b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2b43707e-29e9-9449-81dd-00a3e3a47d2c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ed362cb5-c16b-47cc-9a3e-d994b504d5a8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55310359-a0a3-43bc-b8e7-0a0d08358f3c" />
    <cim:IdentifiedObject.mRID>7bf28007-6e0c-44cc-80b6-f31d0416f23b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2b43707e-29e9-9449-81dd-00a3e3a47d2c">
    <cim:IdentifiedObject.name>14003</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2b43707e-29e9-9449-81dd-00a3e3a47d2c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3d01c3c7-bdbb-4e2e-b2af-d37a14d060ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_170720c9-f89d-4a4b-9aec-267089547470" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2ef9a39-594d-4ebd-b967-6c6e3a805332" />
    <cim:IdentifiedObject.mRID>3d01c3c7-bdbb-4e2e-b2af-d37a14d060ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47f61088-bffa-4a36-bb3b-91edad902bf0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_170720c9-f89d-4a4b-9aec-267089547470" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f20d8f5f-2eda-4836-8459-20c42bb51b2a" />
    <cim:IdentifiedObject.mRID>47f61088-bffa-4a36-bb3b-91edad902bf0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_44edadb7-ecca-4d19-be05-057d97b4e579">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_8c27a19c-6309-654b-b640-438fd7d0900e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02eaabb7-5736-43aa-9b32-d45565e2e141" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16b26311-2cd5-489e-84bf-b5e76ae70ed2" />
    <cim:IdentifiedObject.mRID>44edadb7-ecca-4d19-be05-057d97b4e579</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_8c27a19c-6309-654b-b640-438fd7d0900e">
    <cim:IdentifiedObject.name>18204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>8c27a19c-6309-654b-b640-438fd7d0900e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_62a1cd42-a772-4f0f-ba8e-aa643d078e28">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e415dd8f-2f16-164f-a37f-6863d563f1a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02eaabb7-5736-43aa-9b32-d45565e2e141" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22991ebf-43f8-449f-8004-7af86c80cab1" />
    <cim:IdentifiedObject.mRID>62a1cd42-a772-4f0f-ba8e-aa643d078e28</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e415dd8f-2f16-164f-a37f-6863d563f1a2">
    <cim:IdentifiedObject.name>18105</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e415dd8f-2f16-164f-a37f-6863d563f1a2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_41aad660-8ce8-46ad-8621-bd88818cc1d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05a6a5d8-2c83-4b6e-a977-d6111a5774ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e7d25f-ab41-437b-a0f7-82ed2b551a88" />
    <cim:IdentifiedObject.mRID>41aad660-8ce8-46ad-8621-bd88818cc1d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc5bbde1-6c35-44f7-8ce1-e91ca022370d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05a6a5d8-2c83-4b6e-a977-d6111a5774ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>fc5bbde1-6c35-44f7-8ce1-e91ca022370d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a0a0f6d-f8ed-44a2-ad6e-c71c266e3b13">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22e9fde6-be43-4bc3-8ace-70e012495406" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_42bea634-7316-42e4-bd5c-6a7e47c88810" />
    <cim:IdentifiedObject.mRID>2a0a0f6d-f8ed-44a2-ad6e-c71c266e3b13</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7bee5a25-1024-4313-bf0a-ca62fe562def">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22e9fde6-be43-4bc3-8ace-70e012495406" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e12b749c-90c6-418e-9939-a16ac8cae0c9" />
    <cim:IdentifiedObject.mRID>7bee5a25-1024-4313-bf0a-ca62fe562def</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e12c9d2-ad51-42f5-9079-7d882c25b716">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_caf4f4d2-22d7-4880-8880-6785458dc6a1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56f831be-bc23-4629-bce0-de8ad6c0d15a" />
    <cim:IdentifiedObject.mRID>1e12c9d2-ad51-42f5-9079-7d882c25b716</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61b4cb56-1554-4356-864a-37b82959bb23">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_caf4f4d2-22d7-4880-8880-6785458dc6a1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aee303de-e774-442a-8ec1-e3ba664aa8d7" />
    <cim:IdentifiedObject.mRID>61b4cb56-1554-4356-864a-37b82959bb23</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b8f7582-640a-4c0a-9b49-acff90411957">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2a35657f-a1a8-45dc-911e-e71535b35d87" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a226360-d622-4462-a4e4-73db370fdabe" />
    <cim:IdentifiedObject.mRID>1b8f7582-640a-4c0a-9b49-acff90411957</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_160da4fd-94b1-4a26-89ac-18f311be358d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e84bbed3-1917-1643-b943-39d073f63819" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8cdfc99-55e9-413b-8c5b-6904d8ced67d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5792c281-1b7d-47a5-9825-77e5a7509b03" />
    <cim:IdentifiedObject.mRID>160da4fd-94b1-4a26-89ac-18f311be358d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e84bbed3-1917-1643-b943-39d073f63819">
    <cim:IdentifiedObject.name>19405</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e84bbed3-1917-1643-b943-39d073f63819</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5a4d7ed5-6467-4a1c-9e13-5488b4652cfd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6fb39295-0abe-8249-8ea5-fc21367dbf2e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c8cdfc99-55e9-413b-8c5b-6904d8ced67d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e60e1456-3fea-4325-a0ee-331933c3d934" />
    <cim:IdentifiedObject.mRID>5a4d7ed5-6467-4a1c-9e13-5488b4652cfd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6fb39295-0abe-8249-8ea5-fc21367dbf2e">
    <cim:IdentifiedObject.name>16102</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6fb39295-0abe-8249-8ea5-fc21367dbf2e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_46f33664-8375-4b37-8fb3-90a92a924b5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5fffe1c-8834-4fcb-ab4a-dba67d2218b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_811df824-66c4-4414-b267-452de451761d" />
    <cim:IdentifiedObject.mRID>46f33664-8375-4b37-8fb3-90a92a924b5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6739f243-d9a6-4a07-9c16-6f385490c682">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5fffe1c-8834-4fcb-ab4a-dba67d2218b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35d9c3c1-1845-427c-8175-45d7f19f4bf6" />
    <cim:IdentifiedObject.mRID>6739f243-d9a6-4a07-9c16-6f385490c682</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_249ff044-c4ca-4306-b445-e84573069d22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e0971d4-db4c-441d-a9f2-c88d4c04f60b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a828aff6-d412-4467-8688-fa2efac88a1c" />
    <cim:IdentifiedObject.mRID>249ff044-c4ca-4306-b445-e84573069d22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e893d9fa-8022-42aa-a468-b6a60e578428">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a768e8a2-14b3-45a0-919c-86156a1c66c2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_244fd988-17ac-4dbe-8c5c-e9fa0deb6a9f" />
    <cim:IdentifiedObject.mRID>e893d9fa-8022-42aa-a468-b6a60e578428</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad6cfd66-eefa-4ff6-b271-405710752fe7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fd371085-806c-134a-bbca-ca3d8e5c7498" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9359686-3f5f-45e1-8122-0c677d0e366b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d30f5d9-6067-471b-b2a5-60a7d9ea029e" />
    <cim:IdentifiedObject.mRID>ad6cfd66-eefa-4ff6-b271-405710752fe7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_fd371085-806c-134a-bbca-ca3d8e5c7498">
    <cim:IdentifiedObject.name>13903</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>fd371085-806c-134a-bbca-ca3d8e5c7498</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a1985b97-b2c0-42b6-844d-4c2aab2af48f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e78c548a-2d9d-4845-90a7-8218ce90e0f1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9359686-3f5f-45e1-8122-0c677d0e366b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a8c87b6-723e-40fa-825f-07f0f968fe32" />
    <cim:IdentifiedObject.mRID>a1985b97-b2c0-42b6-844d-4c2aab2af48f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e78c548a-2d9d-4845-90a7-8218ce90e0f1">
    <cim:IdentifiedObject.name>13802</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e78c548a-2d9d-4845-90a7-8218ce90e0f1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0df5ef27-8645-4048-b6d5-2e27369d5ae7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cd09b4b6-a392-624f-bb9d-68511642103b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21a24799-d0f7-467e-9676-1a523633bf13" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_986a482d-73f0-4f01-a0b8-fe476742f604" />
    <cim:IdentifiedObject.mRID>0df5ef27-8645-4048-b6d5-2e27369d5ae7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_cd09b4b6-a392-624f-bb9d-68511642103b">
    <cim:IdentifiedObject.name>10805</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>cd09b4b6-a392-624f-bb9d-68511642103b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_86cb1297-5cbb-4d3d-a7db-5c95b161fe8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ede7dcba-092f-d349-b4d4-c39759e81c4e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21a24799-d0f7-467e-9676-1a523633bf13" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_188dbdcf-2dee-4d4d-9f9c-1643e4d40590" />
    <cim:IdentifiedObject.mRID>86cb1297-5cbb-4d3d-a7db-5c95b161fe8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ede7dcba-092f-d349-b4d4-c39759e81c4e">
    <cim:IdentifiedObject.name>13403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ede7dcba-092f-d349-b4d4-c39759e81c4e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0337a508-8b1b-4e6d-bb2e-d1d8c2541485">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59959d59-8a5a-439c-871c-1c99890abaa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e7d25f-ab41-437b-a0f7-82ed2b551a88" />
    <cim:IdentifiedObject.mRID>0337a508-8b1b-4e6d-bb2e-d1d8c2541485</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8bf95daa-8be5-42ae-bb72-864b3e34287d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_59959d59-8a5a-439c-871c-1c99890abaa0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>8bf95daa-8be5-42ae-bb72-864b3e34287d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8f1edd8-e31d-4488-b139-4ba7d5eb9cec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0250b276-572f-4546-9280-c7e53051da89" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96a5fd18-e4cc-4a64-b146-46b1d4c1a909" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_629073af-4780-4c86-a738-b7081e0d3a41" />
    <cim:IdentifiedObject.mRID>a8f1edd8-e31d-4488-b139-4ba7d5eb9cec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0250b276-572f-4546-9280-c7e53051da89">
    <cim:IdentifiedObject.name>15202</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0250b276-572f-4546-9280-c7e53051da89</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_8e7c7bf6-e3c7-4091-93c5-83cf5fb95b1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c79bfc21-5b5c-cc43-812c-57d3a446e0e6" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96a5fd18-e4cc-4a64-b146-46b1d4c1a909" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b25b5e7c-a612-4243-856a-de469cb89409" />
    <cim:IdentifiedObject.mRID>8e7c7bf6-e3c7-4091-93c5-83cf5fb95b1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c79bfc21-5b5c-cc43-812c-57d3a446e0e6">
    <cim:IdentifiedObject.name>13304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c79bfc21-5b5c-cc43-812c-57d3a446e0e6</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_73258025-dbec-4403-a3a1-9e52b954cdcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12b38d11-30c9-4a4f-beb4-e4fd02f85966" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7804058-53a8-4951-9dbd-ac2c19ed4370" />
    <cim:IdentifiedObject.mRID>73258025-dbec-4403-a3a1-9e52b954cdcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c064854d-2512-4c17-a5e2-3bd8308ad60f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_12b38d11-30c9-4a4f-beb4-e4fd02f85966" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aee303de-e774-442a-8ec1-e3ba664aa8d7" />
    <cim:IdentifiedObject.mRID>c064854d-2512-4c17-a5e2-3bd8308ad60f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d636ee20-4e75-40db-9cea-b66ea2dd940b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_48475ce1-ae16-f947-82c5-f5f9518c5be2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebe26128-0b1e-409c-841f-0c1bd4829039" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93f34f0b-383f-4c18-bc80-c53b9d53d166" />
    <cim:IdentifiedObject.mRID>d636ee20-4e75-40db-9cea-b66ea2dd940b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_48475ce1-ae16-f947-82c5-f5f9518c5be2">
    <cim:IdentifiedObject.name>20002</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>48475ce1-ae16-f947-82c5-f5f9518c5be2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0575f653-d224-47d0-90ac-d49b18cae0c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_fb7f836a-3d92-0b4b-bc29-eb790422a283" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebe26128-0b1e-409c-841f-0c1bd4829039" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c0a68965-342a-4850-ba0f-47f5700e6a4a" />
    <cim:IdentifiedObject.mRID>0575f653-d224-47d0-90ac-d49b18cae0c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_fb7f836a-3d92-0b4b-bc29-eb790422a283">
    <cim:IdentifiedObject.name>10403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>fb7f836a-3d92-0b4b-bc29-eb790422a283</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e14ddb2d-2f3d-40b3-a4f3-ffef269d7cef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a8508e7a-db3b-7f4f-a3bb-0828e8f0a89d" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baa1e091-7c9f-469c-ab5b-33ebbe376600" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39176544-e25a-4f04-92cf-d7db58505056" />
    <cim:IdentifiedObject.mRID>e14ddb2d-2f3d-40b3-a4f3-ffef269d7cef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a8508e7a-db3b-7f4f-a3bb-0828e8f0a89d">
    <cim:IdentifiedObject.name>11703</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a8508e7a-db3b-7f4f-a3bb-0828e8f0a89d</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0eee5cc0-5d97-4f1b-9877-bedad54bb0ee">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_31657396-ce76-4b4d-9b86-91feec6fe098" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_baa1e091-7c9f-469c-ab5b-33ebbe376600" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1784e627-565e-48db-9630-4952e72f1177" />
    <cim:IdentifiedObject.mRID>0eee5cc0-5d97-4f1b-9877-bedad54bb0ee</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_31657396-ce76-4b4d-9b86-91feec6fe098">
    <cim:IdentifiedObject.name>15403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>31657396-ce76-4b4d-9b86-91feec6fe098</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b996af60-39c2-41a7-9e9a-22501326de0f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7d5fc8e5-4301-ef4f-a6dd-674539308c80" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ca00f1a-d839-4b72-b754-eb666f063ff4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d1a014a-82aa-4ceb-a8f1-659dae7b649e" />
    <cim:IdentifiedObject.mRID>b996af60-39c2-41a7-9e9a-22501326de0f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7d5fc8e5-4301-ef4f-a6dd-674539308c80">
    <cim:IdentifiedObject.name>13902</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7d5fc8e5-4301-ef4f-a6dd-674539308c80</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2ffd8235-8595-474c-af1f-98c31ba7191a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bbf10257-dd57-f949-b615-597dd7d6db38" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ca00f1a-d839-4b72-b754-eb666f063ff4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30a6fd14-409e-4b57-8e0c-6a10e477688b" />
    <cim:IdentifiedObject.mRID>2ffd8235-8595-474c-af1f-98c31ba7191a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bbf10257-dd57-f949-b615-597dd7d6db38">
    <cim:IdentifiedObject.name>16403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bbf10257-dd57-f949-b615-597dd7d6db38</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1e4316d5-7d96-432e-8fbb-61cb443b86cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_484ab035-eb84-406d-a591-62fc1320e7d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54bf3665-bb3f-421e-979d-b7d5601a7504" />
    <cim:IdentifiedObject.mRID>1e4316d5-7d96-432e-8fbb-61cb443b86cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6dda73b-bbb4-4560-90ec-3ed3b995b314">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_484ab035-eb84-406d-a591-62fc1320e7d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>c6dda73b-bbb4-4560-90ec-3ed3b995b314</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c5d0e6e-c382-41c9-9e49-6dce136511c2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_45138fde-6605-ec4c-aecf-5007ea509fc1" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbaf338c-e30b-4146-b0cb-3ea550fab936" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a226360-d622-4462-a4e4-73db370fdabe" />
    <cim:IdentifiedObject.mRID>2c5d0e6e-c382-41c9-9e49-6dce136511c2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_45138fde-6605-ec4c-aecf-5007ea509fc1">
    <cim:IdentifiedObject.name>12401</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>45138fde-6605-ec4c-aecf-5007ea509fc1</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_058a4482-6a47-4a3a-81fa-2aebe09f085a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d12195de-2011-5042-a3cc-a347fd629a2b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dbaf338c-e30b-4146-b0cb-3ea550fab936" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_27e1d77d-437d-4fab-af5a-5781490f8c74" />
    <cim:IdentifiedObject.mRID>058a4482-6a47-4a3a-81fa-2aebe09f085a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d12195de-2011-5042-a3cc-a347fd629a2b">
    <cim:IdentifiedObject.name>12106</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d12195de-2011-5042-a3cc-a347fd629a2b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_59a6a14e-fbba-4823-bad3-b357b9c30beb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa61c591-df45-4776-8b40-71bdcc4f0591" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb0031ba-8af0-4021-bd3b-be0349e06120" />
    <cim:IdentifiedObject.mRID>59a6a14e-fbba-4823-bad3-b357b9c30beb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a42f4145-0e9a-43a3-a2ff-c9a75ab39ebd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa61c591-df45-4776-8b40-71bdcc4f0591" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>a42f4145-0e9a-43a3-a2ff-c9a75ab39ebd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e8d2254-42c3-4316-8169-0c49b0476dc4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453f71b4-3f5d-4209-a59d-9dcca74bd71a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0a74cdb-6e96-4ebf-a850-6d75a5770161" />
    <cim:IdentifiedObject.mRID>4e8d2254-42c3-4316-8169-0c49b0476dc4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0c34588-1e83-458d-b5e0-bc572ccc8c8e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453f71b4-3f5d-4209-a59d-9dcca74bd71a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>c0c34588-1e83-458d-b5e0-bc572ccc8c8e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_834ffcac-2d42-4bd4-8cf4-87ded8aba260">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33462137-59ad-46be-8285-57170c9679be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54bf3665-bb3f-421e-979d-b7d5601a7504" />
    <cim:IdentifiedObject.mRID>834ffcac-2d42-4bd4-8cf4-87ded8aba260</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c348436f-0c75-43a5-9b4f-6f00fe97263e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33462137-59ad-46be-8285-57170c9679be" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4206396-1eef-4f48-8da5-968f36f582f0" />
    <cim:IdentifiedObject.mRID>c348436f-0c75-43a5-9b4f-6f00fe97263e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_55f73fb6-4bde-41e8-b6cf-834cb57811d9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94d0d993-a818-4b1d-9d5b-32350d201c60" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b8933e-2184-492e-831e-74ef09fd7b93" />
    <cim:IdentifiedObject.mRID>55f73fb6-4bde-41e8-b6cf-834cb57811d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d29fa25a-a4da-4f97-a022-9e2267302e66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94d0d993-a818-4b1d-9d5b-32350d201c60" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_16b26311-2cd5-489e-84bf-b5e76ae70ed2" />
    <cim:IdentifiedObject.mRID>d29fa25a-a4da-4f97-a022-9e2267302e66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5b3d7d18-8c83-41d7-b09b-68ff10e2066f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b673524-16e2-48a3-899b-f9a6e61cc533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb3cc3d5-343b-4918-af13-97540e8f42f7" />
    <cim:IdentifiedObject.mRID>5b3d7d18-8c83-41d7-b09b-68ff10e2066f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a579648-1cb2-41a5-b0fa-fe660d37f492">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3b673524-16e2-48a3-899b-f9a6e61cc533" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_519053ad-c497-4a19-b1fe-bc26be75ac62" />
    <cim:IdentifiedObject.mRID>3a579648-1cb2-41a5-b0fa-fe660d37f492</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f2fee8e5-d4c5-4814-988a-a676cdd89a69">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_359431d9-73a6-4903-8ae2-e31b5d41a4b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70d7bbce-7fbc-4cbe-b348-98c8431302ac" />
    <cim:IdentifiedObject.mRID>f2fee8e5-d4c5-4814-988a-a676cdd89a69</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65c0cd9d-80d0-4735-9554-3ea3179eb5a0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20591697-fa38-41df-9047-13300f4737fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b8933e-2184-492e-831e-74ef09fd7b93" />
    <cim:IdentifiedObject.mRID>65c0cd9d-80d0-4735-9554-3ea3179eb5a0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_703be836-89e4-4470-9185-cf71dc68e5ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20591697-fa38-41df-9047-13300f4737fd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3af986b-f23e-4a73-a7b4-28e137c14467" />
    <cim:IdentifiedObject.mRID>703be836-89e4-4470-9185-cf71dc68e5ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e11804da-eb2f-4b2a-939a-de8bcbf42df6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c90d4679-a69a-974d-a98a-7b7e79bf5e3a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5db4c69e-6da5-416e-920a-04910c408848" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83522b55-95e2-405d-bb8c-1970a6f74530" />
    <cim:IdentifiedObject.mRID>e11804da-eb2f-4b2a-939a-de8bcbf42df6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c90d4679-a69a-974d-a98a-7b7e79bf5e3a">
    <cim:IdentifiedObject.name>13302</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c90d4679-a69a-974d-a98a-7b7e79bf5e3a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_17e56807-7504-4f1b-be68-231eca851670">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_ebccd038-ddaf-ed41-b5c2-7a568bbb89d9" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5db4c69e-6da5-416e-920a-04910c408848" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e43a24-da11-4985-a825-92ea796d35f4" />
    <cim:IdentifiedObject.mRID>17e56807-7504-4f1b-be68-231eca851670</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_ebccd038-ddaf-ed41-b5c2-7a568bbb89d9">
    <cim:IdentifiedObject.name>19403</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>ebccd038-ddaf-ed41-b5c2-7a568bbb89d9</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_98d27e23-9d75-4a24-9cfe-b78937d36ca1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8464a151-ec39-4e7a-8321-06c41e63958c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aee303de-e774-442a-8ec1-e3ba664aa8d7" />
    <cim:IdentifiedObject.mRID>98d27e23-9d75-4a24-9cfe-b78937d36ca1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e2c34a15-5550-425a-b56f-d2b48069721c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_11899831-33f6-7348-bafb-f9497a795b54" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18d5cc2d-20f6-4f20-93cc-9e97fefc3597" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98daa4b0-9611-442e-92fa-c3b2d975be40" />
    <cim:IdentifiedObject.mRID>e2c34a15-5550-425a-b56f-d2b48069721c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_11899831-33f6-7348-bafb-f9497a795b54">
    <cim:IdentifiedObject.name>14204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>11899831-33f6-7348-bafb-f9497a795b54</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_564ecf37-ee52-46ab-83d5-168c23994d2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cbced1a6-1138-a84a-9499-296ed2b3a6dd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18d5cc2d-20f6-4f20-93cc-9e97fefc3597" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_193444da-d0c5-45b5-8014-3bd6e8745713" />
    <cim:IdentifiedObject.mRID>564ecf37-ee52-46ab-83d5-168c23994d2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_cbced1a6-1138-a84a-9499-296ed2b3a6dd">
    <cim:IdentifiedObject.name>19603</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>cbced1a6-1138-a84a-9499-296ed2b3a6dd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_76dd7418-2e7e-4c7a-a6bb-33c35ff9acd1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7642fe93-5972-4dba-b592-5798a1ffc3e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>76dd7418-2e7e-4c7a-a6bb-33c35ff9acd1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_215033be-787b-4671-ab91-4a503017891e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7642fe93-5972-4dba-b592-5798a1ffc3e3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_519053ad-c497-4a19-b1fe-bc26be75ac62" />
    <cim:IdentifiedObject.mRID>215033be-787b-4671-ab91-4a503017891e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b74a545-2036-4fe0-9413-7d58619376c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5833bbb-b3fa-472a-bfc4-95e59fbac6b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_80b1e42c-3e2a-4604-b2fb-db4eec25dc87" />
    <cim:IdentifiedObject.mRID>6b74a545-2036-4fe0-9413-7d58619376c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1d37eba7-bd01-453d-bff8-2676233434af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b5833bbb-b3fa-472a-bfc4-95e59fbac6b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_811df824-66c4-4414-b267-452de451761d" />
    <cim:IdentifiedObject.mRID>1d37eba7-bd01-453d-bff8-2676233434af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9415c12-51a3-442c-afba-ef5cb89f6148">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aeb7901-16e8-4151-b022-0a0075560056" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c0a41f6-b343-4e21-bf28-6af5e2a97ec1" />
    <cim:IdentifiedObject.mRID>a9415c12-51a3-442c-afba-ef5cb89f6148</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aca005d0-cf5b-4c56-8470-4c4f8f97ea71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9aeb7901-16e8-4151-b022-0a0075560056" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22991ebf-43f8-449f-8004-7af86c80cab1" />
    <cim:IdentifiedObject.mRID>aca005d0-cf5b-4c56-8470-4c4f8f97ea71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3bf99a2e-b79b-4242-9794-f0d5e7bba37b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_056f9985-c0a9-0048-ac3a-80f12f9aefa5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc724d3d-846d-4db7-92e8-08f5b29f5355" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b24997a-d04f-4285-931b-c9be91e9f6fb" />
    <cim:IdentifiedObject.mRID>3bf99a2e-b79b-4242-9794-f0d5e7bba37b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_056f9985-c0a9-0048-ac3a-80f12f9aefa5">
    <cim:IdentifiedObject.name>13202</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>056f9985-c0a9-0048-ac3a-80f12f9aefa5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2919e580-5167-43d8-b6b0-12e1945e0b18">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_00bf8bed-3de1-cd45-903e-b7a606fde53a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc724d3d-846d-4db7-92e8-08f5b29f5355" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4b89e60-c4e4-4a2b-841a-0f8d40718373" />
    <cim:IdentifiedObject.mRID>2919e580-5167-43d8-b6b0-12e1945e0b18</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_00bf8bed-3de1-cd45-903e-b7a606fde53a">
    <cim:IdentifiedObject.name>16302</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>00bf8bed-3de1-cd45-903e-b7a606fde53a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0d30b67f-a20e-415c-b5a9-d8ca73a7c7bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd588384-0e39-4a70-931f-8ba40a79488f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb618621-f9a1-4a6f-8b35-80d0dedac876" />
    <cim:IdentifiedObject.mRID>0d30b67f-a20e-415c-b5a9-d8ca73a7c7bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a46c92d4-40d2-4992-be00-df6bb267d6d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4a67235-bb90-499e-8136-7d908d30c495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c9f25db-68b5-42ff-a457-99398fce9104" />
    <cim:IdentifiedObject.mRID>a46c92d4-40d2-4992-be00-df6bb267d6d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba5e2dfd-a682-47db-a730-3a97927bc6bb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c4a67235-bb90-499e-8136-7d908d30c495" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56c8afa6-670e-425f-9a94-6d424f7030fa" />
    <cim:IdentifiedObject.mRID>ba5e2dfd-a682-47db-a730-3a97927bc6bb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02af75a5-1f05-4583-a320-b0ae632711c5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_21073d82-aaf9-41a6-8ede-ac69592e92fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23278e47-58ae-4067-befa-58df0ea5f8e0" />
    <cim:IdentifiedObject.mRID>02af75a5-1f05-4583-a320-b0ae632711c5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9b33ae9-efdf-4a8c-9283-262fdaf5c660">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_9340907c-c395-7140-b3bf-f225afec3dae" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bb7cd51-c24b-49d9-bb35-57aae39cadec" />
    <cim:IdentifiedObject.mRID>c9b33ae9-efdf-4a8c-9283-262fdaf5c660</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_9340907c-c395-7140-b3bf-f225afec3dae">
    <cim:IdentifiedObject.name>12107</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>9340907c-c395-7140-b3bf-f225afec3dae</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_26824b59-98b2-4774-b122-71a610bc80b0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d653c65c-2306-d345-87b2-717cc23e4542" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_244fd988-17ac-4dbe-8c5c-e9fa0deb6a9f" />
    <cim:IdentifiedObject.mRID>26824b59-98b2-4774-b122-71a610bc80b0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d653c65c-2306-d345-87b2-717cc23e4542">
    <cim:IdentifiedObject.name>12501</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d653c65c-2306-d345-87b2-717cc23e4542</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0b964b4c-5e3d-4c8b-a3b6-ca153ef7ee7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a6b9745-20db-466c-9a05-4c00f9891d90" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d972baf4-c319-4a34-84f0-5982daf42ba7" />
    <cim:IdentifiedObject.mRID>0b964b4c-5e3d-4c8b-a3b6-ca153ef7ee7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f9d2695-cdc8-4429-9851-8feac97ed74f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b93609f1-1fb6-4232-bc08-73cd1170b9f1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_beee0f49-cf72-4ef2-bd83-7f61747af36c" />
    <cim:IdentifiedObject.mRID>2f9d2695-cdc8-4429-9851-8feac97ed74f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67f81690-2069-47b7-bf37-7aa33b05dbe4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3e271ca-d864-452b-b36d-982fd33ea8c7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ff0c70d-ac59-4e10-beb3-63777982f116" />
    <cim:IdentifiedObject.mRID>67f81690-2069-47b7-bf37-7aa33b05dbe4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_edc0095b-8ed0-43f1-adf5-18c177c196de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_794ebb26-381b-41b2-8d84-b8e5ac0fbcda" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad618fda-7b78-4ad4-b61d-586518a98eaf" />
    <cim:IdentifiedObject.mRID>edc0095b-8ed0-43f1-adf5-18c177c196de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b71a0a08-93d9-4ae1-b930-02a45b35d374">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ac16bcb-3d2b-4887-8044-43c9b0a1820f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>b71a0a08-93d9-4ae1-b930-02a45b35d374</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5ed3cca5-4504-486b-ae21-ad84b69c2c30">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ac16bcb-3d2b-4887-8044-43c9b0a1820f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91d04cb3-edeb-41bb-9aad-6cb009cc5563" />
    <cim:IdentifiedObject.mRID>5ed3cca5-4504-486b-ae21-ad84b69c2c30</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f9c52c2-a6ca-4c2a-8f55-1ddb3ed95cc3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58bd211a-5b93-4d57-b5b2-ec25cc69a221" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1f66560-0e64-419a-aec5-2d4fa26eef7d" />
    <cim:IdentifiedObject.mRID>2f9c52c2-a6ca-4c2a-8f55-1ddb3ed95cc3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b85e30d-0ef1-4d16-be49-b4ebbf45b7d2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_58bd211a-5b93-4d57-b5b2-ec25cc69a221" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54bf3665-bb3f-421e-979d-b7d5601a7504" />
    <cim:IdentifiedObject.mRID>2b85e30d-0ef1-4d16-be49-b4ebbf45b7d2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d50572e-7ef8-4112-963a-200ca5ffb87f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e6ca44f1-4c8d-4b36-a640-eedc75dfc536" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b3310c53-d396-4e0e-ac3b-da8dac561543" />
    <cim:IdentifiedObject.mRID>5d50572e-7ef8-4112-963a-200ca5ffb87f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1fb8b8a6-0cdf-4908-a911-bfe98006be47">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99af14c8-ba86-4172-b7df-2142bafda0cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4785a3d-8237-4d1e-aed2-9893b88a1a6f" />
    <cim:IdentifiedObject.mRID>1fb8b8a6-0cdf-4908-a911-bfe98006be47</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ace2e6d9-444d-4c08-b664-f8a218dbdb66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99af14c8-ba86-4172-b7df-2142bafda0cd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a75f540c-594c-4849-9647-a047f78075d6" />
    <cim:IdentifiedObject.mRID>ace2e6d9-444d-4c08-b664-f8a218dbdb66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c08b1dd-af9d-45de-b39e-fe8e7ce67bb1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5ac1e47-48e0-4145-ad39-70089c3d4605" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daee5cb0-6147-451e-a2fc-e43b100dd2ec" />
    <cim:IdentifiedObject.mRID>3c08b1dd-af9d-45de-b39e-fe8e7ce67bb1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db11600a-8c03-41b1-a006-b54bc5826aeb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d5ac1e47-48e0-4145-ad39-70089c3d4605" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd475d38-0bb5-4def-9d89-9a69d7bab252" />
    <cim:IdentifiedObject.mRID>db11600a-8c03-41b1-a006-b54bc5826aeb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61a96e47-1a12-4dc0-b1ca-8c5c789aee5c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_45e7da61-f2b7-0d49-bbe5-9643e494cdec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3ee04cf-e36c-48fd-8048-e40a963625b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ab7e373-eff0-4a7e-a82f-9b6112fcf18d" />
    <cim:IdentifiedObject.mRID>61a96e47-1a12-4dc0-b1ca-8c5c789aee5c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_45e7da61-f2b7-0d49-bbe5-9643e494cdec">
    <cim:IdentifiedObject.name>19807</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>45e7da61-f2b7-0d49-bbe5-9643e494cdec</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_744e9b82-cb77-49bb-beca-2802f7d1d4aa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_88153bc1-bdd2-084a-a5a7-9db8fcc699af" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d3ee04cf-e36c-48fd-8048-e40a963625b2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c87bb2d6-6a05-405b-819a-c970b174f8b1" />
    <cim:IdentifiedObject.mRID>744e9b82-cb77-49bb-beca-2802f7d1d4aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_88153bc1-bdd2-084a-a5a7-9db8fcc699af">
    <cim:IdentifiedObject.name>15009</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>88153bc1-bdd2-084a-a5a7-9db8fcc699af</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f87bf529-b2a1-4c40-8a61-99e02501034c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_99730610-b125-d04e-b55c-903de6ce11ea" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75ed9ad2-4ff8-4a41-b664-f4064378c1cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_872034be-8684-408a-8394-7ac2b68749d4" />
    <cim:IdentifiedObject.mRID>f87bf529-b2a1-4c40-8a61-99e02501034c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_99730610-b125-d04e-b55c-903de6ce11ea">
    <cim:IdentifiedObject.name>15304</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>99730610-b125-d04e-b55c-903de6ce11ea</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d27bd0f5-f8ee-4ccf-b2c7-401a5be3d6e6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1c974a49-bf03-b644-91ba-27f55f22d872" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_75ed9ad2-4ff8-4a41-b664-f4064378c1cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abc6fa4e-734f-4338-a180-ccca49572d10" />
    <cim:IdentifiedObject.mRID>d27bd0f5-f8ee-4ccf-b2c7-401a5be3d6e6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1c974a49-bf03-b644-91ba-27f55f22d872">
    <cim:IdentifiedObject.name>19808</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1c974a49-bf03-b644-91ba-27f55f22d872</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_4ad1d8c9-eca8-4177-a552-39ab9cf569c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ecd759a-66d0-4bc4-86f0-8529bc9b27fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8" />
    <cim:IdentifiedObject.mRID>4ad1d8c9-eca8-4177-a552-39ab9cf569c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de9ed516-d9a7-44a1-8473-89f40e83acb4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3ecd759a-66d0-4bc4-86f0-8529bc9b27fe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_629073af-4780-4c86-a738-b7081e0d3a41" />
    <cim:IdentifiedObject.mRID>de9ed516-d9a7-44a1-8473-89f40e83acb4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7aff173-41e2-4d90-a142-ca81874634ec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a16ead0-b981-403c-9ff1-a0080edc3f83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11ecfc7c-453c-46ed-9b74-78d8e2b75484" />
    <cim:IdentifiedObject.mRID>e7aff173-41e2-4d90-a142-ca81874634ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a1c95e5c-23e3-4a16-a39e-40743eabf916">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5a16ead0-b981-403c-9ff1-a0080edc3f83" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6109e9a-7d59-4b9c-a150-7c75224cf975" />
    <cim:IdentifiedObject.mRID>a1c95e5c-23e3-4a16-a39e-40743eabf916</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9555defb-e283-4d1f-8522-bbf014201f34">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8a03fe6-8330-4d35-9093-87d2a66c3e03" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a8c87b6-723e-40fa-825f-07f0f968fe32" />
    <cim:IdentifiedObject.mRID>9555defb-e283-4d1f-8522-bbf014201f34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a1e61ac-7587-46dd-b13d-05b7ed8b07a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8a03fe6-8330-4d35-9093-87d2a66c3e03" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c61ff29-d8bd-44bf-bceb-9cc2b8aa16ff" />
    <cim:IdentifiedObject.mRID>1a1e61ac-7587-46dd-b13d-05b7ed8b07a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b346836-a453-4b41-b343-ab3dbd52c6a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ffe3b22-7895-435d-9ecf-659f62e514a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4785a3d-8237-4d1e-aed2-9893b88a1a6f" />
    <cim:IdentifiedObject.mRID>4b346836-a453-4b41-b343-ab3dbd52c6a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e123f984-a233-4f92-b2ab-dca714b303a6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6ffe3b22-7895-435d-9ecf-659f62e514a2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef03dfd5-f120-4cab-a5f4-a03d805bb90e" />
    <cim:IdentifiedObject.mRID>e123f984-a233-4f92-b2ab-dca714b303a6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96e4339c-3891-4d2b-b593-199e6e5bb0d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9dfb884-acb8-48c8-979c-685faa2be414" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bff3ab4a-774f-4f3c-9056-35f115734e4e" />
    <cim:IdentifiedObject.mRID>96e4339c-3891-4d2b-b593-199e6e5bb0d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a5e7b540-03d8-4a44-8c39-cdc873b3cba2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f9dfb884-acb8-48c8-979c-685faa2be414" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_979ad759-6fda-4ca1-819a-3a0da799e1db" />
    <cim:IdentifiedObject.mRID>a5e7b540-03d8-4a44-8c39-cdc873b3cba2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_72358608-45b5-4ae3-8e90-ab3c0528a60a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b72207ae-c9ab-4eec-96c7-a1fe8a5fef16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_150903b0-aeae-42ab-8dc0-205409397a6e" />
    <cim:IdentifiedObject.mRID>72358608-45b5-4ae3-8e90-ab3c0528a60a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01a67e7e-f940-42c6-8b62-7aef79e7d7be">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b72207ae-c9ab-4eec-96c7-a1fe8a5fef16" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c25b5452-abc2-424c-968a-df4347bd65c1" />
    <cim:IdentifiedObject.mRID>01a67e7e-f940-42c6-8b62-7aef79e7d7be</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7f7cdea-c225-4f76-ba7e-d2684a488285">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f8a6a09-d3d8-42de-8335-bb5710461e47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>d7f7cdea-c225-4f76-ba7e-d2684a488285</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa355f5e-c6f3-4d65-8044-235a39186fc0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f8a6a09-d3d8-42de-8335-bb5710461e47" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7549ff3-d35c-456f-a2a4-4832082d173b" />
    <cim:IdentifiedObject.mRID>fa355f5e-c6f3-4d65-8044-235a39186fc0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2343d13e-d95e-4c28-9e72-a56c715b90a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7356a04f-7bbe-4bdc-bedd-97e9b4b0bbd6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5d9fc83-48c7-4efd-9845-8522b37520c5" />
    <cim:IdentifiedObject.mRID>2343d13e-d95e-4c28-9e72-a56c715b90a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_07031628-7530-4a82-8f9a-479e6a4f120e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7356a04f-7bbe-4bdc-bedd-97e9b4b0bbd6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6b476b7-5bf5-4dca-ba1e-b6e554544e8f" />
    <cim:IdentifiedObject.mRID>07031628-7530-4a82-8f9a-479e6a4f120e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b8dffa5-7028-43f8-857e-71c40623b4e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0521b0e3-f0ff-1e4d-8a6a-e7c66499aef4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45d46be7-6419-4054-817b-f0423329b51b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4b8ca8-340a-40a4-be36-b103085566d7" />
    <cim:IdentifiedObject.mRID>1b8dffa5-7028-43f8-857e-71c40623b4e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0521b0e3-f0ff-1e4d-8a6a-e7c66499aef4">
    <cim:IdentifiedObject.name>15008</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0521b0e3-f0ff-1e4d-8a6a-e7c66499aef4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7858e9e7-0807-45e6-a038-2ff5a6b31aef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_392a0875-ae39-254d-b51a-9237b2c1a821" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_45d46be7-6419-4054-817b-f0423329b51b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_765f6657-b2a6-4821-9a18-d67cc459c47d" />
    <cim:IdentifiedObject.mRID>7858e9e7-0807-45e6-a038-2ff5a6b31aef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_392a0875-ae39-254d-b51a-9237b2c1a821">
    <cim:IdentifiedObject.name>19806</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>392a0875-ae39-254d-b51a-9237b2c1a821</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_df6c2527-53aa-40c2-99d2-66c52f3661f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_42ab4a28-2616-504c-923b-1aa713154e48" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ff7e158-bcca-4a90-8019-b64b6b9337f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_03544fde-6d42-40a8-b9cc-cf84baeb2be2" />
    <cim:IdentifiedObject.mRID>df6c2527-53aa-40c2-99d2-66c52f3661f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_42ab4a28-2616-504c-923b-1aa713154e48">
    <cim:IdentifiedObject.name>11602</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>42ab4a28-2616-504c-923b-1aa713154e48</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6aedfc8f-f0a8-4aba-ba69-9f9af073e21d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_cac4722f-5e89-6543-ad4d-f49b1ab25e66" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5ff7e158-bcca-4a90-8019-b64b6b9337f0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99961572-aed7-4d35-a32f-385f0cdc8e1f" />
    <cim:IdentifiedObject.mRID>6aedfc8f-f0a8-4aba-ba69-9f9af073e21d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_cac4722f-5e89-6543-ad4d-f49b1ab25e66">
    <cim:IdentifiedObject.name>10804</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>cac4722f-5e89-6543-ad4d-f49b1ab25e66</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2303a0b7-2c23-410f-af7f-77682d92747c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_738429af-6548-ca4b-9dbe-a24943a22d7a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5714428-4d9b-456f-8212-f48a5e54d52b" />
    <cim:IdentifiedObject.mRID>2303a0b7-2c23-410f-af7f-77682d92747c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_738429af-6548-ca4b-9dbe-a24943a22d7a">
    <cim:IdentifiedObject.name>18309</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>738429af-6548-ca4b-9dbe-a24943a22d7a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0f26ab76-041a-43c5-80c1-e45ffe31ce97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_59eecadf-7d92-5d43-90f8-9d3b7502d10b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d0b25d8-badf-45c8-b716-bd55d4fbf508" />
    <cim:IdentifiedObject.mRID>0f26ab76-041a-43c5-80c1-e45ffe31ce97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_59eecadf-7d92-5d43-90f8-9d3b7502d10b">
    <cim:IdentifiedObject.name>15306</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>59eecadf-7d92-5d43-90f8-9d3b7502d10b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_bcdc7f88-bbf8-4393-8766-b87fb11448b3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b8a6ec7-8d09-4942-ab4f-a12d21386665" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2fbbc3f-eaa9-4e98-9c89-4b20c3a99889" />
    <cim:IdentifiedObject.mRID>bcdc7f88-bbf8-4393-8766-b87fb11448b3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_36cb711c-f145-47aa-bf6b-d8cbaf591ba7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5b8a6ec7-8d09-4942-ab4f-a12d21386665" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c916f41e-afed-4d63-a1ad-54c2fbd5bb63" />
    <cim:IdentifiedObject.mRID>36cb711c-f145-47aa-bf6b-d8cbaf591ba7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a006d035-bfe1-4f26-a416-486bc4de5cf7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de756812-2e91-451d-9201-9d6128792d6e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99961572-aed7-4d35-a32f-385f0cdc8e1f" />
    <cim:IdentifiedObject.mRID>a006d035-bfe1-4f26-a416-486bc4de5cf7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08f146a8-e67d-43be-9abb-bef3d0ddff33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de756812-2e91-451d-9201-9d6128792d6e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6" />
    <cim:IdentifiedObject.mRID>08f146a8-e67d-43be-9abb-bef3d0ddff33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ce6f6db1-107a-4cf4-85f2-c984e0b8f3ef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c629f088-edca-be4f-b0ac-fd640c099c52" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08464663-7dbf-4195-9754-a6ff63c421d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc745aa4-ea47-4dd7-8edb-97d6e22c735d" />
    <cim:IdentifiedObject.mRID>ce6f6db1-107a-4cf4-85f2-c984e0b8f3ef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c629f088-edca-be4f-b0ac-fd640c099c52">
    <cim:IdentifiedObject.name>12707</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c629f088-edca-be4f-b0ac-fd640c099c52</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_57aafc26-9ab7-44b1-bf5f-b2d3224e0b6e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e72ca098-a4ef-2140-8555-b8f6e3c3e5d4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_08464663-7dbf-4195-9754-a6ff63c421d6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442c80c-02f8-4611-87ff-6d4ebde4ac9d" />
    <cim:IdentifiedObject.mRID>57aafc26-9ab7-44b1-bf5f-b2d3224e0b6e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e72ca098-a4ef-2140-8555-b8f6e3c3e5d4">
    <cim:IdentifiedObject.name>15006</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e72ca098-a4ef-2140-8555-b8f6e3c3e5d4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a6c20d83-6aa7-4599-b2d9-a1b18c3d6861">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_886a837a-e8a6-4edf-95c4-28d63ae60c9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1462955c-4d52-425d-838c-91d02683f83c" />
    <cim:IdentifiedObject.mRID>a6c20d83-6aa7-4599-b2d9-a1b18c3d6861</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_86e4dec8-d01b-40a9-a774-6796cf161c99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_886a837a-e8a6-4edf-95c4-28d63ae60c9a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d93fde8b-7188-4b6c-9da2-84443ccc555d" />
    <cim:IdentifiedObject.mRID>86e4dec8-d01b-40a9-a774-6796cf161c99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09908044-cd6f-4412-8600-87f7c47bcfd7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5949396-225f-4222-b877-4658e569fba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>09908044-cd6f-4412-8600-87f7c47bcfd7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf59da30-33e1-431f-b0d0-1f8490b6ddef">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f5949396-225f-4222-b877-4658e569fba4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dfe19b16-8955-40bb-a035-980dc1788481" />
    <cim:IdentifiedObject.mRID>cf59da30-33e1-431f-b0d0-1f8490b6ddef</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4221547f-0d09-43c0-8fae-101e2faaa292">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ed21251-ddee-45b7-86bf-41581c24ede8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c89de0d0-1bd4-4f5a-8759-090867a6ce41" />
    <cim:IdentifiedObject.mRID>4221547f-0d09-43c0-8fae-101e2faaa292</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63c58829-d9d5-4c27-aab9-959591705473">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ed21251-ddee-45b7-86bf-41581c24ede8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_830ee7bc-dbea-4740-94cf-7ca96337efad" />
    <cim:IdentifiedObject.mRID>63c58829-d9d5-4c27-aab9-959591705473</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae5f4b56-35d1-4411-b02b-2e2601bf84f2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>ae5f4b56-35d1-4411-b02b-2e2601bf84f2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0e42cee8-382b-4e7a-85b4-7d52cd1247e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7549ff3-d35c-456f-a2a4-4832082d173b" />
    <cim:IdentifiedObject.mRID>0e42cee8-382b-4e7a-85b4-7d52cd1247e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ee4268da-510d-4e43-9e24-2904c0b630a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b833978-74db-45c7-90e6-a00ffa142e8e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0cacfe4-2756-41e7-b94e-2413356c93fc" />
    <cim:IdentifiedObject.mRID>ee4268da-510d-4e43-9e24-2904c0b630a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6abe2452-8427-465f-a34a-29df7621ae1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b833978-74db-45c7-90e6-a00ffa142e8e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2fab055-0621-4720-9bfb-9e2687b03789" />
    <cim:IdentifiedObject.mRID>6abe2452-8427-465f-a34a-29df7621ae1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da3ba638-0db0-47e0-8710-1c32ccf99eed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9fb50e0-a0f9-46db-888f-f312357c372d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54cb7d62-803e-4045-8ac8-f07d1b907469" />
    <cim:IdentifiedObject.mRID>da3ba638-0db0-47e0-8710-1c32ccf99eed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bbf5ca4b-4713-4c26-af23-0bb5b7d2f2c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a9fb50e0-a0f9-46db-888f-f312357c372d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f0d1677e-335f-4d23-9305-26cd3bc72402" />
    <cim:IdentifiedObject.mRID>bbf5ca4b-4713-4c26-af23-0bb5b7d2f2c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d969563f-e032-4924-bda3-9aabcc57dfd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_207a3928-1913-4696-83b8-38a2f1546000" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b57f2285-03dc-47f8-95b8-551b9177e508" />
    <cim:IdentifiedObject.mRID>d969563f-e032-4924-bda3-9aabcc57dfd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a88ee9f7-c7f5-4606-b451-adddcdbafd1c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_207a3928-1913-4696-83b8-38a2f1546000" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3a8cdb2-765c-44cd-90b9-22915f55af35" />
    <cim:IdentifiedObject.mRID>a88ee9f7-c7f5-4606-b451-adddcdbafd1c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1b6b686a-1052-40e4-9fef-0ac9f6c2ecf7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94a55be3-e859-45ce-a0a9-a62d0ced8cb8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfc08273-d690-41fe-98f0-355d9d54a055" />
    <cim:IdentifiedObject.mRID>1b6b686a-1052-40e4-9fef-0ac9f6c2ecf7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_baa8fa20-6ce4-465a-9fc1-5db555a2e37c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_94a55be3-e859-45ce-a0a9-a62d0ced8cb8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6800cf7-5105-4682-bbdb-c7522e6295d0" />
    <cim:IdentifiedObject.mRID>baa8fa20-6ce4-465a-9fc1-5db555a2e37c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d62de983-4192-45c0-be23-1284c7e828c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1920e9e6-acf4-4eae-aeb1-7132217a9486" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22ac6bc1-36ce-4b7c-9bf5-fc99f8032fa4" />
    <cim:IdentifiedObject.mRID>d62de983-4192-45c0-be23-1284c7e828c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de53f402-c388-44ab-9e00-b23c9585433c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1920e9e6-acf4-4eae-aeb1-7132217a9486" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c89de0d0-1bd4-4f5a-8759-090867a6ce41" />
    <cim:IdentifiedObject.mRID>de53f402-c388-44ab-9e00-b23c9585433c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc7daf69-9f04-4ae2-99d9-5877d2d52fed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_575d43c8-4bc6-6544-863a-d4ac755f9cc3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7f28ab6-bd69-469c-b28a-2c23ff0bcd31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be3e0cd1-5464-464f-877c-6e889a11c315" />
    <cim:IdentifiedObject.mRID>cc7daf69-9f04-4ae2-99d9-5877d2d52fed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_575d43c8-4bc6-6544-863a-d4ac755f9cc3">
    <cim:IdentifiedObject.name>14601</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>575d43c8-4bc6-6544-863a-d4ac755f9cc3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ccaa413d-a610-4c9a-89e4-3e025b273dc8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_387cb69c-f04f-1e43-bef2-46b5a928dbc4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e7f28ab6-bd69-469c-b28a-2c23ff0bcd31" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4021afe6-beb7-4f66-a624-7493c13d7061" />
    <cim:IdentifiedObject.mRID>ccaa413d-a610-4c9a-89e4-3e025b273dc8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_387cb69c-f04f-1e43-bef2-46b5a928dbc4">
    <cim:IdentifiedObject.name>14503</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>387cb69c-f04f-1e43-bef2-46b5a928dbc4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1316478f-8c05-4ed5-99cb-e3e347821c97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2651f4c3-2c19-4604-8d13-ddec28f73e07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb143fb7-17d4-4562-a617-4854a2455b4c" />
    <cim:IdentifiedObject.mRID>1316478f-8c05-4ed5-99cb-e3e347821c97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3b4109fc-ad5f-40db-8186-13c4a9c7d1ce">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2651f4c3-2c19-4604-8d13-ddec28f73e07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfc08273-d690-41fe-98f0-355d9d54a055" />
    <cim:IdentifiedObject.mRID>3b4109fc-ad5f-40db-8186-13c4a9c7d1ce</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92ae209e-cd18-464b-8671-0bf6732d07c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd1fcea7-39bb-457a-927c-83861b0c431c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae8430d-6ad4-41ba-81d6-d3e570572bab" />
    <cim:IdentifiedObject.mRID>92ae209e-cd18-464b-8671-0bf6732d07c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1188670d-c7d5-4f70-9e50-cd11f308d169">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd1fcea7-39bb-457a-927c-83861b0c431c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_569dfcde-c524-4b5b-b10b-8e22278a512b" />
    <cim:IdentifiedObject.mRID>1188670d-c7d5-4f70-9e50-cd11f308d169</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d0940ab-0aa7-4f87-965a-18fd0661db71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_703992b0-18e8-4a78-8bf1-4c8ce17c68c5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_986a482d-73f0-4f01-a0b8-fe476742f604" />
    <cim:IdentifiedObject.mRID>5d0940ab-0aa7-4f87-965a-18fd0661db71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0fb392b0-1844-4c60-ab9e-efcf06ae1145">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_703992b0-18e8-4a78-8bf1-4c8ce17c68c5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6" />
    <cim:IdentifiedObject.mRID>0fb392b0-1844-4c60-ab9e-efcf06ae1145</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7c39ab4e-7313-4564-9e53-80d70aa09369">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7165bcd4-f6e4-49ba-993e-a26887f19765" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff269c04-21cd-4936-9bc2-daaefb511fa0" />
    <cim:IdentifiedObject.mRID>7c39ab4e-7313-4564-9e53-80d70aa09369</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6f2dad84-cd62-4406-9def-63dbfdeeddcd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7165bcd4-f6e4-49ba-993e-a26887f19765" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba291baa-4995-4ae3-ae6a-d3934ff9f5c0" />
    <cim:IdentifiedObject.mRID>6f2dad84-cd62-4406-9def-63dbfdeeddcd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09c09c4c-1951-4618-90e6-348f2f193767">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ae3f138-5488-4a14-9a0d-40db370eba63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63" />
    <cim:IdentifiedObject.mRID>09c09c4c-1951-4618-90e6-348f2f193767</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c1ef93e2-506e-4483-9ac7-b6857c3215cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8ae3f138-5488-4a14-9a0d-40db370eba63" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62aacc4d-a1ef-4190-a8cc-613d314b8701" />
    <cim:IdentifiedObject.mRID>c1ef93e2-506e-4483-9ac7-b6857c3215cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f65e1a7a-fe3f-4037-aa05-3c1044bca324">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d66581a-58cd-4167-ad8e-a3b8b95715c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6109e9a-7d59-4b9c-a150-7c75224cf975" />
    <cim:IdentifiedObject.mRID>f65e1a7a-fe3f-4037-aa05-3c1044bca324</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5f6b349-3c70-4ef2-9f1a-73f1bdbf8be5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6d66581a-58cd-4167-ad8e-a3b8b95715c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a10de662-b285-4377-93fb-c5828bd5f977" />
    <cim:IdentifiedObject.mRID>b5f6b349-3c70-4ef2-9f1a-73f1bdbf8be5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b9054099-b4e0-456d-afe1-49fc6a3727fb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d4e4911b-d87a-4fd5-a7a7-0346c0538db3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e2e9525-40bd-4490-ad77-2e11e4b2918e" />
    <cim:IdentifiedObject.mRID>b9054099-b4e0-456d-afe1-49fc6a3727fb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25697a74-3ade-4b1c-9a35-f31cac539407">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_782ed218-4863-467b-a2bc-41298a1b5bcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae8430d-6ad4-41ba-81d6-d3e570572bab" />
    <cim:IdentifiedObject.mRID>25697a74-3ade-4b1c-9a35-f31cac539407</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c265630b-1290-4fc7-b2ef-a0840bf6cc8d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_782ed218-4863-467b-a2bc-41298a1b5bcb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d62c9b3-ffdd-4e41-9e0f-aa99b953d77e" />
    <cim:IdentifiedObject.mRID>c265630b-1290-4fc7-b2ef-a0840bf6cc8d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a313c70-01cb-4a62-b53c-95d9b862928b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb510d9e-4d94-46eb-bbfe-5fec3f878dac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37942c56-b305-4e48-9513-1cd59dc60fbb" />
    <cim:IdentifiedObject.mRID>1a313c70-01cb-4a62-b53c-95d9b862928b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7d63e59e-6847-4d9c-a479-bedf7de70408">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eb510d9e-4d94-46eb-bbfe-5fec3f878dac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>7d63e59e-6847-4d9c-a479-bedf7de70408</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90121ed8-e8f5-404a-ba34-74529b06a568">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0d606419-856e-c641-b958-c22c30b023e3" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2dc8985-174a-4e4e-970c-65ee87af809d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3912ae5e-242d-44e0-8f40-31bff1947682" />
    <cim:IdentifiedObject.mRID>90121ed8-e8f5-404a-ba34-74529b06a568</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0d606419-856e-c641-b958-c22c30b023e3">
    <cim:IdentifiedObject.name>15307</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0d606419-856e-c641-b958-c22c30b023e3</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_96d73d1b-f418-4ce9-9016-349767eed491">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_1fe220b1-053a-434b-b893-71c81f9fa0d5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b2dc8985-174a-4e4e-970c-65ee87af809d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26682b1a-715f-4499-ad01-df25e4f8bfd8" />
    <cim:IdentifiedObject.mRID>96d73d1b-f418-4ce9-9016-349767eed491</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_1fe220b1-053a-434b-b893-71c81f9fa0d5">
    <cim:IdentifiedObject.name>18310</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>10</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>1fe220b1-053a-434b-b893-71c81f9fa0d5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1ad66d5a-a579-4bac-9d6b-388453c2cbcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0975852a-a691-4f7d-b6bc-fadc7c2196db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c916f41e-afed-4d63-a1ad-54c2fbd5bb63" />
    <cim:IdentifiedObject.mRID>1ad66d5a-a579-4bac-9d6b-388453c2cbcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c795984e-adc2-47ec-9421-191b4f9f3d02">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0975852a-a691-4f7d-b6bc-fadc7c2196db" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75273d84-cd88-44a8-84d6-05e7cc97bb8d" />
    <cim:IdentifiedObject.mRID>c795984e-adc2-47ec-9421-191b4f9f3d02</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0abccbab-466d-4ea2-bdc2-b61004c3dc89">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc8694c5-ac16-47e7-b8dc-00d882893a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_881e3026-010b-4e31-9960-e354a9c6604f" />
    <cim:IdentifiedObject.mRID>0abccbab-466d-4ea2-bdc2-b61004c3dc89</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2f7b1fd7-8cce-40ea-a230-ddfd2ef11667">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bc8694c5-ac16-47e7-b8dc-00d882893a68" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae8430d-6ad4-41ba-81d6-d3e570572bab" />
    <cim:IdentifiedObject.mRID>2f7b1fd7-8cce-40ea-a230-ddfd2ef11667</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_252bde08-b0ff-46a1-a407-95e8f5d6258b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad8532c4-13a2-4db7-9f9a-8c713798be3a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6" />
    <cim:IdentifiedObject.mRID>252bde08-b0ff-46a1-a407-95e8f5d6258b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac2127d2-1b7d-42be-be4a-5bd237ac4e63">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ad8532c4-13a2-4db7-9f9a-8c713798be3a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0323cc29-e4e5-44ae-a9d2-ff4c0da54f8e" />
    <cim:IdentifiedObject.mRID>ac2127d2-1b7d-42be-be4a-5bd237ac4e63</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76c3b4cc-0034-466c-a187-541f5daad440">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d81e7c60-d208-4b0f-95e2-e47454d42115" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_014ef9e8-fb09-42d2-937c-7877f7b8abdc" />
    <cim:IdentifiedObject.mRID>76c3b4cc-0034-466c-a187-541f5daad440</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b17158ad-d9dd-47ad-a830-45c7e40a4782">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d81e7c60-d208-4b0f-95e2-e47454d42115" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_188dbdcf-2dee-4d4d-9f9c-1643e4d40590" />
    <cim:IdentifiedObject.mRID>b17158ad-d9dd-47ad-a830-45c7e40a4782</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3c7f2ca0-893b-4be4-9232-ee93d5dc14b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e805a7c-d3fb-4739-9dfe-8d221de43edc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39cb7874-9230-4f59-b73e-875dc905ff47" />
    <cim:IdentifiedObject.mRID>3c7f2ca0-893b-4be4-9232-ee93d5dc14b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_965c8a0b-45ce-4594-805b-211adc615a8e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e805a7c-d3fb-4739-9dfe-8d221de43edc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a10de662-b285-4377-93fb-c5828bd5f977" />
    <cim:IdentifiedObject.mRID>965c8a0b-45ce-4594-805b-211adc615a8e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f0b7082-2380-44e6-84f7-6273c36bb5a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_985625a6-1a09-4623-a5d3-7befe6f76cd5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d146f0db-6e2c-4004-b549-3c63d4e68dbc" />
    <cim:IdentifiedObject.mRID>5f0b7082-2380-44e6-84f7-6273c36bb5a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_51ebabc4-95f0-460e-a4db-984364c1bf8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_985625a6-1a09-4623-a5d3-7befe6f76cd5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c61ff29-d8bd-44bf-bceb-9cc2b8aa16ff" />
    <cim:IdentifiedObject.mRID>51ebabc4-95f0-460e-a4db-984364c1bf8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e940b460-6577-41d9-8c27-92968eeced7c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_83f82d25-6db5-fb4d-ad41-12772ced29ed" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_555aceb5-a63e-4acb-a820-be850f080160" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49849c39-4ce2-4c60-bbba-c0c626434724" />
    <cim:IdentifiedObject.mRID>e940b460-6577-41d9-8c27-92968eeced7c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_83f82d25-6db5-fb4d-ad41-12772ced29ed">
    <cim:IdentifiedObject.name>14703</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>83f82d25-6db5-fb4d-ad41-12772ced29ed</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_bda9af0f-6cbb-467a-aecb-2111477a826c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f14027af-d5fc-db4b-b5b0-df47210b3d9a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_555aceb5-a63e-4acb-a820-be850f080160" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3e2e9525-40bd-4490-ad77-2e11e4b2918e" />
    <cim:IdentifiedObject.mRID>bda9af0f-6cbb-467a-aecb-2111477a826c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f14027af-d5fc-db4b-b5b0-df47210b3d9a">
    <cim:IdentifiedObject.name>14801</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f14027af-d5fc-db4b-b5b0-df47210b3d9a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_22fed209-8c71-45d1-9fd0-a7423d32184d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d18b9d3-3f6f-4ed1-91dc-aa081519d069" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22ac6bc1-36ce-4b7c-9bf5-fc99f8032fa4" />
    <cim:IdentifiedObject.mRID>22fed209-8c71-45d1-9fd0-a7423d32184d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2b7e7ff2-7068-4fa1-8d84-cc58fb3c5d63">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5d18b9d3-3f6f-4ed1-91dc-aa081519d069" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>2b7e7ff2-7068-4fa1-8d84-cc58fb3c5d63</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7d1d1bbe-a4af-43cf-8c5c-b08346b4b927">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6935eaba-ab7c-4a28-999d-baa689857eda" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_daee5cb0-6147-451e-a2fc-e43b100dd2ec" />
    <cim:IdentifiedObject.mRID>7d1d1bbe-a4af-43cf-8c5c-b08346b4b927</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_866c326e-da47-4567-97e5-7d1eeca96474">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6935eaba-ab7c-4a28-999d-baa689857eda" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b24997a-d04f-4285-931b-c9be91e9f6fb" />
    <cim:IdentifiedObject.mRID>866c326e-da47-4567-97e5-7d1eeca96474</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d71f1e5e-cd48-41ac-b800-825a8248b744">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d86e599-cd2a-437b-bab5-5a467969fe2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fc95c20-a314-4a83-94ea-147271f9153f" />
    <cim:IdentifiedObject.mRID>d71f1e5e-cd48-41ac-b800-825a8248b744</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_73141dd0-1dc0-4cdf-a249-39ee69b66770">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d86e599-cd2a-437b-bab5-5a467969fe2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54cb7d62-803e-4045-8ac8-f07d1b907469" />
    <cim:IdentifiedObject.mRID>73141dd0-1dc0-4cdf-a249-39ee69b66770</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71c53ff7-89ae-4afa-a5bb-14fdb89dee76">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a20cbeca-a677-4f4f-820a-261cb5ded566" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_46d59a62-0b2b-4e9f-8720-2cd6e4fc4c84" />
    <cim:IdentifiedObject.mRID>71c53ff7-89ae-4afa-a5bb-14fdb89dee76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8380cd23-b7ea-4cba-aa29-c22ccbe90c7b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a20cbeca-a677-4f4f-820a-261cb5ded566" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41f451e6-1ba1-4c85-aed3-35115fc37e1c" />
    <cim:IdentifiedObject.mRID>8380cd23-b7ea-4cba-aa29-c22ccbe90c7b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7df6b9a-a265-4cd8-a321-4330963dce26">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c61ad8ed-ffd0-0746-812d-57cc416cc9d4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f91e791-81f4-4452-9259-ce7eb693d442" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5cbff055-ec4d-435c-901d-d18da9d5b65a" />
    <cim:IdentifiedObject.mRID>e7df6b9a-a265-4cd8-a321-4330963dce26</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c61ad8ed-ffd0-0746-812d-57cc416cc9d4">
    <cim:IdentifiedObject.name>14704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c61ad8ed-ffd0-0746-812d-57cc416cc9d4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b6dae7e2-678f-4878-be13-a3b1d0c3be33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_55e8abd4-7f35-f64f-803e-171454038e65" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f91e791-81f4-4452-9259-ce7eb693d442" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a09c729-eb4c-4ddc-8ea2-04c04d818b64" />
    <cim:IdentifiedObject.mRID>b6dae7e2-678f-4878-be13-a3b1d0c3be33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_55e8abd4-7f35-f64f-803e-171454038e65">
    <cim:IdentifiedObject.name>14901</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>55e8abd4-7f35-f64f-803e-171454038e65</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_330557f1-5576-431a-ad63-5e43c618e4fa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15baabf-4b34-4dde-8c22-8f37afa2a329" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a19a98de-d609-4d26-b1c0-e43ade58bd7c" />
    <cim:IdentifiedObject.mRID>330557f1-5576-431a-ad63-5e43c618e4fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3c235ac-4177-4dd9-8df1-6ead8399a87e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a15baabf-4b34-4dde-8c22-8f37afa2a329" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0cacfe4-2756-41e7-b94e-2413356c93fc" />
    <cim:IdentifiedObject.mRID>f3c235ac-4177-4dd9-8df1-6ead8399a87e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0746f99b-5d23-4e54-a8b8-6914fc905cd3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_862bd46c-970e-4a00-a17f-ec06c44a9f1f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1b38870-667f-49d9-8888-f5a1badfc462" />
    <cim:IdentifiedObject.mRID>0746f99b-5d23-4e54-a8b8-6914fc905cd3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_528025b2-c855-4750-8b9d-46ab40ecb58d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_862bd46c-970e-4a00-a17f-ec06c44a9f1f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93f34f0b-383f-4c18-bc80-c53b9d53d166" />
    <cim:IdentifiedObject.mRID>528025b2-c855-4750-8b9d-46ab40ecb58d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_26a1891d-6a1c-40b9-9cb7-7eb8b1738937">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_228aba9c-b1ba-ee48-b86e-8b9787ae5e77" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5562a97b-bb8e-4078-80e4-22898b03bce7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8adeb062-9ed1-4079-96fc-57e70b0790ff" />
    <cim:IdentifiedObject.mRID>26a1891d-6a1c-40b9-9cb7-7eb8b1738937</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_228aba9c-b1ba-ee48-b86e-8b9787ae5e77">
    <cim:IdentifiedObject.name>15501</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>228aba9c-b1ba-ee48-b86e-8b9787ae5e77</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_895f0fed-44d1-4be2-b1f9-c54f9e9ddc37">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2e4327fc-0719-0c4c-a884-5d32308a3b7b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5562a97b-bb8e-4078-80e4-22898b03bce7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7daa53aa-0b1e-426e-8eb6-4c503ad75dd5" />
    <cim:IdentifiedObject.mRID>895f0fed-44d1-4be2-b1f9-c54f9e9ddc37</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2e4327fc-0719-0c4c-a884-5d32308a3b7b">
    <cim:IdentifiedObject.name>15603</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2e4327fc-0719-0c4c-a884-5d32308a3b7b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_cea3630f-3137-44d6-8aae-c51dc676ed71">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18d1bda4-a93e-495b-98ae-0ce3da422305" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6109e9a-7d59-4b9c-a150-7c75224cf975" />
    <cim:IdentifiedObject.mRID>cea3630f-3137-44d6-8aae-c51dc676ed71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a75faab1-cefa-4e85-8fd2-d21900f94902">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_18d1bda4-a93e-495b-98ae-0ce3da422305" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17568e55-09cc-4817-87da-952b661403fe" />
    <cim:IdentifiedObject.mRID>a75faab1-cefa-4e85-8fd2-d21900f94902</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e23cd687-8a7e-4531-ae84-0ebc998cc61e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c464adeb-5df5-443e-88b8-eb8ea84f5756" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11ecfc7c-453c-46ed-9b74-78d8e2b75484" />
    <cim:IdentifiedObject.mRID>e23cd687-8a7e-4531-ae84-0ebc998cc61e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1026d9b-c691-48a8-82c9-4d7047c5fba1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c464adeb-5df5-443e-88b8-eb8ea84f5756" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c0a68965-342a-4850-ba0f-47f5700e6a4a" />
    <cim:IdentifiedObject.mRID>f1026d9b-c691-48a8-82c9-4d7047c5fba1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39cb1e62-c8c6-4143-ada1-1be5a3acbe8a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6350be67-a765-4de4-95a0-9fe6e1b966ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f0beda-bad2-4229-9534-8e88587cdf74" />
    <cim:IdentifiedObject.mRID>39cb1e62-c8c6-4143-ada1-1be5a3acbe8a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf40f1f5-a844-4f50-a458-b804da1a71d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6350be67-a765-4de4-95a0-9fe6e1b966ee" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e6e95b7-5690-404d-ab74-49b84811c594" />
    <cim:IdentifiedObject.mRID>bf40f1f5-a844-4f50-a458-b804da1a71d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa01127b-3596-4255-adb8-6dd4dc9ca0c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69c4a288-ed74-4752-8396-255fe13f754e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_830ee7bc-dbea-4740-94cf-7ca96337efad" />
    <cim:IdentifiedObject.mRID>fa01127b-3596-4255-adb8-6dd4dc9ca0c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_deaa33fe-7152-4a3b-a21b-cc7e51fb1ebd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_69c4a288-ed74-4752-8396-255fe13f754e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>deaa33fe-7152-4a3b-a21b-cc7e51fb1ebd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6d12d43-814c-4138-8944-49ca9414119a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ef29d49-b384-4524-adf6-24f48902da06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dfe19b16-8955-40bb-a035-980dc1788481" />
    <cim:IdentifiedObject.mRID>c6d12d43-814c-4138-8944-49ca9414119a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba02a8cd-d31d-410f-8578-5d5a71fab251">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7ef29d49-b384-4524-adf6-24f48902da06" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>ba02a8cd-d31d-410f-8578-5d5a71fab251</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4ca74fd-1827-4619-96fb-7df99cb9d862">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f83d192b-824b-431c-987c-f668f43e8f5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b25b5e7c-a612-4243-856a-de469cb89409" />
    <cim:IdentifiedObject.mRID>d4ca74fd-1827-4619-96fb-7df99cb9d862</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc2b41db-5c22-4c70-8039-a2c6d671543e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f83d192b-824b-431c-987c-f668f43e8f5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1a5aa70-37b9-4bf5-bce0-9618777e4ed9" />
    <cim:IdentifiedObject.mRID>bc2b41db-5c22-4c70-8039-a2c6d671543e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e639e448-012b-44ca-a02b-5bc190e8fac3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20d0dfa3-45be-45b7-a683-aac2bb38cc7f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a050f1c6-70c6-4f01-be0d-ab43c3bea972" />
    <cim:IdentifiedObject.mRID>e639e448-012b-44ca-a02b-5bc190e8fac3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25a88594-1581-4b2c-a79d-d0bc57fe53a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_20d0dfa3-45be-45b7-a683-aac2bb38cc7f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_898ff22a-e7ab-459a-802e-1ac831f3d417" />
    <cim:IdentifiedObject.mRID>25a88594-1581-4b2c-a79d-d0bc57fe53a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec49d16f-7725-4b92-83f5-438d88923c97">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49087736-aa0b-4834-a528-7f38d6a82210" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5e22556-ff83-4fcc-9ebc-46efaffac8e3" />
    <cim:IdentifiedObject.mRID>ec49d16f-7725-4b92-83f5-438d88923c97</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ac34c5a1-b088-42cd-bdee-873bf163c54a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_49087736-aa0b-4834-a528-7f38d6a82210" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_818d9866-7a5b-4936-9b81-4a1ebd58e4f7" />
    <cim:IdentifiedObject.mRID>ac34c5a1-b088-42cd-bdee-873bf163c54a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a21150dd-1e3e-40d2-b8cb-8d6d9bec121f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b0e345e-1dc3-4423-93fc-92bccba5f1f8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>a21150dd-1e3e-40d2-b8cb-8d6d9bec121f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c3b3f96-1ef3-41b4-9da0-1c98b6dcf3c0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1b0e345e-1dc3-4423-93fc-92bccba5f1f8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f09ce4c-84b8-4d89-95ce-61ead2484311" />
    <cim:IdentifiedObject.mRID>4c3b3f96-1ef3-41b4-9da0-1c98b6dcf3c0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7698fecb-7352-43f8-9c9e-5344c2e86f87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_067b828f-2ddf-43f9-ab19-e9ea8cb91488" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec6e0132-d2db-4900-a747-c95f93f2f832" />
    <cim:IdentifiedObject.mRID>7698fecb-7352-43f8-9c9e-5344c2e86f87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_000802e7-34e8-449f-b9a0-4fb9fc67a091">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_067b828f-2ddf-43f9-ab19-e9ea8cb91488" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fae8430d-6ad4-41ba-81d6-d3e570572bab" />
    <cim:IdentifiedObject.mRID>000802e7-34e8-449f-b9a0-4fb9fc67a091</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_57d3850b-666d-402f-ad21-670130376118">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e163aed6-0890-47da-8072-2fdf21831640" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dfe19b16-8955-40bb-a035-980dc1788481" />
    <cim:IdentifiedObject.mRID>57d3850b-666d-402f-ad21-670130376118</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_88228ed4-30e9-4dba-9f60-94527841d4ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e163aed6-0890-47da-8072-2fdf21831640" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d7549ff3-d35c-456f-a2a4-4832082d173b" />
    <cim:IdentifiedObject.mRID>88228ed4-30e9-4dba-9f60-94527841d4ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c68bd2f0-5796-476b-a93d-933817fe59d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bf2f231-65a1-428e-a579-9431ae298402" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df3a22c6-cf6d-462f-b616-680543c6c90e" />
    <cim:IdentifiedObject.mRID>c68bd2f0-5796-476b-a93d-933817fe59d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_78c26642-1ded-44e3-98e8-18d4231ee24d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2bf2f231-65a1-428e-a579-9431ae298402" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d146f0db-6e2c-4004-b549-3c63d4e68dbc" />
    <cim:IdentifiedObject.mRID>78c26642-1ded-44e3-98e8-18d4231ee24d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c0f43ca1-30a1-4a25-9146-4f21ec337ab7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c3071cd-d765-4972-abe8-49416c327de6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6b476b7-5bf5-4dca-ba1e-b6e554544e8f" />
    <cim:IdentifiedObject.mRID>c0f43ca1-30a1-4a25-9146-4f21ec337ab7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15453437-0e1a-4b62-bc88-82087afb3484">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c3071cd-d765-4972-abe8-49416c327de6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c16caf4-0fa9-4599-ae5d-b4656c62c37f" />
    <cim:IdentifiedObject.mRID>15453437-0e1a-4b62-bc88-82087afb3484</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e8c6b06-e49b-4351-842b-0e1c8da16b9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24c81832-2a65-4fdc-81a0-7a588cd23fbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34b2b0ef-8420-4da2-94d3-348c8a342e86" />
    <cim:IdentifiedObject.mRID>7e8c6b06-e49b-4351-842b-0e1c8da16b9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_adb2884e-bc47-462e-881c-53db9e750466">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24c81832-2a65-4fdc-81a0-7a588cd23fbd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41f451e6-1ba1-4c85-aed3-35115fc37e1c" />
    <cim:IdentifiedObject.mRID>adb2884e-bc47-462e-881c-53db9e750466</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3ae863d-7645-45f6-aab3-5eee2f4e0661">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee008ba1-1643-4000-811b-ec6ff33c3dc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb5effd-6ce3-46e9-a25b-ac6629a31089" />
    <cim:IdentifiedObject.mRID>e3ae863d-7645-45f6-aab3-5eee2f4e0661</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e8d3c2c-e3ae-4040-822d-ef37f9ff8b66">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ee008ba1-1643-4000-811b-ec6ff33c3dc9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ca7ab4e8-5ddb-47e2-8c80-d6e2a2990d63" />
    <cim:IdentifiedObject.mRID>9e8d3c2c-e3ae-4040-822d-ef37f9ff8b66</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e86bf34-013d-4a51-963c-72cfb47b0f91">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2cc5260-b9c0-4823-9d2b-cd7710dbef07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58569bfc-39e8-4267-b401-37d20a879274" />
    <cim:IdentifiedObject.mRID>1e86bf34-013d-4a51-963c-72cfb47b0f91</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_61c9963b-f0d9-4613-acfe-46c77df6504b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2cc5260-b9c0-4823-9d2b-cd7710dbef07" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec6e0132-d2db-4900-a747-c95f93f2f832" />
    <cim:IdentifiedObject.mRID>61c9963b-f0d9-4613-acfe-46c77df6504b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3db031c5-02fc-4d9d-b764-edadc1a7abec">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eb23fae-8b94-4a8e-b74f-30e006d82d18" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e19ade3-bc49-48c9-ac4e-67e8b1ceb508" />
    <cim:IdentifiedObject.mRID>3db031c5-02fc-4d9d-b764-edadc1a7abec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b6c3e31e-10e6-4cc3-8aa2-09393a66d8bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eb23fae-8b94-4a8e-b74f-30e006d82d18" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de11241e-a264-4d2b-9a62-9dae457d5934" />
    <cim:IdentifiedObject.mRID>b6c3e31e-10e6-4cc3-8aa2-09393a66d8bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39b0e1df-1a1c-4400-a3d2-7e9ade6ced88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ef784-412b-46d8-b407-4a7f3a197b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75273d84-cd88-44a8-84d6-05e7cc97bb8d" />
    <cim:IdentifiedObject.mRID>39b0e1df-1a1c-4400-a3d2-7e9ade6ced88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_34003d6f-6aed-4382-9063-204b979ec73d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ef784-412b-46d8-b407-4a7f3a197b01" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a527af3-ebb5-4e1d-8659-fceae9b57797" />
    <cim:IdentifiedObject.mRID>34003d6f-6aed-4382-9063-204b979ec73d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f7a18349-84f5-48f8-a9a9-e7cab62e71f1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27bdca25-f8ec-4374-b0db-2729a3dc9e54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de407c68-11ed-4ac8-82a6-e62208f5b108" />
    <cim:IdentifiedObject.mRID>f7a18349-84f5-48f8-a9a9-e7cab62e71f1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bf240f78-ab0a-4c8a-91a8-19c9f2644719">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_27bdca25-f8ec-4374-b0db-2729a3dc9e54" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_54cb7d62-803e-4045-8ac8-f07d1b907469" />
    <cim:IdentifiedObject.mRID>bf240f78-ab0a-4c8a-91a8-19c9f2644719</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c6a70566-f7a2-4080-b3b2-533a7f880bb7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fc77b8f5-555e-4990-b913-a71852ddbfb2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8adeb062-9ed1-4079-96fc-57e70b0790ff" />
    <cim:IdentifiedObject.mRID>c6a70566-f7a2-4080-b3b2-533a7f880bb7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec8eba4d-b953-483c-b9a2-3c319e62e54b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4499df01-3714-40a5-a1f6-ea5fc258a3f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed993f01-428e-4562-bd78-e214e3271c35" />
    <cim:IdentifiedObject.mRID>ec8eba4d-b953-483c-b9a2-3c319e62e54b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc605ad3-cae6-4730-abc1-7b3fdcf1149d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cf35055-49bf-49fa-b8a9-3c4ebdc89c17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87f52706-82b2-4352-a520-1ecf3019db13" />
    <cim:IdentifiedObject.mRID>dc605ad3-cae6-4730-abc1-7b3fdcf1149d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75da00e1-c3e9-4b26-b768-91a5f7a6d318">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cf35055-49bf-49fa-b8a9-3c4ebdc89c17" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ef90f0e-5652-4cb0-baec-f747b7d19bfb" />
    <cim:IdentifiedObject.mRID>75da00e1-c3e9-4b26-b768-91a5f7a6d318</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5060b3ca-8700-48e8-9450-4f1d2e858a24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d50850e-aac4-4ed5-ad33-2fd5665ae3b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>5060b3ca-8700-48e8-9450-4f1d2e858a24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_465eff09-9c94-4c0f-a84a-d3440da297f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8d50850e-aac4-4ed5-ad33-2fd5665ae3b8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37942c56-b305-4e48-9513-1cd59dc60fbb" />
    <cim:IdentifiedObject.mRID>465eff09-9c94-4c0f-a84a-d3440da297f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_680c3480-a7ad-474d-9115-a836479382d0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e0ce6dc-ef6d-4ae6-9124-116f6765277f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e39f3fa8-87a0-4bec-ac57-a97342e642d6" />
    <cim:IdentifiedObject.mRID>680c3480-a7ad-474d-9115-a836479382d0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fee53d75-9ba4-4c50-8822-0814e73d2fe0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e0ce6dc-ef6d-4ae6-9124-116f6765277f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_569dfcde-c524-4b5b-b10b-8e22278a512b" />
    <cim:IdentifiedObject.mRID>fee53d75-9ba4-4c50-8822-0814e73d2fe0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb433e88-a6f5-4c0f-aa16-a37f42d44130">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3081564-3bd3-4c12-9d9d-38c48a9d9475" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19444438-6b28-4669-8894-acd57cdd5ecb" />
    <cim:IdentifiedObject.mRID>fb433e88-a6f5-4c0f-aa16-a37f42d44130</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d688566f-a87c-49ee-8072-2d0467831a5a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a3081564-3bd3-4c12-9d9d-38c48a9d9475" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_150903b0-aeae-42ab-8dc0-205409397a6e" />
    <cim:IdentifiedObject.mRID>d688566f-a87c-49ee-8072-2d0467831a5a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_76c1b593-6652-4e95-979e-996d259929ab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c506f670-e7f5-40d5-a1ba-b5fad147c6f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_193444da-d0c5-45b5-8014-3bd6e8745713" />
    <cim:IdentifiedObject.mRID>76c1b593-6652-4e95-979e-996d259929ab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eaba37d4-a2b0-4bd9-974c-c68b4b0402c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c506f670-e7f5-40d5-a1ba-b5fad147c6f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95fcc5c3-dae2-45f2-a16a-f331a69e47d5" />
    <cim:IdentifiedObject.mRID>eaba37d4-a2b0-4bd9-974c-c68b4b0402c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc6e8b5d-0948-46f2-9b0d-f512e1f14994">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01cfc721-8f35-483d-bc4a-25800809e173" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6bda2be3-71b4-462b-b54a-560ff50eadc1" />
    <cim:IdentifiedObject.mRID>dc6e8b5d-0948-46f2-9b0d-f512e1f14994</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb16ffc2-0887-4e49-90c8-6fa220925c58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_01cfc721-8f35-483d-bc4a-25800809e173" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de11241e-a264-4d2b-9a62-9dae457d5934" />
    <cim:IdentifiedObject.mRID>eb16ffc2-0887-4e49-90c8-6fa220925c58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_92f4ffbd-b536-46b5-905c-2f5fe54ea93d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_44b87859-eb2d-4f8a-8e94-0118f0ed53dc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8" />
    <cim:IdentifiedObject.mRID>92f4ffbd-b536-46b5-905c-2f5fe54ea93d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_41687fe6-947f-4ca0-bc99-beb1a98001fe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_44b87859-eb2d-4f8a-8e94-0118f0ed53dc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b484b9cb-b377-46f2-988d-ebf43739a789" />
    <cim:IdentifiedObject.mRID>41687fe6-947f-4ca0-bc99-beb1a98001fe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4afc295e-8057-4549-812e-c17609e5275d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c24a1cc-e11f-43f6-8be6-515d0cec8966" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a6a1f2c-11f1-4559-b2ae-13b14ff56d0f" />
    <cim:IdentifiedObject.mRID>4afc295e-8057-4549-812e-c17609e5275d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7bad1ec0-7455-4717-822e-2b8d05654058">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0c24a1cc-e11f-43f6-8be6-515d0cec8966" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_75273d84-cd88-44a8-84d6-05e7cc97bb8d" />
    <cim:IdentifiedObject.mRID>7bad1ec0-7455-4717-822e-2b8d05654058</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_97c854d5-4793-461d-8c6d-3af33764465a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_098e1a5b-ad03-4049-bb8d-4c23c21661c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22ac6bc1-36ce-4b7c-9bf5-fc99f8032fa4" />
    <cim:IdentifiedObject.mRID>97c854d5-4793-461d-8c6d-3af33764465a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d7b98ab8-b4e3-46ae-aef6-c8eba61d3342">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_098e1a5b-ad03-4049-bb8d-4c23c21661c0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>d7b98ab8-b4e3-46ae-aef6-c8eba61d3342</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c218744a-a27b-4cc0-8737-ed513fed8162">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80aad25a-7155-49a2-ad55-f34f8d0d5b33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b88db5ea-0c9e-47ad-bcc1-809c0d9355bd" />
    <cim:IdentifiedObject.mRID>c218744a-a27b-4cc0-8737-ed513fed8162</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64cec362-103a-4adc-99c6-013f6eb1b1db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80aad25a-7155-49a2-ad55-f34f8d0d5b33" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_13bf5c7b-e7b6-46fe-b338-afe6c7b4ecc8" />
    <cim:IdentifiedObject.mRID>64cec362-103a-4adc-99c6-013f6eb1b1db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a39d0cd6-e4e0-4b03-821f-0af133313c7d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b076fa89-01ca-4792-a4cf-db7e42993af2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c16caf4-0fa9-4599-ae5d-b4656c62c37f" />
    <cim:IdentifiedObject.mRID>a39d0cd6-e4e0-4b03-821f-0af133313c7d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_43fb237d-68da-444b-b12d-b3b68662ce5a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b076fa89-01ca-4792-a4cf-db7e42993af2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4b89e60-c4e4-4a2b-841a-0f8d40718373" />
    <cim:IdentifiedObject.mRID>43fb237d-68da-444b-b12d-b3b68662ce5a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_651fd075-f472-4025-bba5-f106d4bcdbcb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f60ba5cd-e656-44a8-952e-df0a78fb3d1b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5edf8ed6-9a98-487e-a5ed-15993968be09" />
    <cim:IdentifiedObject.mRID>651fd075-f472-4025-bba5-f106d4bcdbcb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e2ad642-7729-406d-8aae-473a33f55f86">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f60ba5cd-e656-44a8-952e-df0a78fb3d1b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c16caf4-0fa9-4599-ae5d-b4656c62c37f" />
    <cim:IdentifiedObject.mRID>8e2ad642-7729-406d-8aae-473a33f55f86</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c739a2b6-76e5-4109-9af8-2b69392c1df9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c55d713f-c912-4877-9605-722cb8d4cd6e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56bf00ce-2b89-4283-95cd-a70d09382e2a" />
    <cim:IdentifiedObject.mRID>c739a2b6-76e5-4109-9af8-2b69392c1df9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8a7376bf-9538-4751-9eb3-1ff119a0a652">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2b546c-b2bd-4a38-81ac-a77766466510" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d3cf3fe-63d5-4f2e-bf36-02a56dcd4bd8" />
    <cim:IdentifiedObject.mRID>8a7376bf-9538-4751-9eb3-1ff119a0a652</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_142ed587-1ccb-4d8c-a601-d3a205f8809c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1d2b546c-b2bd-4a38-81ac-a77766466510" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3a8cdb2-765c-44cd-90b9-22915f55af35" />
    <cim:IdentifiedObject.mRID>142ed587-1ccb-4d8c-a601-d3a205f8809c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_87099caf-dc78-4985-aeda-c8ff46656f87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fced39ce-f5e5-46b3-9852-bb6e119a231c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb143fb7-17d4-4562-a617-4854a2455b4c" />
    <cim:IdentifiedObject.mRID>87099caf-dc78-4985-aeda-c8ff46656f87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_941d8a47-88b0-4c7a-bf33-eda2f6f7e8c3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fced39ce-f5e5-46b3-9852-bb6e119a231c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cef912bf-1692-4311-b485-43b5b9cb68d4" />
    <cim:IdentifiedObject.mRID>941d8a47-88b0-4c7a-bf33-eda2f6f7e8c3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f97077c8-64cc-459c-9b99-1c5103e83fe5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea8637a1-b17e-4569-a371-55a94e83d0f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2b12e3a-11a5-417b-ba60-8c8055524ca2" />
    <cim:IdentifiedObject.mRID>f97077c8-64cc-459c-9b99-1c5103e83fe5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a748728c-910d-44d8-a42d-7b5da36f476a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ea8637a1-b17e-4569-a371-55a94e83d0f7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1e48ea25-b30e-4241-a644-53cb64164a29" />
    <cim:IdentifiedObject.mRID>a748728c-910d-44d8-a42d-7b5da36f476a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0ba92746-7897-47ca-a422-922f7a97a18d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f23c502b-f671-4d88-914e-9f9f1e28bfbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f023be3b-23f1-434f-a92b-f21246dfc44a" />
    <cim:IdentifiedObject.mRID>0ba92746-7897-47ca-a422-922f7a97a18d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7aefd873-c3bf-44cf-a801-ca9d8940b37f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f23c502b-f671-4d88-914e-9f9f1e28bfbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a919c3-36ba-4659-8d13-6c66b8062469" />
    <cim:IdentifiedObject.mRID>7aefd873-c3bf-44cf-a801-ca9d8940b37f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b949d6c6-314c-4547-bdef-5b820cccd6bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0eac610-8e86-417b-9dc3-798b476937ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b9c92aa-1f39-4adb-b5df-135a662cb899" />
    <cim:IdentifiedObject.mRID>b949d6c6-314c-4547-bdef-5b820cccd6bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6af6863-5df3-4e57-9aad-037e39006428">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c0eac610-8e86-417b-9dc3-798b476937ff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb143fb7-17d4-4562-a617-4854a2455b4c" />
    <cim:IdentifiedObject.mRID>d6af6863-5df3-4e57-9aad-037e39006428</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dcd45d20-393f-4d8b-b047-c1f32ec47594">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_838e90d5-edbc-4863-82f2-f68f867bc03e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1a5aa70-37b9-4bf5-bce0-9618777e4ed9" />
    <cim:IdentifiedObject.mRID>dcd45d20-393f-4d8b-b047-c1f32ec47594</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_96c7f856-eff0-4b94-981f-9ed8acabf11c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_838e90d5-edbc-4863-82f2-f68f867bc03e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b6647b45-f992-40a6-b256-6c964dbd0c30" />
    <cim:IdentifiedObject.mRID>96c7f856-eff0-4b94-981f-9ed8acabf11c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e3d72778-9bf6-4e18-a5e3-12f8274b6258">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_abadcad4-bd59-451d-a938-d3ac098dfac3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff269c04-21cd-4936-9bc2-daaefb511fa0" />
    <cim:IdentifiedObject.mRID>e3d72778-9bf6-4e18-a5e3-12f8274b6258</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a8046cee-4c0c-4ea0-8cc0-5866f66f791c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_abadcad4-bd59-451d-a938-d3ac098dfac3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3167512d-55be-43da-a5a5-8474f7027e7c" />
    <cim:IdentifiedObject.mRID>a8046cee-4c0c-4ea0-8cc0-5866f66f791c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2e0e041b-c434-4abd-bddf-29b4f3f7158e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f05c929-01a8-4b5c-b81c-fc7e158e9f93" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d32404e3-c15a-4357-a23f-b91eb0dbe4f4" />
    <cim:IdentifiedObject.mRID>2e0e041b-c434-4abd-bddf-29b4f3f7158e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c427004-c36c-4c05-afef-429c8b28b44c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7f05c929-01a8-4b5c-b81c-fc7e158e9f93" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5901b73-2929-40f2-a032-b676cb23cabb" />
    <cim:IdentifiedObject.mRID>1c427004-c36c-4c05-afef-429c8b28b44c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec93d531-3f44-4afc-b292-8196157c8bb3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c7716d1-b20c-4b25-aac8-17bcf0ebc19a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fc5a35c-9bac-44b1-be87-5512613b8e98" />
    <cim:IdentifiedObject.mRID>ec93d531-3f44-4afc-b292-8196157c8bb3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ab766f6-35c8-45d2-9dee-a3a4375c47f9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7c7716d1-b20c-4b25-aac8-17bcf0ebc19a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d146f0db-6e2c-4004-b549-3c63d4e68dbc" />
    <cim:IdentifiedObject.mRID>8ab766f6-35c8-45d2-9dee-a3a4375c47f9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a384359-d283-4d36-9da0-e5f92bedd4c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f96addfe-a91d-4ba3-bc7b-f00b7723f86e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_30a6fd14-409e-4b57-8e0c-6a10e477688b" />
