    <cim:IdentifiedObject.mRID>1a384359-d283-4d36-9da0-e5f92bedd4c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b78ed05-9b6a-4781-aa8a-e9656dda5f01">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f96addfe-a91d-4ba3-bc7b-f00b7723f86e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cef912bf-1692-4311-b485-43b5b9cb68d4" />
    <cim:IdentifiedObject.mRID>7b78ed05-9b6a-4781-aa8a-e9656dda5f01</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_db09c953-0cb7-4ef1-8ebc-d1a675f1e631">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dedda88-1610-4325-98da-7c6326451011" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aa1fbcd-88b8-4d32-bc49-9a050d7dd299" />
    <cim:IdentifiedObject.mRID>db09c953-0cb7-4ef1-8ebc-d1a675f1e631</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e722416-fbd2-4dc1-9e81-0668cf6be371">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dedda88-1610-4325-98da-7c6326451011" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>7e722416-fbd2-4dc1-9e81-0668cf6be371</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_916cb3c0-5c35-4eb1-b24b-ba3308ed4745">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2dc9bc48-dd1e-f641-9873-3d110d3a98ec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb096d3d-b18c-475a-bc2f-29344c55715f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c5827583-a668-467e-a7bf-1ad7f5932f70" />
    <cim:IdentifiedObject.mRID>916cb3c0-5c35-4eb1-b24b-ba3308ed4745</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2dc9bc48-dd1e-f641-9873-3d110d3a98ec">
    <cim:IdentifiedObject.name>15007</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>7</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2dc9bc48-dd1e-f641-9873-3d110d3a98ec</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e9bfdb03-3d47-4c25-9545-60d4171562ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6c8fc571-1ab6-4b44-ba59-099cbfae5026" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb096d3d-b18c-475a-bc2f-29344c55715f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3b38797-4346-4236-80b6-9b7071eee434" />
    <cim:IdentifiedObject.mRID>e9bfdb03-3d47-4c25-9545-60d4171562ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6c8fc571-1ab6-4b44-ba59-099cbfae5026">
    <cim:IdentifiedObject.name>12708</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6c8fc571-1ab6-4b44-ba59-099cbfae5026</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_dc826502-c3ee-45b3-b416-774cdf86ff1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a460e35e-ef0e-42bb-9805-6bbd20f68c98" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>dc826502-c3ee-45b3-b416-774cdf86ff1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fcc3f15c-c3db-4b32-bd46-f71137b16b72">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a460e35e-ef0e-42bb-9805-6bbd20f68c98" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aa1fbcd-88b8-4d32-bc49-9a050d7dd299" />
    <cim:IdentifiedObject.mRID>fcc3f15c-c3db-4b32-bd46-f71137b16b72</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea3135e4-3422-443a-9d9f-01271722f34f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1679271-7f71-40a2-96cd-4f76c57133ba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>ea3135e4-3422-443a-9d9f-01271722f34f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b560e6c1-229f-4153-9568-08ce389b7ad8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b1679271-7f71-40a2-96cd-4f76c57133ba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed124f5b-3a21-42b9-945e-45b1dedac464" />
    <cim:IdentifiedObject.mRID>b560e6c1-229f-4153-9568-08ce389b7ad8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eaf6c9bd-47a0-4016-83f5-ee0dc7c4be1d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d2228b7-0521-4d50-bf19-b029e482eaa5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>eaf6c9bd-47a0-4016-83f5-ee0dc7c4be1d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b540d4e3-7f5d-47ec-a50d-68f2fc7dc1c9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d2228b7-0521-4d50-bf19-b029e482eaa5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe5b8646-ad8a-483a-aa70-95509f2604d6" />
    <cim:IdentifiedObject.mRID>b540d4e3-7f5d-47ec-a50d-68f2fc7dc1c9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_007ced54-c98c-4bc1-90e2-4cca88c9d78e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_630834c2-3936-46d2-af8a-46af2049d75c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66cedfb1-a702-41c3-8235-45b19b21bf6b" />
    <cim:IdentifiedObject.mRID>007ced54-c98c-4bc1-90e2-4cca88c9d78e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_767ad62b-aa04-4133-98c4-ce8bf7172a48">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_630834c2-3936-46d2-af8a-46af2049d75c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_534456de-b980-409a-8f20-ea5661a9e871" />
    <cim:IdentifiedObject.mRID>767ad62b-aa04-4133-98c4-ce8bf7172a48</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_94d017dd-1750-4d07-9e2f-74a7761d62d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80b99b99-4180-4e49-abb9-843cd3b35049" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_918665a6-3a35-4d05-93da-eda6909fd532" />
    <cim:IdentifiedObject.mRID>94d017dd-1750-4d07-9e2f-74a7761d62d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d56f6cb2-f8eb-41c1-906a-8039082d4993">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_80b99b99-4180-4e49-abb9-843cd3b35049" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>d56f6cb2-f8eb-41c1-906a-8039082d4993</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4efa129f-6ba0-4efe-a197-0e4bc757847e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32990233-163f-44db-a3a2-130650b3b4a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c025f1b6-083d-4351-b0d7-64560ef78c4b" />
    <cim:IdentifiedObject.mRID>4efa129f-6ba0-4efe-a197-0e4bc757847e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2d2cc6fd-5c44-4f69-a935-b3ecae7477db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_32990233-163f-44db-a3a2-130650b3b4a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b0b4013-982e-4ee0-86b0-a8ba3bd16610" />
    <cim:IdentifiedObject.mRID>2d2cc6fd-5c44-4f69-a935-b3ecae7477db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_150064e0-cdd6-4680-a3ae-3846c3db71a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e988a70-7265-4697-8a4c-5cd997d58510" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_765f6657-b2a6-4821-9a18-d67cc459c47d" />
    <cim:IdentifiedObject.mRID>150064e0-cdd6-4680-a3ae-3846c3db71a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8224196b-b54e-459d-84f0-d7324f56f92f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8e988a70-7265-4697-8a4c-5cd997d58510" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_676df53a-2fa0-46bd-a32c-d08a3363f6dc" />
    <cim:IdentifiedObject.mRID>8224196b-b54e-459d-84f0-d7324f56f92f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_226d66ac-c843-49b4-9cb4-797df4849feb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f39746a4-8281-4077-82b4-b7c409257681" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f0beda-bad2-4229-9534-8e88587cdf74" />
    <cim:IdentifiedObject.mRID>226d66ac-c843-49b4-9cb4-797df4849feb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5072224c-ed7d-4d8c-90a6-c52fbfec99f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f39746a4-8281-4077-82b4-b7c409257681" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_890f478a-8b8f-47d9-aeb6-95c4be1f1ade" />
    <cim:IdentifiedObject.mRID>5072224c-ed7d-4d8c-90a6-c52fbfec99f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d14afb0f-b33c-4633-9179-cdb9fd5169b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c79e8d01-d0ba-2145-b8e8-89bd32810c29" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6278b38-b777-4ad9-b395-50c4009afdff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e895d2fe-e2fd-46bb-984c-693051e47f63" />
    <cim:IdentifiedObject.mRID>d14afb0f-b33c-4633-9179-cdb9fd5169b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c79e8d01-d0ba-2145-b8e8-89bd32810c29">
    <cim:IdentifiedObject.name>19809</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c79e8d01-d0ba-2145-b8e8-89bd32810c29</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1f404ad8-a565-48a7-bf7e-fea96eca9f8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_54198f95-797d-5348-a7c8-c2f5ee3351b2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c6278b38-b777-4ad9-b395-50c4009afdff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c842106c-30c2-4529-bca0-71b0a96a9811" />
    <cim:IdentifiedObject.mRID>1f404ad8-a565-48a7-bf7e-fea96eca9f8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_54198f95-797d-5348-a7c8-c2f5ee3351b2">
    <cim:IdentifiedObject.name>15305</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>54198f95-797d-5348-a7c8-c2f5ee3351b2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_002044cd-b11b-4ab3-865d-131fafa9516a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d52244bb-21e0-4ced-a58a-f6e09c3beaf5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0cacfe4-2756-41e7-b94e-2413356c93fc" />
    <cim:IdentifiedObject.mRID>002044cd-b11b-4ab3-865d-131fafa9516a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10c0e0fe-648e-4b75-a97f-f4cde23972ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d52244bb-21e0-4ced-a58a-f6e09c3beaf5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3fe4e7d4-8fd3-42bb-9bca-67c9144a7b64" />
    <cim:IdentifiedObject.mRID>10c0e0fe-648e-4b75-a97f-f4cde23972ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c006a5ce-5191-4fc2-ad68-6ec76a5d2028">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d987734f-79ad-466c-8b1f-1d9fdd38f3ec" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b57f2285-03dc-47f8-95b8-551b9177e508" />
    <cim:IdentifiedObject.mRID>c006a5ce-5191-4fc2-ad68-6ec76a5d2028</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0498f857-61fb-4970-8711-057d2982f376">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>0498f857-61fb-4970-8711-057d2982f376</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4b47f9fa-1212-4704-ace1-2936c872de9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d970a09-b99d-4ec0-b008-3bbc43355e23" />
    <cim:IdentifiedObject.mRID>4b47f9fa-1212-4704-ace1-2936c872de9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ca0973ca-8408-4bda-80c5-c06dd1fd53d9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfdc66c6-6d9f-4a55-8a17-55a90e3628e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_851ef8a1-8f66-42f4-af3f-72a466422ff1" />
    <cim:IdentifiedObject.mRID>ca0973ca-8408-4bda-80c5-c06dd1fd53d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79941368-1aef-47f2-9ff8-3bb1703f3995">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cfdc66c6-6d9f-4a55-8a17-55a90e3628e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>79941368-1aef-47f2-9ff8-3bb1703f3995</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_93db39bb-9a02-4b45-839a-172c6f15acb7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2417e644-f932-4168-bc9e-86f681598da1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35606948-0172-467d-8510-755c17aeaca4" />
    <cim:IdentifiedObject.mRID>93db39bb-9a02-4b45-839a-172c6f15acb7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1accb854-7647-4b4e-8d30-1dbb424cc9d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2417e644-f932-4168-bc9e-86f681598da1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aa1fbcd-88b8-4d32-bc49-9a050d7dd299" />
    <cim:IdentifiedObject.mRID>1accb854-7647-4b4e-8d30-1dbb424cc9d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a43f2587-cf08-48df-8c6b-d548fc5c7823">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a094be5-c77b-4cb4-8f30-f11644e96a0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5dc84efd-52b2-4383-985b-1d85aa7549e0" />
    <cim:IdentifiedObject.mRID>a43f2587-cf08-48df-8c6b-d548fc5c7823</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_efcf6163-967b-41d7-9aec-f464ee686c44">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9a094be5-c77b-4cb4-8f30-f11644e96a0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c025f1b6-083d-4351-b0d7-64560ef78c4b" />
    <cim:IdentifiedObject.mRID>efcf6163-967b-41d7-9aec-f464ee686c44</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_47a259c5-e680-4370-8adf-5c0083808442">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ece87fe1-6cb0-47bd-974b-a3f4dd0dce9d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>47a259c5-e680-4370-8adf-5c0083808442</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d1454348-52c7-4a07-b1dd-6935a2fd849e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ece87fe1-6cb0-47bd-974b-a3f4dd0dce9d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abf6a46d-f542-4a35-b20a-0169aec4aa99" />
    <cim:IdentifiedObject.mRID>d1454348-52c7-4a07-b1dd-6935a2fd849e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f0e79573-47ee-4ff3-85e2-42f56bd9e567">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbf051c4-40fb-4b12-919a-4648f94f2d73" />
    <cim:IdentifiedObject.mRID>f0e79573-47ee-4ff3-85e2-42f56bd9e567</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_71facea9-c12f-431e-81cb-ff430a2960d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2a35eef-fcdf-4504-8c1a-fabadb3c10a7" />
    <cim:IdentifiedObject.mRID>71facea9-c12f-431e-81cb-ff430a2960d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2a8e6515-2ff5-4f3e-8c62-11aa5894751f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e685920-f12b-4517-b97c-c6201de0b2f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_03ab2fa1-0148-49a2-8922-25740601f2fe" />
    <cim:IdentifiedObject.mRID>2a8e6515-2ff5-4f3e-8c62-11aa5894751f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_349469e8-c885-44b0-b34a-150142316b79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6e685920-f12b-4517-b97c-c6201de0b2f6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4eb35566-1305-4d14-9412-78feea881fbb" />
    <cim:IdentifiedObject.mRID>349469e8-c885-44b0-b34a-150142316b79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8843b588-5e06-4084-9fc9-6bbdb7935f08">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bf8c78f9-5664-4624-af3a-f8a778610a05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f670d73-55d5-4860-af88-5b4c6b750166" />
    <cim:IdentifiedObject.mRID>8843b588-5e06-4084-9fc9-6bbdb7935f08</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_40c5b0fe-5606-4ec3-ac36-f7431c35dd87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09405ce7-1819-4276-ab8b-152ed11c3546" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_818d9866-7a5b-4936-9b81-4a1ebd58e4f7" />
    <cim:IdentifiedObject.mRID>40c5b0fe-5606-4ec3-ac36-f7431c35dd87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fc35e922-2688-4aa9-9795-95e26c6d78c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_09405ce7-1819-4276-ab8b-152ed11c3546" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6755d712-7b79-47ab-8cfe-9d0355cf71a8" />
    <cim:IdentifiedObject.mRID>fc35e922-2688-4aa9-9795-95e26c6d78c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fae517e2-bb50-41cb-8529-56d0333220f0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de8fcc29-00ea-4e85-97a2-25a9cb126806" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a6a1f2c-11f1-4559-b2ae-13b14ff56d0f" />
    <cim:IdentifiedObject.mRID>fae517e2-bb50-41cb-8529-56d0333220f0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6713aad2-f8b5-472c-9657-884a6de4e95c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_de8fcc29-00ea-4e85-97a2-25a9cb126806" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55310359-a0a3-43bc-b8e7-0a0d08358f3c" />
    <cim:IdentifiedObject.mRID>6713aad2-f8b5-472c-9657-884a6de4e95c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9caa8f0f-f27c-44a5-bdbe-1d36d3e4f0eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_142261d7-a70f-4b54-8146-ea69f62aa69b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c025f1b6-083d-4351-b0d7-64560ef78c4b" />
    <cim:IdentifiedObject.mRID>9caa8f0f-f27c-44a5-bdbe-1d36d3e4f0eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f6435a1-0921-4eca-b593-3a3f15cf2a7f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_142261d7-a70f-4b54-8146-ea69f62aa69b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_191bd576-851a-48f4-a51e-98f9c49cf0fc" />
    <cim:IdentifiedObject.mRID>5f6435a1-0921-4eca-b593-3a3f15cf2a7f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0dae7e86-a0db-4732-b2a6-e1fc87dd01fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_003a5e15-893a-4be9-bfc9-58544daf4f60" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_03ab2fa1-0148-49a2-8922-25740601f2fe" />
    <cim:IdentifiedObject.mRID>0dae7e86-a0db-4732-b2a6-e1fc87dd01fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_df4a8f0a-6c18-4387-9843-0dfe7763652b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_003a5e15-893a-4be9-bfc9-58544daf4f60" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_150903b0-aeae-42ab-8dc0-205409397a6e" />
    <cim:IdentifiedObject.mRID>df4a8f0a-6c18-4387-9843-0dfe7763652b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4ac000e-b0e7-4ea9-b7a0-0142e34c3c21">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455f260f-402e-4c74-af5f-f3cc3c18bd8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d32404e3-c15a-4357-a23f-b91eb0dbe4f4" />
    <cim:IdentifiedObject.mRID>d4ac000e-b0e7-4ea9-b7a0-0142e34c3c21</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aebcf14f-5b34-451d-8bed-042c60e3614a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_455f260f-402e-4c74-af5f-f3cc3c18bd8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1e48ea25-b30e-4241-a644-53cb64164a29" />
    <cim:IdentifiedObject.mRID>aebcf14f-5b34-451d-8bed-042c60e3614a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63fb9360-5fd6-44ea-9df0-1043ad79118a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1092d095-f5a4-4e36-a31b-8bd15851165f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a09c729-eb4c-4ddc-8ea2-04c04d818b64" />
    <cim:IdentifiedObject.mRID>63fb9360-5fd6-44ea-9df0-1043ad79118a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cffb9a69-c1b0-458a-9e7c-d24df3bd3da3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d39c490-14db-4f42-870a-e22a894e09f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1462955c-4d52-425d-838c-91d02683f83c" />
    <cim:IdentifiedObject.mRID>cffb9a69-c1b0-458a-9e7c-d24df3bd3da3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_95200483-59bd-49ab-873b-e5dab7a4ef24">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7d39c490-14db-4f42-870a-e22a894e09f5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_150903b0-aeae-42ab-8dc0-205409397a6e" />
    <cim:IdentifiedObject.mRID>95200483-59bd-49ab-873b-e5dab7a4ef24</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f868035-c72f-48e7-86de-b63c90146782">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5aa5276e-2e2d-4700-bcab-bdea9a3231ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d0b25d8-badf-45c8-b716-bd55d4fbf508" />
    <cim:IdentifiedObject.mRID>0f868035-c72f-48e7-86de-b63c90146782</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45788b82-05bd-4100-acf1-24096fde403e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5aa5276e-2e2d-4700-bcab-bdea9a3231ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c19a1062-08ec-431d-a371-d53c203b483f" />
    <cim:IdentifiedObject.mRID>45788b82-05bd-4100-acf1-24096fde403e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b26a3bc6-db7a-47df-b5ed-7583f6b8a8d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bb0f8629-8c9f-42ba-be60-1d97e3f6c560" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3b38797-4346-4236-80b6-9b7071eee434" />
    <cim:IdentifiedObject.mRID>b26a3bc6-db7a-47df-b5ed-7583f6b8a8d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_22b64e7b-7cae-4863-9042-dceea6661f88">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bb0f8629-8c9f-42ba-be60-1d97e3f6c560" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c4a5204-57db-4dbc-9e99-5c0649ce7197" />
    <cim:IdentifiedObject.mRID>22b64e7b-7cae-4863-9042-dceea6661f88</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3cb24e3f-8ddc-465e-ba74-aae8b3043312">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d48ce9dd-9a5c-40f6-b381-6447890eadfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9004da47-9464-4d9c-b490-d3d30415229f" />
    <cim:IdentifiedObject.mRID>3cb24e3f-8ddc-465e-ba74-aae8b3043312</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0f2a98da-10c2-4a40-9761-ef19489e582f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d48ce9dd-9a5c-40f6-b381-6447890eadfa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>0f2a98da-10c2-4a40-9761-ef19489e582f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c5956bb-5495-4131-8da4-349a08d9debf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42396312-8854-4ec4-b112-5815943df954" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f09ce4c-84b8-4d89-95ce-61ead2484311" />
    <cim:IdentifiedObject.mRID>5c5956bb-5495-4131-8da4-349a08d9debf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_175f0900-e192-4a90-b800-f659c0186348">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42396312-8854-4ec4-b112-5815943df954" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_357b8d02-dd77-4cd1-812f-49df08f171b0" />
    <cim:IdentifiedObject.mRID>175f0900-e192-4a90-b800-f659c0186348</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0593bad-0cc6-4c77-89fb-b83d10ffe708">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84003c12-fdec-41a9-a6ef-179dfeb08e08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed0268e5-598e-4747-8fea-b5a452a3e414" />
    <cim:IdentifiedObject.mRID>a0593bad-0cc6-4c77-89fb-b83d10ffe708</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ad8605f2-1ebf-40fa-8759-6eab5c9f5794">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_84003c12-fdec-41a9-a6ef-179dfeb08e08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3fbb0cc-8487-44bd-ae44-ff9faf7b8c0a" />
    <cim:IdentifiedObject.mRID>ad8605f2-1ebf-40fa-8759-6eab5c9f5794</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6a44f24e-8df8-4e66-b651-7d66171f8c82">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c797eda1-5ada-4324-ae42-7e32ae1a874c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d701133-aad1-45e6-b34f-c8b1f4657a77" />
    <cim:IdentifiedObject.mRID>6a44f24e-8df8-4e66-b651-7d66171f8c82</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_218b3e0d-ca74-4309-a859-fd38a1953a8e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c797eda1-5ada-4324-ae42-7e32ae1a874c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>218b3e0d-ca74-4309-a859-fd38a1953a8e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bbf96e5e-a6ff-4f0c-acbe-c47510279eba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_3ba8d567-8ee9-3d4c-bcf2-d89841845eec" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ab1b800-0c93-4517-86b5-8fd6a3a24ee7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae970575-7aad-4a10-a7fe-c580f9d8e107" />
    <cim:IdentifiedObject.mRID>bbf96e5e-a6ff-4f0c-acbe-c47510279eba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_3ba8d567-8ee9-3d4c-bcf2-d89841845eec">
    <cim:IdentifiedObject.name>15703</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>3ba8d567-8ee9-3d4c-bcf2-d89841845eec</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_95c873cb-bc6d-4a05-8e6a-bb361c2dcb61">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_df5b7cbd-4036-a047-87c7-9d2e2a79696b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ab1b800-0c93-4517-86b5-8fd6a3a24ee7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f246d672-fd3a-4dae-ac88-d61a185cdeb9" />
    <cim:IdentifiedObject.mRID>95c873cb-bc6d-4a05-8e6a-bb361c2dcb61</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_df5b7cbd-4036-a047-87c7-9d2e2a79696b">
    <cim:IdentifiedObject.name>15801</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>df5b7cbd-4036-a047-87c7-9d2e2a79696b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_94b26477-a142-4cc7-a70f-4c0cd7a9a3d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e466474b-4c8c-4ee0-85dc-1da7b36c2a27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>94b26477-a142-4cc7-a70f-4c0cd7a9a3d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f12b6c62-5db4-4f41-affd-f484b284a78f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e466474b-4c8c-4ee0-85dc-1da7b36c2a27" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aec5cef7-562a-4b65-aee9-93f9b866c250" />
    <cim:IdentifiedObject.mRID>f12b6c62-5db4-4f41-affd-f484b284a78f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_583284fa-a77e-464a-baa5-96595a35d51a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a846f2df-01e6-4526-ba01-27f26860b248" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>583284fa-a77e-464a-baa5-96595a35d51a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_476d354f-958b-489b-977b-daeceaa22b8f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a846f2df-01e6-4526-ba01-27f26860b248" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abc6fa4e-734f-4338-a180-ccca49572d10" />
    <cim:IdentifiedObject.mRID>476d354f-958b-489b-977b-daeceaa22b8f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f92b6db2-b749-4634-99d7-7c68f65ac048">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c3f3c05-f634-4232-bff4-1ec1886dc41b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ae4ed68-4bd3-4dbb-b5b0-f4597ead969d" />
    <cim:IdentifiedObject.mRID>f92b6db2-b749-4634-99d7-7c68f65ac048</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b284bfac-bd57-4a80-abdd-ddf1a70b7e78">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e732e578-54d7-4cbb-8228-5e264b065355" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe5b8646-ad8a-483a-aa70-95509f2604d6" />
    <cim:IdentifiedObject.mRID>b284bfac-bd57-4a80-abdd-ddf1a70b7e78</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8d26da56-77c9-4e14-9a4d-f6f5c64b2caf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e732e578-54d7-4cbb-8228-5e264b065355" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>8d26da56-77c9-4e14-9a4d-f6f5c64b2caf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_504e31be-1bb9-4cc0-8450-92800c8107de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d792b191-e471-4e47-adf0-72f343db58f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>504e31be-1bb9-4cc0-8450-92800c8107de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_498ea394-b330-4740-b105-93e3ae837d38">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d792b191-e471-4e47-adf0-72f343db58f9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c3e99a-cdab-41e3-a629-ae23526a0c7b" />
    <cim:IdentifiedObject.mRID>498ea394-b330-4740-b105-93e3ae837d38</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02a0bcb4-0dc8-42a1-841b-209f7a494f35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0218d03-36cd-4f88-bcce-25d65098425e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed124f5b-3a21-42b9-945e-45b1dedac464" />
    <cim:IdentifiedObject.mRID>02a0bcb4-0dc8-42a1-841b-209f7a494f35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_31424328-3b97-4d2f-87db-146fd0b8b2b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b0218d03-36cd-4f88-bcce-25d65098425e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>31424328-3b97-4d2f-87db-146fd0b8b2b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_08f18989-7918-46d5-be70-98f91d1ff05a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a05ed66-cf71-4703-83cd-ee49eff96a5c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d701133-aad1-45e6-b34f-c8b1f4657a77" />
    <cim:IdentifiedObject.mRID>08f18989-7918-46d5-be70-98f91d1ff05a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83d9236f-20c8-4b18-83df-c79c41036093">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a05ed66-cf71-4703-83cd-ee49eff96a5c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1a479a4c-9252-49fb-953a-0182050a92ab" />
    <cim:IdentifiedObject.mRID>83d9236f-20c8-4b18-83df-c79c41036093</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_247499be-07cd-492d-901e-b4a60c5f4a08">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25cb621a-ca59-4144-8f7f-6bd74e93d6fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>247499be-07cd-492d-901e-b4a60c5f4a08</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0eb36d3-93fc-4e80-83ac-d1da4b73743a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_25cb621a-ca59-4144-8f7f-6bd74e93d6fc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8170fea2-4adc-4b5d-868e-0e2185f8acba" />
    <cim:IdentifiedObject.mRID>a0eb36d3-93fc-4e80-83ac-d1da4b73743a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_794282f1-03fb-449f-8640-7562381088ba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ac2cf39-6c94-4773-984e-9347c9f420a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b210ad2-2e18-4545-81f5-08ffa39d325d" />
    <cim:IdentifiedObject.mRID>794282f1-03fb-449f-8640-7562381088ba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c00d97bb-c2a2-4028-82a0-0a4db628a3f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9ac2cf39-6c94-4773-984e-9347c9f420a9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95fcc5c3-dae2-45f2-a16a-f331a69e47d5" />
    <cim:IdentifiedObject.mRID>c00d97bb-c2a2-4028-82a0-0a4db628a3f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a456a16-8828-47d2-a8ac-a6f55c9f82bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_523ea5cc-d2e7-437e-9d52-757f3a00d441" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8337b21f-a90a-487e-9023-0778bdbd2962" />
    <cim:IdentifiedObject.mRID>3a456a16-8828-47d2-a8ac-a6f55c9f82bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1946d522-d41f-4ae7-998d-24194e6899f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_523ea5cc-d2e7-437e-9d52-757f3a00d441" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c025f1b6-083d-4351-b0d7-64560ef78c4b" />
    <cim:IdentifiedObject.mRID>1946d522-d41f-4ae7-998d-24194e6899f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e1553c4-0ed3-4884-bea2-4efb16b70da4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_291c9bf4-b3bc-494c-9490-97f18641380d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_676df53a-2fa0-46bd-a32c-d08a3363f6dc" />
    <cim:IdentifiedObject.mRID>8e1553c4-0ed3-4884-bea2-4efb16b70da4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_24955c28-f217-465a-8ea2-972955d281f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_291c9bf4-b3bc-494c-9490-97f18641380d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dcf9621-da3e-4430-9341-7db2ab1902db" />
    <cim:IdentifiedObject.mRID>24955c28-f217-465a-8ea2-972955d281f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_df01ba85-ee02-4e3d-bac4-5a5e0601b04b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3b06114-4540-4568-b96e-2282d6501dc2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>df01ba85-ee02-4e3d-bac4-5a5e0601b04b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a97dc5cd-61f8-4bb0-a0d7-177bf3e07429">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3b06114-4540-4568-b96e-2282d6501dc2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53d2e264-8ca9-42f9-b814-e7362db46ce9" />
    <cim:IdentifiedObject.mRID>a97dc5cd-61f8-4bb0-a0d7-177bf3e07429</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_572843d5-8592-425b-ab68-343fd8618e85">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a5f8ef1-d291-48c2-a271-da7e78c0e448" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d1a014a-82aa-4ceb-a8f1-659dae7b649e" />
    <cim:IdentifiedObject.mRID>572843d5-8592-425b-ab68-343fd8618e85</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6846ae36-d577-4256-812a-ac39396bae9c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4a5f8ef1-d291-48c2-a271-da7e78c0e448" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e19ade3-bc49-48c9-ac4e-67e8b1ceb508" />
    <cim:IdentifiedObject.mRID>6846ae36-d577-4256-812a-ac39396bae9c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae05fa2b-7f06-4db7-a306-3898fc4e43a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adbcf81c-537b-45d4-9d70-526310886944" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01bb0f6d-e765-4113-a521-cdb00999ed1b" />
    <cim:IdentifiedObject.mRID>ae05fa2b-7f06-4db7-a306-3898fc4e43a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ef4a5f92-22bc-406a-9166-e7f0d4023dda">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_adbcf81c-537b-45d4-9d70-526310886944" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>ef4a5f92-22bc-406a-9166-e7f0d4023dda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_426e6937-1c03-4d4a-b780-2cf270db4bab">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c667fe0-9b68-4c32-b206-651419d5ba89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52df9143-38db-45e4-a52b-4fb6562aa63e" />
    <cim:IdentifiedObject.mRID>426e6937-1c03-4d4a-b780-2cf270db4bab</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b600c20f-8ff6-48a6-8a44-8ba5b4403095">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c667fe0-9b68-4c32-b206-651419d5ba89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8170fea2-4adc-4b5d-868e-0e2185f8acba" />
    <cim:IdentifiedObject.mRID>b600c20f-8ff6-48a6-8a44-8ba5b4403095</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f3591702-82b2-4259-961a-761d218eab12">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_7a88fd33-6973-c14f-82cd-2d2be7f568a2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37c2b629-ffb4-4f6b-b54f-80cd13fdf791" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aeecfda-0e2f-4cb5-9e7f-ebb484a7e7b8" />
    <cim:IdentifiedObject.mRID>f3591702-82b2-4259-961a-761d218eab12</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_7a88fd33-6973-c14f-82cd-2d2be7f568a2">
    <cim:IdentifiedObject.name>15704</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>7a88fd33-6973-c14f-82cd-2d2be7f568a2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_aefd6508-c743-407c-b787-4cea19b16c06">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_77dac0a2-0966-784f-af82-f8c4df40dfce" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_37c2b629-ffb4-4f6b-b54f-80cd13fdf791" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19b30e67-4815-4ba0-8d0a-38be7b9b0fd6" />
    <cim:IdentifiedObject.mRID>aefd6508-c743-407c-b787-4cea19b16c06</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_77dac0a2-0966-784f-af82-f8c4df40dfce">
    <cim:IdentifiedObject.name>15901</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>77dac0a2-0966-784f-af82-f8c4df40dfce</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_57011f6d-5245-4328-8337-03cd8c421c98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e278a6b-4540-4f12-8bbe-2019c9735e3c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2a26deb-b049-47d0-9185-fd07ac2ba121" />
    <cim:IdentifiedObject.mRID>57011f6d-5245-4328-8337-03cd8c421c98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_63a5e54b-dd06-4a06-a2fa-eac98db681b7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9626818d-af10-4d1a-bcde-776f78ef06a7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb8263e4-deba-49fd-bc29-0e6ac246ec5b" />
    <cim:IdentifiedObject.mRID>63a5e54b-dd06-4a06-a2fa-eac98db681b7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0a026872-0ee5-4d01-967b-d30912fb00ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9626818d-af10-4d1a-bcde-776f78ef06a7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c74838cc-7ce4-47d5-b05f-6945766021c8" />
    <cim:IdentifiedObject.mRID>0a026872-0ee5-4d01-967b-d30912fb00ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5c7d0e18-5ccc-4225-99d4-88f12d59a412">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2823f446-cacf-1542-96f6-e8be5d859602" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dc656d8-797f-4f27-a55e-6e0d3627e39e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ef2d9b0-df89-40f1-9396-6191d1ff05fd" />
    <cim:IdentifiedObject.mRID>5c7d0e18-5ccc-4225-99d4-88f12d59a412</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2823f446-cacf-1542-96f6-e8be5d859602">
    <cim:IdentifiedObject.name>19804</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2823f446-cacf-1542-96f6-e8be5d859602</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b40d19fb-c741-4661-b594-ef9ce569d117">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0348c4ce-1d72-a44d-84f0-4797d1087ce2" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2dc656d8-797f-4f27-a55e-6e0d3627e39e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4eb35566-1305-4d14-9412-78feea881fbb" />
    <cim:IdentifiedObject.mRID>b40d19fb-c741-4661-b594-ef9ce569d117</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0348c4ce-1d72-a44d-84f0-4797d1087ce2">
    <cim:IdentifiedObject.name>19902</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0348c4ce-1d72-a44d-84f0-4797d1087ce2</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7182508a-7505-44d5-a8be-15854a7644a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0a36532-1020-4229-95fa-8fdbab0b668d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abf6a46d-f542-4a35-b20a-0169aec4aa99" />
    <cim:IdentifiedObject.mRID>7182508a-7505-44d5-a8be-15854a7644a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_881626f5-ded6-4768-a279-f39f422bc9b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0a36532-1020-4229-95fa-8fdbab0b668d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8189a727-72f1-4b79-b564-f5bccc74c1cd" />
    <cim:IdentifiedObject.mRID>881626f5-ded6-4768-a279-f39f422bc9b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1c49fcea-0798-4007-8f7d-9c9bbefb23a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f12249b-8f59-4c25-a091-8d09fe37f407" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd81c5e6-1fe6-4c0c-a2a6-1333133da3b5" />
    <cim:IdentifiedObject.mRID>1c49fcea-0798-4007-8f7d-9c9bbefb23a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28dca65f-90f3-437e-871a-be48bd16f049">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f12249b-8f59-4c25-a091-8d09fe37f407" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1489475-e0ea-40a4-b3a6-f18835f0721f" />
    <cim:IdentifiedObject.mRID>28dca65f-90f3-437e-871a-be48bd16f049</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5f0a5b9e-882f-489d-8a27-58f9d0ac2d6d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e01b319e-f5c7-498b-99fc-88300f958857" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9477dc07-1dab-4d57-92d1-5182a3e59a02" />
    <cim:IdentifiedObject.mRID>5f0a5b9e-882f-489d-8a27-58f9d0ac2d6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ae81dd4f-116c-4819-9a74-0c18c9f5672f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e01b319e-f5c7-498b-99fc-88300f958857" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de11241e-a264-4d2b-9a62-9dae457d5934" />
    <cim:IdentifiedObject.mRID>ae81dd4f-116c-4819-9a74-0c18c9f5672f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9243f073-9c8f-467a-bb1b-ae6fab942b74">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab5f7e39-d56e-49d2-8dc5-6384ffcde517" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3912ae5e-242d-44e0-8f40-31bff1947682" />
    <cim:IdentifiedObject.mRID>9243f073-9c8f-467a-bb1b-ae6fab942b74</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01d04733-0e9b-46bb-9fe8-a60dff9e52d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab5f7e39-d56e-49d2-8dc5-6384ffcde517" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57e189fc-b3da-4601-9ab8-4d04f49ae758" />
    <cim:IdentifiedObject.mRID>01d04733-0e9b-46bb-9fe8-a60dff9e52d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27662ebd-440a-487d-adfe-2d9863b1c1bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35d590bd-6fb4-4ce3-ac1b-f9446734618d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cc4e353d-def7-44e1-99fd-3b889917ccc6" />
    <cim:IdentifiedObject.mRID>27662ebd-440a-487d-adfe-2d9863b1c1bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_65176e2c-e5ee-40c4-95f0-65f48b7748f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_35d590bd-6fb4-4ce3-ac1b-f9446734618d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3f0beda-bad2-4229-9534-8e88587cdf74" />
    <cim:IdentifiedObject.mRID>65176e2c-e5ee-40c4-95f0-65f48b7748f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c549253-4fba-4a85-86da-d47ce7ed8d57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d0f7dc8c-463a-2148-9310-22f92b416d48" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_642f3507-bfd4-43cd-b13d-9d8512e126bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cd8d0d2f-141e-47e9-8c2a-8b57fd828e23" />
    <cim:IdentifiedObject.mRID>2c549253-4fba-4a85-86da-d47ce7ed8d57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d0f7dc8c-463a-2148-9310-22f92b416d48">
    <cim:IdentifiedObject.name>15705</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d0f7dc8c-463a-2148-9310-22f92b416d48</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c3ecea91-35fe-4c03-87ec-69dd8376f3e1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a95f1a78-1e29-864e-835c-dcfcdcbf09e5" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_642f3507-bfd4-43cd-b13d-9d8512e126bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31661247-363e-499c-8e52-c7c4eaceb407" />
    <cim:IdentifiedObject.mRID>c3ecea91-35fe-4c03-87ec-69dd8376f3e1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a95f1a78-1e29-864e-835c-dcfcdcbf09e5">
    <cim:IdentifiedObject.name>16001</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a95f1a78-1e29-864e-835c-dcfcdcbf09e5</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_6bf0032a-b160-48dc-8359-bf6280a0a337">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1350044-936d-4e5c-b7ce-661fb8329254" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>6bf0032a-b160-48dc-8359-bf6280a0a337</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_798203af-1d39-4bd4-9c0c-93a26d18ef32">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a1350044-936d-4e5c-b7ce-661fb8329254" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ef90619-b88b-4826-91a4-a1d8f900c983" />
    <cim:IdentifiedObject.mRID>798203af-1d39-4bd4-9c0c-93a26d18ef32</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7339002-71a0-429e-92e0-5d6da13d7b4c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_176d262c-701c-4ced-99b2-a155c136e787" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c19a1062-08ec-431d-a371-d53c203b483f" />
    <cim:IdentifiedObject.mRID>a7339002-71a0-429e-92e0-5d6da13d7b4c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_13917fbd-110f-4ddb-a355-96804f406e79">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_176d262c-701c-4ced-99b2-a155c136e787" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>13917fbd-110f-4ddb-a355-96804f406e79</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6308fbc6-fe1c-4177-8e13-744564aad0cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98173dbd-039c-4b74-85bf-ceb20e46a5bd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f1928d7-de70-43e1-8bce-853274f80aa3" />
    <cim:IdentifiedObject.mRID>6308fbc6-fe1c-4177-8e13-744564aad0cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a2624242-5531-4171-a4e9-11f2b231a8cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98173dbd-039c-4b74-85bf-ceb20e46a5bd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>a2624242-5531-4171-a4e9-11f2b231a8cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_285491d4-5f94-4926-84af-030473954d58">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f72ee83-0f85-43a8-9550-e83d75d8cbe4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_83522b55-95e2-405d-bb8c-1970a6f74530" />
    <cim:IdentifiedObject.mRID>285491d4-5f94-4926-84af-030473954d58</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3a77a381-c136-4967-9b89-4275b80eb51a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0f72ee83-0f85-43a8-9550-e83d75d8cbe4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1a5aa70-37b9-4bf5-bce0-9618777e4ed9" />
    <cim:IdentifiedObject.mRID>3a77a381-c136-4967-9b89-4275b80eb51a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a871b80b-e416-4a14-b016-93966f9ecc9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cdedb49-86f5-40e0-9a0b-461272ccb875" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>a871b80b-e416-4a14-b016-93966f9ecc9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_57e77d70-4a51-420b-a403-facd758b4b9a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4cdedb49-86f5-40e0-9a0b-461272ccb875" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90239fac-73d4-4b5f-b376-d7fd3646bdba" />
    <cim:IdentifiedObject.mRID>57e77d70-4a51-420b-a403-facd758b4b9a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bb4842d6-5bcc-4813-a0bd-68b9d60e4cdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6bf0efea-1a9e-42c6-b20c-0e5fcaef55ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_109b9587-06d5-4973-936a-64f2ebd8d510" />
    <cim:IdentifiedObject.mRID>bb4842d6-5bcc-4813-a0bd-68b9d60e4cdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc8d57cd-3879-4896-b243-6abc11e08560">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6bf0efea-1a9e-42c6-b20c-0e5fcaef55ae" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2161eeb5-289c-4561-8dba-8c29f4e002fc" />
    <cim:IdentifiedObject.mRID>cc8d57cd-3879-4896-b243-6abc11e08560</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bfff0c32-6b32-43ee-bef5-e35b1343c5dd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f453d16-c047-49c0-ab96-488ee93f6005" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5ef90619-b88b-4826-91a4-a1d8f900c983" />
    <cim:IdentifiedObject.mRID>bfff0c32-6b32-43ee-bef5-e35b1343c5dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2754c177-e9db-4f6d-83d1-2a6544dbee95">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9f453d16-c047-49c0-ab96-488ee93f6005" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_872034be-8684-408a-8394-7ac2b68749d4" />
    <cim:IdentifiedObject.mRID>2754c177-e9db-4f6d-83d1-2a6544dbee95</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3335496-9a0f-4b22-a4a6-59cb6354986d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55d585fd-30b4-4020-90c9-e71aef9d014b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>a3335496-9a0f-4b22-a4a6-59cb6354986d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00c27a7f-c04b-46fd-9fe3-50ed8ac973c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_55d585fd-30b4-4020-90c9-e71aef9d014b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2b5b108-4b98-4a9e-927b-28307b2ebdf0" />
    <cim:IdentifiedObject.mRID>00c27a7f-c04b-46fd-9fe3-50ed8ac973c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_68d23d03-b019-44be-9623-dfe3234d6dde">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22c53425-1172-4cea-a3bf-5c1bc44706bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9fc5a35c-9bac-44b1-be87-5512613b8e98" />
    <cim:IdentifiedObject.mRID>68d23d03-b019-44be-9623-dfe3234d6dde</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b038567d-327b-4b97-b9b3-b8d992fa34db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_22c53425-1172-4cea-a3bf-5c1bc44706bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea203044-d035-43cc-83b3-ab41cea225bf" />
    <cim:IdentifiedObject.mRID>b038567d-327b-4b97-b9b3-b8d992fa34db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_211a6b77-e842-40c6-a7ae-31715dbdbf87">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b5f4ab4-6ae7-46b3-9553-4652ce7ef46d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5dc84efd-52b2-4383-985b-1d85aa7549e0" />
    <cim:IdentifiedObject.mRID>211a6b77-e842-40c6-a7ae-31715dbdbf87</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_14c337a2-0ff6-40af-8062-fd213c27561b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4b5f4ab4-6ae7-46b3-9553-4652ce7ef46d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3efa6c28-9beb-484f-b8e6-ab8b4758f183" />
    <cim:IdentifiedObject.mRID>14c337a2-0ff6-40af-8062-fd213c27561b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_190731a1-1d99-4792-b250-1898ccf115bc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dab17373-4d67-4301-92b8-d084d6a88943" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d701133-aad1-45e6-b34f-c8b1f4657a77" />
    <cim:IdentifiedObject.mRID>190731a1-1d99-4792-b250-1898ccf115bc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_526a4332-84ac-4568-ab7e-34abb94cfb76">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dab17373-4d67-4301-92b8-d084d6a88943" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>526a4332-84ac-4568-ab7e-34abb94cfb76</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e9e856a2-813e-468e-ad9d-9d3ce0ea3cf4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46109225-56af-4776-a256-fc12171b3544" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_918665a6-3a35-4d05-93da-eda6909fd532" />
    <cim:IdentifiedObject.mRID>e9e856a2-813e-468e-ad9d-9d3ce0ea3cf4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_acb252d8-7fab-4afb-9f7f-453275b4d84e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_46109225-56af-4776-a256-fc12171b3544" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43e6bb36-e4f3-4464-8d57-65a2551d5a5e" />
    <cim:IdentifiedObject.mRID>acb252d8-7fab-4afb-9f7f-453275b4d84e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9cc213b5-d3bb-4696-8ef7-ccd7441c80cb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96c466b8-70af-4eee-ad24-e2fa1f4b34ed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_014ef9e8-fb09-42d2-937c-7877f7b8abdc" />
    <cim:IdentifiedObject.mRID>9cc213b5-d3bb-4696-8ef7-ccd7441c80cb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5d72c57c-1204-4d54-baa9-3e8d8bcbdd23">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_96c466b8-70af-4eee-ad24-e2fa1f4b34ed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_818d9866-7a5b-4936-9b81-4a1ebd58e4f7" />
    <cim:IdentifiedObject.mRID>5d72c57c-1204-4d54-baa9-3e8d8bcbdd23</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0375cd66-0776-408e-816d-2819b4775326">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453824e4-09eb-4fcc-bdbe-c52f9e074a3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51bff20b-cfea-4e18-ad25-c15a368a4a69" />
    <cim:IdentifiedObject.mRID>0375cd66-0776-408e-816d-2819b4775326</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cd102bdd-1c62-451f-9d32-20fe982f4429">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453824e4-09eb-4fcc-bdbe-c52f9e074a3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c25b5452-abc2-424c-968a-df4347bd65c1" />
    <cim:IdentifiedObject.mRID>cd102bdd-1c62-451f-9d32-20fe982f4429</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_29aceab1-8877-4199-9fe3-5c07395452e8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65021e0e-ac2f-466f-b64f-dba84fc5c581" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7f670d73-55d5-4860-af88-5b4c6b750166" />
    <cim:IdentifiedObject.mRID>29aceab1-8877-4199-9fe3-5c07395452e8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d4053ad5-d910-456d-97e2-7172727baef4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_65021e0e-ac2f-466f-b64f-dba84fc5c581" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0054019-3342-4145-a1bb-a99b93c6adfb" />
    <cim:IdentifiedObject.mRID>d4053ad5-d910-456d-97e2-7172727baef4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6285f028-e286-4595-b498-9cfdc0e2f7e5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_b0dbcd58-3d98-2e42-a28e-b265779d53cb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fb0eb88-7c1e-4cfd-94e4-a70f591191de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_805c5432-2c29-4af0-a3dd-e3f9fb1fbb8c" />
    <cim:IdentifiedObject.mRID>6285f028-e286-4595-b498-9cfdc0e2f7e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_b0dbcd58-3d98-2e42-a28e-b265779d53cb">
    <cim:IdentifiedObject.name>12604</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>b0dbcd58-3d98-2e42-a28e-b265779d53cb</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3e0617a2-7a9d-4b1d-830c-cbcb87f1f2cd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_49ef0475-bb22-704d-8025-3e8189e3db4c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3fb0eb88-7c1e-4cfd-94e4-a70f591191de" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e39f3fa8-87a0-4bec-ac57-a97342e642d6" />
    <cim:IdentifiedObject.mRID>3e0617a2-7a9d-4b1d-830c-cbcb87f1f2cd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_49ef0475-bb22-704d-8025-3e8189e3db4c">
    <cim:IdentifiedObject.name>16204</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>49ef0475-bb22-704d-8025-3e8189e3db4c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f7db7be4-cf23-4d04-9dbb-8fc8427b1ffa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd45beb9-886e-4256-a7b4-65f720ea1cef" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>f7db7be4-cf23-4d04-9dbb-8fc8427b1ffa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_02efc835-270d-416d-939a-f6ac72b6adf9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bd45beb9-886e-4256-a7b4-65f720ea1cef" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4a286ca-68e0-4ab6-91e7-4454c32f6c65" />
    <cim:IdentifiedObject.mRID>02efc835-270d-416d-939a-f6ac72b6adf9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_228227c0-c69f-4e28-be98-cc7c146b8b19">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a54076c2-3262-4f52-9918-37b6e459bd86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db933799-b3d8-45c3-b554-b5362a1e3175" />
    <cim:IdentifiedObject.mRID>228227c0-c69f-4e28-be98-cc7c146b8b19</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e7cbc60-7543-4e69-bab4-fff7c4ba624f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a54076c2-3262-4f52-9918-37b6e459bd86" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_369c586c-d26e-4757-82d9-6d43ae5e47fa" />
    <cim:IdentifiedObject.mRID>8e7cbc60-7543-4e69-bab4-fff7c4ba624f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4ae07fb3-7f36-45c2-834b-bdbc21fba286">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_47654d7c-5da2-4d15-b688-018e9082ef4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb8263e4-deba-49fd-bc29-0e6ac246ec5b" />
    <cim:IdentifiedObject.mRID>4ae07fb3-7f36-45c2-834b-bdbc21fba286</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f9cb62aa-8b9a-46c0-8833-03527dccdf59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_47654d7c-5da2-4d15-b688-018e9082ef4b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>f9cb62aa-8b9a-46c0-8833-03527dccdf59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e9204964-13dd-4811-81eb-e1e49b9f9d6c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41720150-6c20-4490-9523-3e21dd6c676f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f1928d7-de70-43e1-8bce-853274f80aa3" />
    <cim:IdentifiedObject.mRID>e9204964-13dd-4811-81eb-e1e49b9f9d6c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09efc548-cd02-4b9f-889a-953c1de50fae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_41720150-6c20-4490-9523-3e21dd6c676f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>09efc548-cd02-4b9f-889a-953c1de50fae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_93d0b45f-c6d5-490f-b01c-c69b9dfae44e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8570aa65-dfcd-469d-94ed-51ce26ad5be6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1d8f1c41-6da1-466d-970a-7ba92e6f8c23" />
    <cim:IdentifiedObject.mRID>93d0b45f-c6d5-490f-b01c-c69b9dfae44e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_869024a6-8816-4dae-9ace-3c0c6b91f9f7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_827ecea4-925e-4ea9-b7f3-58eb54b2ed0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d811721d-a34c-4de8-91b8-61351f58c7f5" />
    <cim:IdentifiedObject.mRID>869024a6-8816-4dae-9ace-3c0c6b91f9f7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_52724f76-a5c8-4a86-a636-ce7e13b7cb72">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_827ecea4-925e-4ea9-b7f3-58eb54b2ed0b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d3cf3fe-63d5-4f2e-bf36-02a56dcd4bd8" />
    <cim:IdentifiedObject.mRID>52724f76-a5c8-4a86-a636-ce7e13b7cb72</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_00ffd04d-1823-44aa-b101-a36181de54ea">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0d3312e0-309a-a04c-b735-19f43ccaba37" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_268d6965-c800-4aa8-8b54-bd80a7c21058" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6f54c4cd-a25b-4b63-8fbd-90f1f0ce32c2" />
    <cim:IdentifiedObject.mRID>00ffd04d-1823-44aa-b101-a36181de54ea</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0d3312e0-309a-a04c-b735-19f43ccaba37">
    <cim:IdentifiedObject.name>18308</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>8</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0d3312e0-309a-a04c-b735-19f43ccaba37</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_1f8a9f33-fa90-4fe3-b280-e9e4bdbe56a5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c70f4238-a7ef-b143-92b1-92fad765d14f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_268d6965-c800-4aa8-8b54-bd80a7c21058" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_369c586c-d26e-4757-82d9-6d43ae5e47fa" />
    <cim:IdentifiedObject.mRID>1f8a9f33-fa90-4fe3-b280-e9e4bdbe56a5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c70f4238-a7ef-b143-92b1-92fad765d14f">
    <cim:IdentifiedObject.name>12709</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>9</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c70f4238-a7ef-b143-92b1-92fad765d14f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9f609135-bf9c-4906-b6f8-6b31018a514e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_619ab46e-c8a0-485e-baaa-1c198a4456ca" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f3c5eee-50bf-4b71-93bd-c68a412f2bff" />
    <cim:IdentifiedObject.mRID>9f609135-bf9c-4906-b6f8-6b31018a514e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9e1dca90-a247-489a-830e-b27785d31c5f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_619ab46e-c8a0-485e-baaa-1c198a4456ca" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f023be3b-23f1-434f-a92b-f21246dfc44a" />
    <cim:IdentifiedObject.mRID>9e1dca90-a247-489a-830e-b27785d31c5f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a4f2d950-c97d-4001-b37b-9e845bcb0585">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1042bb2-ae50-45a6-a36d-1aad9a76693f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a050f1c6-70c6-4f01-be0d-ab43c3bea972" />
    <cim:IdentifiedObject.mRID>a4f2d950-c97d-4001-b37b-9e845bcb0585</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3d929ce-8728-4bb9-aa3d-cc32502aa36a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d1042bb2-ae50-45a6-a36d-1aad9a76693f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1b38870-667f-49d9-8888-f5a1badfc462" />
    <cim:IdentifiedObject.mRID>a3d929ce-8728-4bb9-aa3d-cc32502aa36a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_38a7c7d5-e3e8-4bb0-9214-f64cb8d51456">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87390a78-ad6d-4f19-9471-87412184e922" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed993f01-428e-4562-bd78-e214e3271c35" />
    <cim:IdentifiedObject.mRID>38a7c7d5-e3e8-4bb0-9214-f64cb8d51456</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4a4ba301-0441-46fa-b770-6612f80ac519">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_87390a78-ad6d-4f19-9471-87412184e922" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19444438-6b28-4669-8894-acd57cdd5ecb" />
    <cim:IdentifiedObject.mRID>4a4ba301-0441-46fa-b770-6612f80ac519</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_90ad1e4c-7ccd-45c5-b53e-70a5cfa986d5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6279e53a-259c-42b1-8035-53fbd37de529" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7e90cf95-cde4-4a83-8847-27329c745065" />
    <cim:IdentifiedObject.mRID>90ad1e4c-7ccd-45c5-b53e-70a5cfa986d5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf8e57b2-302d-4667-8900-2e2016bdf6f6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6279e53a-259c-42b1-8035-53fbd37de529" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2fab055-0621-4720-9bfb-9e2687b03789" />
    <cim:IdentifiedObject.mRID>cf8e57b2-302d-4667-8900-2e2016bdf6f6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_64c61439-d135-43e4-a209-ebf10244121e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cb88bae-9005-46ff-a29e-f648df0ec0ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba291baa-4995-4ae3-ae6a-d3934ff9f5c0" />
    <cim:IdentifiedObject.mRID>64c61439-d135-43e4-a209-ebf10244121e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_313d1356-ae7f-49d0-b68c-c9942167084d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6cb88bae-9005-46ff-a29e-f648df0ec0ce" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_03544fde-6d42-40a8-b9cc-cf84baeb2be2" />
    <cim:IdentifiedObject.mRID>313d1356-ae7f-49d0-b68c-c9942167084d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_39a48d77-6474-4979-a5ab-587caa1caea1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eadb2e2a-a452-4e57-9839-15aefd6b5123" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_918665a6-3a35-4d05-93da-eda6909fd532" />
    <cim:IdentifiedObject.mRID>39a48d77-6474-4979-a5ab-587caa1caea1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91ed23f4-0a66-42ef-b327-5a16f9ebe654">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_eadb2e2a-a452-4e57-9839-15aefd6b5123" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>91ed23f4-0a66-42ef-b327-5a16f9ebe654</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c9d1c19b-55c9-42ae-b7c0-7b9e70650e59">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_624a507e-ee6f-4b1b-9642-4acb88f0289d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>c9d1c19b-55c9-42ae-b7c0-7b9e70650e59</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8717a2ce-0179-43e3-a0bf-7dddec24853b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_624a507e-ee6f-4b1b-9642-4acb88f0289d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2161eeb5-289c-4561-8dba-8c29f4e002fc" />
    <cim:IdentifiedObject.mRID>8717a2ce-0179-43e3-a0bf-7dddec24853b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_836ca717-ca13-46fb-a0a7-61d9ecfa468f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aa3e909b-39b6-4f6b-b7ec-b715ac790118" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2a35eef-fcdf-4504-8c1a-fabadb3c10a7" />
    <cim:IdentifiedObject.mRID>836ca717-ca13-46fb-a0a7-61d9ecfa468f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_390df833-c4b7-49a3-853e-a6c380304955">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e4d01a6-7b35-4cde-b99e-95381a0d52dd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>390df833-c4b7-49a3-853e-a6c380304955</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67ce4718-9011-4796-bbec-1c7aebced09b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e4d01a6-7b35-4cde-b99e-95381a0d52dd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1334f5cb-8f21-43b3-92e0-c5d26675240e" />
    <cim:IdentifiedObject.mRID>67ce4718-9011-4796-bbec-1c7aebced09b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ea92c6b5-96a6-48e7-9c4c-3a082076cae2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453951d3-1e93-4a24-b917-a5e6e60f0f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d30f5d9-6067-471b-b2a5-60a7d9ea029e" />
    <cim:IdentifiedObject.mRID>ea92c6b5-96a6-48e7-9c4c-3a082076cae2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4971be3b-fbee-4c96-8701-d5efadb4332a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_453951d3-1e93-4a24-b917-a5e6e60f0f3f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9477dc07-1dab-4d57-92d1-5182a3e59a02" />
    <cim:IdentifiedObject.mRID>4971be3b-fbee-4c96-8701-d5efadb4332a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_09a14ca7-b62e-43d0-878f-2540731e553f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0e161612-629b-3c42-a9df-b04a2e705b15" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8510880c-0d91-44ed-897e-f95877ba489f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91790538-bd5a-439b-8a13-b09a3389e239" />
    <cim:IdentifiedObject.mRID>09a14ca7-b62e-43d0-878f-2540731e553f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0e161612-629b-3c42-a9df-b04a2e705b15">
    <cim:IdentifiedObject.name>15402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0e161612-629b-3c42-a9df-b04a2e705b15</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_59f61b59-a651-44b3-8192-ffc93ae87d98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5dd02536-b9c4-814d-9a79-ba60e2ddd287" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8510880c-0d91-44ed-897e-f95877ba489f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8189a727-72f1-4b79-b564-f5bccc74c1cd" />
    <cim:IdentifiedObject.mRID>59f61b59-a651-44b3-8192-ffc93ae87d98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5dd02536-b9c4-814d-9a79-ba60e2ddd287">
    <cim:IdentifiedObject.name>15303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5dd02536-b9c4-814d-9a79-ba60e2ddd287</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a4cdf490-9054-443a-afe3-2abe1f0fe95c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbdbb8bd-f9c2-49cf-94b7-a43614497120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5b2cd8f6-8cc2-4a58-80c8-4dba8f1c17aa" />
    <cim:IdentifiedObject.mRID>a4cdf490-9054-443a-afe3-2abe1f0fe95c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_66f3c8fc-e285-4653-9f15-5e4868b95b5a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bbdbb8bd-f9c2-49cf-94b7-a43614497120" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_87f52706-82b2-4352-a520-1ecf3019db13" />
    <cim:IdentifiedObject.mRID>66f3c8fc-e285-4653-9f15-5e4868b95b5a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_461cc36b-b2e7-433e-83f0-bd62684ff5ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf3264ea-11cc-4846-91ff-b402ccd1ed5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_24f2752e-f70c-40b8-8696-7b656a9d0c5f" />
    <cim:IdentifiedObject.mRID>461cc36b-b2e7-433e-83f0-bd62684ff5ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0cc7266-e260-4f7d-9d43-efa6fb436b90">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf3264ea-11cc-4846-91ff-b402ccd1ed5d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f05cb8a3-3ce1-4202-9cd8-4afd35b57cb6" />
    <cim:IdentifiedObject.mRID>b0cc7266-e260-4f7d-9d43-efa6fb436b90</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a6ae7915-80ec-4971-acb8-75cead9a3491">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2b65ec0-6ca7-475c-8a2d-fe736ee07249" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e895d2fe-e2fd-46bb-984c-693051e47f63" />
    <cim:IdentifiedObject.mRID>a6ae7915-80ec-4971-acb8-75cead9a3491</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e350f9f-9304-44e8-9df4-fb1e2f127828">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2b65ec0-6ca7-475c-8a2d-fe736ee07249" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>4e350f9f-9304-44e8-9df4-fb1e2f127828</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0dcad734-728a-4b57-847b-83861834a1ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b3cd3ce-d510-47be-ba3b-750cef84f8cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_357b8d02-dd77-4cd1-812f-49df08f171b0" />
    <cim:IdentifiedObject.mRID>0dcad734-728a-4b57-847b-83861834a1ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_28dee372-9965-4706-b029-3d4aac684b5e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7b3cd3ce-d510-47be-ba3b-750cef84f8cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37942c56-b305-4e48-9513-1cd59dc60fbb" />
    <cim:IdentifiedObject.mRID>28dee372-9965-4706-b029-3d4aac684b5e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_01da24f3-960c-4fdb-bdf5-2fe896d037a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d169ed46-b561-4931-95c9-c3990e56344f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be3e0cd1-5464-464f-877c-6e889a11c315" />
    <cim:IdentifiedObject.mRID>01da24f3-960c-4fdb-bdf5-2fe896d037a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1523550-7d5d-4fcb-92f5-43f193f139ca">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_752014fc-1414-4136-aff3-7c7dd7bf5735" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_765f6657-b2a6-4821-9a18-d67cc459c47d" />
    <cim:IdentifiedObject.mRID>f1523550-7d5d-4fcb-92f5-43f193f139ca</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c61941fa-deb3-4cdf-b4c9-48af39ab10f7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_752014fc-1414-4136-aff3-7c7dd7bf5735" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>c61941fa-deb3-4cdf-b4c9-48af39ab10f7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dca33355-509a-48b3-b559-3e84a4314acd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bea4b76-2c10-4193-9c06-c4d312db732e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>dca33355-509a-48b3-b559-3e84a4314acd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c3d9def-777a-43f3-a933-1ef8081699e7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3bea4b76-2c10-4193-9c06-c4d312db732e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a49c72f0-0238-485a-93dc-6d2ede29eed9" />
    <cim:IdentifiedObject.mRID>0c3d9def-777a-43f3-a933-1ef8081699e7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_93fff82b-d7f1-48a6-bb86-3f639c85142c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_725cfc05-5105-4dd5-8d9a-695e9c360075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a907307a-ba8c-467a-b77f-8da809e25062" />
    <cim:IdentifiedObject.mRID>93fff82b-d7f1-48a6-bb86-3f639c85142c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f7c04a0-85dc-452d-a818-a2670e898894">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_725cfc05-5105-4dd5-8d9a-695e9c360075" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>7f7c04a0-85dc-452d-a818-a2670e898894</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_770b8f1d-3782-4ed3-90db-b491a17485b2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dda3fae5-c880-47a9-98fd-421c95c7e151" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9438191e-f2aa-45fe-877b-b85d9b87a733" />
    <cim:IdentifiedObject.mRID>770b8f1d-3782-4ed3-90db-b491a17485b2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aad6bc6-7a70-412f-a78f-5433e8cc0502">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dda3fae5-c880-47a9-98fd-421c95c7e151" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>9aad6bc6-7a70-412f-a78f-5433e8cc0502</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570a7d-15f7-4664-b312-570a3c9cb746">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_259ec8c1-6109-480a-8374-f90edc646129" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ef2d9b0-df89-40f1-9396-6191d1ff05fd" />
    <cim:IdentifiedObject.mRID>04570a7d-15f7-4664-b312-570a3c9cb746</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35614efa-a5b0-49b8-ae0e-78dd79626080">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_259ec8c1-6109-480a-8374-f90edc646129" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>35614efa-a5b0-49b8-ae0e-78dd79626080</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7548f5d-7cbc-486d-b7ac-0c5497e62bbe">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24d30ee0-d302-45ee-af6c-6fd956df5285" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>a7548f5d-7cbc-486d-b7ac-0c5497e62bbe</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_272efd15-b36b-4f87-a3d5-f3ca0a10d0a7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24d30ee0-d302-45ee-af6c-6fd956df5285" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dc82bc6-8f71-4125-9ce8-e9949cbb906e" />
    <cim:IdentifiedObject.mRID>272efd15-b36b-4f87-a3d5-f3ca0a10d0a7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474a67a-f493-4081-a5cc-02953c0c5e8e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4e8ecb5-f295-4e8a-8a19-5423fc9ef2c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9dc7b5cb-a77c-44ee-87b0-c76e559210d1" />
    <cim:IdentifiedObject.mRID>0474a67a-f493-4081-a5cc-02953c0c5e8e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4e175f70-198e-4afd-b448-8da4dcc78a3f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a4e8ecb5-f295-4e8a-8a19-5423fc9ef2c4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9004da47-9464-4d9c-b490-d3d30415229f" />
    <cim:IdentifiedObject.mRID>4e175f70-198e-4afd-b448-8da4dcc78a3f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45defc2b-f819-43f7-8237-bfd02d935d0a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4643289f-8d9f-4ce7-a34a-361968065606" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4242327-d651-4e66-90bc-dbfd28cd4af9" />
    <cim:IdentifiedObject.mRID>45defc2b-f819-43f7-8237-bfd02d935d0a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2382deac-6528-40f3-a42b-69785ddfe5ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4643289f-8d9f-4ce7-a34a-361968065606" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c842106c-30c2-4529-bca0-71b0a96a9811" />
    <cim:IdentifiedObject.mRID>2382deac-6528-40f3-a42b-69785ddfe5ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eec5624e-8544-461a-87c3-ad5aae88e12c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac7c9ae8-5fb6-4be4-b901-f78857e8ab08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1489475-e0ea-40a4-b3a6-f18835f0721f" />
    <cim:IdentifiedObject.mRID>eec5624e-8544-461a-87c3-ad5aae88e12c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf44e3e1-802c-4e74-8fed-659145ed1091">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ac7c9ae8-5fb6-4be4-b901-f78857e8ab08" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>cf44e3e1-802c-4e74-8fed-659145ed1091</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8c9db549-0ed3-4063-bd97-79aa63492722">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_07a5ecb0-47b3-4b28-96a6-a43a06b1f705" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6686ff4-de19-4061-b898-1066b4f9a23a" />
    <cim:IdentifiedObject.mRID>8c9db549-0ed3-4063-bd97-79aa63492722</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7b899cb9-a616-48f2-a8a5-1c7790a88464">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39da3ac7-ada4-4513-9e0a-d34723c502e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d5fcc81-6949-4f41-898f-65b81251590e" />
    <cim:IdentifiedObject.mRID>7b899cb9-a616-48f2-a8a5-1c7790a88464</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_aa849a47-1e1e-4504-b4df-f5e36c61a338">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39da3ac7-ada4-4513-9e0a-d34723c502e8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4785a3d-8237-4d1e-aed2-9893b88a1a6f" />
    <cim:IdentifiedObject.mRID>aa849a47-1e1e-4504-b4df-f5e36c61a338</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_022fb3f2-ab73-40ff-a753-eb6020de29a3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_540500c7-be9a-4351-adb0-b7c43267d992" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6ae4ed68-4bd3-4dbb-b5b0-f4597ead969d" />
    <cim:IdentifiedObject.mRID>022fb3f2-ab73-40ff-a753-eb6020de29a3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_595ab801-a76f-46ae-8394-ffe8f0be05b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_540500c7-be9a-4351-adb0-b7c43267d992" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1a919c3-36ba-4659-8d13-6c66b8062469" />
    <cim:IdentifiedObject.mRID>595ab801-a76f-46ae-8394-ffe8f0be05b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7f500602-b6b2-4dd3-acfe-9181c5123d1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_258f13af-39ae-4726-a7ad-b82761c67f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9212a2cc-5c78-4576-a8d8-5c03a9363d34" />
    <cim:IdentifiedObject.mRID>7f500602-b6b2-4dd3-acfe-9181c5123d1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d2a67f3c-3874-40f2-b3e4-eb62031970a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_258f13af-39ae-4726-a7ad-b82761c67f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1a479a4c-9252-49fb-953a-0182050a92ab" />
    <cim:IdentifiedObject.mRID>d2a67f3c-3874-40f2-b3e4-eb62031970a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_772cbf05-1847-4950-8cb7-5cf5a24a2d9f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e7f66a9-8e41-4981-a4dd-a3cfbdf5f76c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90239fac-73d4-4b5f-b376-d7fd3646bdba" />
    <cim:IdentifiedObject.mRID>772cbf05-1847-4950-8cb7-5cf5a24a2d9f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8395e762-9aed-4f89-9498-4104561aeab6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3e7f66a9-8e41-4981-a4dd-a3cfbdf5f76c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957da639-1b85-4960-b44f-a954381bcc81" />
    <cim:IdentifiedObject.mRID>8395e762-9aed-4f89-9498-4104561aeab6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4ac704e5-0cc1-4017-a4d7-2a9fe49725b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64805dc1-c8a2-484f-a388-5970e45f71bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_979ad759-6fda-4ca1-819a-3a0da799e1db" />
    <cim:IdentifiedObject.mRID>4ac704e5-0cc1-4017-a4d7-2a9fe49725b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_05d8e77e-1210-4224-8ec7-426e41495fe6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64805dc1-c8a2-484f-a388-5970e45f71bb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a050f1c6-70c6-4f01-be0d-ab43c3bea972" />
    <cim:IdentifiedObject.mRID>05d8e77e-1210-4224-8ec7-426e41495fe6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7a205d72-5466-46dc-8138-a93e04fb38b5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8663b11-9011-4491-93e4-fe9d89bbfaf8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db933799-b3d8-45c3-b554-b5362a1e3175" />
    <cim:IdentifiedObject.mRID>7a205d72-5466-46dc-8138-a93e04fb38b5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_19b07b20-5379-4f7b-a17d-abbc66d3b11c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a8663b11-9011-4491-93e4-fe9d89bbfaf8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed124f5b-3a21-42b9-945e-45b1dedac464" />
    <cim:IdentifiedObject.mRID>19b07b20-5379-4f7b-a17d-abbc66d3b11c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a65ec32b-3043-4542-a8f6-950dcca0c5f4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ebfa051e-2d85-4a07-871a-2964de42fab3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9212a2cc-5c78-4576-a8d8-5c03a9363d34" />
    <cim:IdentifiedObject.mRID>a65ec32b-3043-4542-a8f6-950dcca0c5f4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dbc5eeec-7b02-4464-840e-ba9c8e30227f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c53c997f-a7c8-4771-b0b8-e13ba64263d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3fe4e7d4-8fd3-42bb-9bca-67c9144a7b64" />
    <cim:IdentifiedObject.mRID>dbc5eeec-7b02-4464-840e-ba9c8e30227f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d6bd8d66-efb3-43f6-a949-a8257e360d57">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c53c997f-a7c8-4771-b0b8-e13ba64263d4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0a4853ae-27d2-40bc-8653-54e152f7be1c" />
    <cim:IdentifiedObject.mRID>d6bd8d66-efb3-43f6-a949-a8257e360d57</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a02cc98e-71ef-4b53-bf4c-5d0491efad45">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e2658c7-fc1a-48c6-971f-1186135981b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc745aa4-ea47-4dd7-8edb-97d6e22c735d" />
    <cim:IdentifiedObject.mRID>a02cc98e-71ef-4b53-bf4c-5d0491efad45</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bc125fcb-63ec-449f-9c62-8ef1009eff4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0e2658c7-fc1a-48c6-971f-1186135981b3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52df9143-38db-45e4-a52b-4fb6562aa63e" />
    <cim:IdentifiedObject.mRID>bc125fcb-63ec-449f-9c62-8ef1009eff4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1e471a84-fc77-4ca8-b925-25ddbb5207cd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43cdc53c-1c97-4c73-9d0b-5e064b64b73c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aaec1371-339a-42d2-8358-11edb6dfa7fd" />
    <cim:IdentifiedObject.mRID>1e471a84-fc77-4ca8-b925-25ddbb5207cd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4c3a73d0-4a6e-41ef-82da-b00ded492f99">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_43cdc53c-1c97-4c73-9d0b-5e064b64b73c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dcf9621-da3e-4430-9341-7db2ab1902db" />
    <cim:IdentifiedObject.mRID>4c3a73d0-4a6e-41ef-82da-b00ded492f99</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e8bd7c14-b77e-45d2-b2ea-a61a1be95797">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5670307d-f9c8-4fac-9d2f-cbb95da8d6e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4242327-d651-4e66-90bc-dbfd28cd4af9" />
    <cim:IdentifiedObject.mRID>e8bd7c14-b77e-45d2-b2ea-a61a1be95797</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bdc2b3c6-94bd-47cd-be74-6c6ebc6d067e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5670307d-f9c8-4fac-9d2f-cbb95da8d6e2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>bdc2b3c6-94bd-47cd-be74-6c6ebc6d067e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_602bf4bb-dd4d-4544-a164-5b63c7104627">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7f79ce7-a432-4e36-9a4f-7f03071b9c50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>602bf4bb-dd4d-4544-a164-5b63c7104627</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7456692-cbf9-402c-8e29-22153d80e3b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a7f79ce7-a432-4e36-9a4f-7f03071b9c50" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_109b9587-06d5-4973-936a-64f2ebd8d510" />
    <cim:IdentifiedObject.mRID>e7456692-cbf9-402c-8e29-22153d80e3b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f8309ef6-472a-490e-bee7-c126f52eb129">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9951719c-5189-4f58-8562-89cfd66449df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>f8309ef6-472a-490e-bee7-c126f52eb129</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e39d3064-7ff1-4c70-b0f7-a982a790a210">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9951719c-5189-4f58-8562-89cfd66449df" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01bb0f6d-e765-4113-a521-cdb00999ed1b" />
    <cim:IdentifiedObject.mRID>e39d3064-7ff1-4c70-b0f7-a982a790a210</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d374239-f91e-4c91-8541-e2f4819d3885">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2cd5da12-bcbf-4023-af0a-de98500cca26" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f09ce4c-84b8-4d89-95ce-61ead2484311" />
    <cim:IdentifiedObject.mRID>0d374239-f91e-4c91-8541-e2f4819d3885</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_194be70f-0102-4c8b-b84c-49b4e5f4868a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6eac12fc-4305-461f-b1e5-5fa8725203fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1784e627-565e-48db-9630-4952e72f1177" />
    <cim:IdentifiedObject.mRID>194be70f-0102-4c8b-b84c-49b4e5f4868a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d90417b1-baa3-4064-ab14-6816cedacb1b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6eac12fc-4305-461f-b1e5-5fa8725203fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_191bd576-851a-48f4-a51e-98f9c49cf0fc" />
    <cim:IdentifiedObject.mRID>d90417b1-baa3-4064-ab14-6816cedacb1b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cc2da833-24f4-4637-a6bc-8d744e4597ed">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1be024e1-eca8-4d58-bf76-751130268cfd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5edf8ed6-9a98-487e-a5ed-15993968be09" />
    <cim:IdentifiedObject.mRID>cc2da833-24f4-4637-a6bc-8d744e4597ed</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a9e836a0-cdb3-42f8-bb65-605b90a61a3d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42662ed8-4e59-498c-9640-af129a6bf790" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aec5cef7-562a-4b65-aee9-93f9b866c250" />
    <cim:IdentifiedObject.mRID>a9e836a0-cdb3-42f8-bb65-605b90a61a3d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_27d3859e-486b-4878-a1a5-2839dadb46cc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_42662ed8-4e59-498c-9640-af129a6bf790" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a16ca56-a935-4f10-8cfb-0ac999ac73f2" />
    <cim:IdentifiedObject.mRID>27d3859e-486b-4878-a1a5-2839dadb46cc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2fb0c840-be23-43da-9910-e01e3392eecf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab6b8e01-50f5-4b90-9fed-c6684847c154" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ef2d9b0-df89-40f1-9396-6191d1ff05fd" />
    <cim:IdentifiedObject.mRID>2fb0c840-be23-43da-9910-e01e3392eecf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c64295eb-7545-45f8-80e4-2da87549b2d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ab6b8e01-50f5-4b90-9fed-c6684847c154" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35606948-0172-467d-8510-755c17aeaca4" />
    <cim:IdentifiedObject.mRID>c64295eb-7545-45f8-80e4-2da87549b2d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_15ad2f72-60fd-4f98-8088-234e627125e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6be82618-ec37-4e9d-8341-d22a866ecda3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01bb0f6d-e765-4113-a521-cdb00999ed1b" />
    <cim:IdentifiedObject.mRID>15ad2f72-60fd-4f98-8088-234e627125e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7eab0b5-dd53-4bd9-894c-3d2685808b07">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6be82618-ec37-4e9d-8341-d22a866ecda3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c74838cc-7ce4-47d5-b05f-6945766021c8" />
    <cim:IdentifiedObject.mRID>a7eab0b5-dd53-4bd9-894c-3d2685808b07</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_67dbdb38-162f-4239-a1b3-b708195361a1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e16485f-ef10-42bd-9cdb-3ff7be33c740" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0991be2-6e29-48a5-9e06-971982ad5718" />
    <cim:IdentifiedObject.mRID>67dbdb38-162f-4239-a1b3-b708195361a1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_979f3c8c-113d-4695-b020-e7ffdf1e29c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e16485f-ef10-42bd-9cdb-3ff7be33c740" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c842106c-30c2-4529-bca0-71b0a96a9811" />
    <cim:IdentifiedObject.mRID>979f3c8c-113d-4695-b020-e7ffdf1e29c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0c64724a-87d5-4590-a5a4-2996df60b8db">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a14d17f-bd3d-4990-86a4-6a63e78db8d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c4a5204-57db-4dbc-9e99-5c0649ce7197" />
    <cim:IdentifiedObject.mRID>0c64724a-87d5-4590-a5a4-2996df60b8db</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eee3263c-70b4-42f2-ac0f-6cfe700b9de1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a14d17f-bd3d-4990-86a4-6a63e78db8d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe5b8646-ad8a-483a-aa70-95509f2604d6" />
    <cim:IdentifiedObject.mRID>eee3263c-70b4-42f2-ac0f-6cfe700b9de1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0412d0b2-7c83-4259-9219-0c55a80abdde">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64c2250e-987a-4e50-b171-9645823e3e5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3b38797-4346-4236-80b6-9b7071eee434" />
    <cim:IdentifiedObject.mRID>0412d0b2-7c83-4259-9219-0c55a80abdde</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ec29bad3-7bc2-406c-a7fa-dd3b60deb600">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64c2250e-987a-4e50-b171-9645823e3e5e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>ec29bad3-7bc2-406c-a7fa-dd3b60deb600</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fe41eb79-1b90-4264-ab73-4bd44e57629b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c860782c-885c-4766-98f0-1f6a75f08574" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d77bdd0f-d11f-4cad-b147-8855c0fdde8d" />
    <cim:IdentifiedObject.mRID>fe41eb79-1b90-4264-ab73-4bd44e57629b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_df00c352-2008-4b7b-a47e-b73e77a448ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_c860782c-885c-4766-98f0-1f6a75f08574" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6686ff4-de19-4061-b898-1066b4f9a23a" />
    <cim:IdentifiedObject.mRID>df00c352-2008-4b7b-a47e-b73e77a448ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc9689c7-a43a-4383-89b7-7a187b09807c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e2cdda1a-05e1-49d0-817c-82c99638c4b6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3167512d-55be-43da-a5a5-8474f7027e7c" />
    <cim:IdentifiedObject.mRID>dc9689c7-a43a-4383-89b7-7a187b09807c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9c881267-70ba-407c-bc11-288259f20879">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd81c5e6-1fe6-4c0c-a2a6-1333133da3b5" />
    <cim:IdentifiedObject.mRID>9c881267-70ba-407c-bc11-288259f20879</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_402070a7-8647-41b5-8d59-279bd113a291">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d970a09-b99d-4ec0-b008-3bbc43355e23" />
    <cim:IdentifiedObject.mRID>402070a7-8647-41b5-8d59-279bd113a291</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2392e3dc-af9c-40e8-ad63-b1fd4728e29a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9bf84d07-daa5-4101-a1a7-e5bb41ab7c10" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a16ca56-a935-4f10-8cfb-0ac999ac73f2" />
    <cim:IdentifiedObject.mRID>2392e3dc-af9c-40e8-ad63-b1fd4728e29a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0efaa7d7-8876-4ca3-8d84-d9e741b84f98">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86eb3c0a-192b-44ec-a5e3-101c0097d996" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed0268e5-598e-4747-8fea-b5a452a3e414" />
    <cim:IdentifiedObject.mRID>0efaa7d7-8876-4ca3-8d84-d9e741b84f98</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_25d6c6a9-5ed2-4ccd-9f45-bafae04fefe7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_86eb3c0a-192b-44ec-a5e3-101c0097d996" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>25d6c6a9-5ed2-4ccd-9f45-bafae04fefe7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a4ea7a97-3e15-4a49-82e9-2331fb4eb7d8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b62b78f0-8d3b-4f47-8350-877d24c82918" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb3e8b61-d84f-4e44-8031-0854e8cb883a" />
    <cim:IdentifiedObject.mRID>a4ea7a97-3e15-4a49-82e9-2331fb4eb7d8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d8fd9149-8b8a-43b8-84f5-fbfd4df9f9e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b62b78f0-8d3b-4f47-8350-877d24c82918" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62aacc4d-a1ef-4190-a8cc-613d314b8701" />
    <cim:IdentifiedObject.mRID>d8fd9149-8b8a-43b8-84f5-fbfd4df9f9e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e7624144-f307-45dd-bd14-76841a78d8a8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcdb92df-4690-4a75-b5e9-dded04c11e49" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1334f5cb-8f21-43b3-92e0-c5d26675240e" />
    <cim:IdentifiedObject.mRID>e7624144-f307-45dd-bd14-76841a78d8a8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fb319473-8b5c-461f-8959-8c980f003e2e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dcdb92df-4690-4a75-b5e9-dded04c11e49" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1d8f1c41-6da1-466d-970a-7ba92e6f8c23" />
    <cim:IdentifiedObject.mRID>fb319473-8b5c-461f-8959-8c980f003e2e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_83006b0d-7b1c-4991-ba6f-572d5dba6a22">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c47d5afd-e728-5546-8411-dfd74df245bb" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b722780e-0064-4cf9-a8d1-6c33c29f3acb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bb8263e4-deba-49fd-bc29-0e6ac246ec5b" />
    <cim:IdentifiedObject.mRID>83006b0d-7b1c-4991-ba6f-572d5dba6a22</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c47d5afd-e728-5546-8411-dfd74df245bb">
    <cim:IdentifiedObject.name>12706</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c47d5afd-e728-5546-8411-dfd74df245bb</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ad93480f-c24e-46dc-98a1-0be19af8d52e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_88f16ae4-fc85-f942-bed8-97f7b8953b7f" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b722780e-0064-4cf9-a8d1-6c33c29f3acb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_534456de-b980-409a-8f20-ea5661a9e871" />
    <cim:IdentifiedObject.mRID>ad93480f-c24e-46dc-98a1-0be19af8d52e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_88f16ae4-fc85-f942-bed8-97f7b8953b7f">
    <cim:IdentifiedObject.name>12602</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>88f16ae4-fc85-f942-bed8-97f7b8953b7f</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_3b007843-77ff-41a9-ac8c-a56db960c7bd">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_599423f6-3c59-40c2-a26f-ec2017dcb0ba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53d2e264-8ca9-42f9-b814-e7362db46ce9" />
    <cim:IdentifiedObject.mRID>3b007843-77ff-41a9-ac8c-a56db960c7bd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3b41e219-2611-46ff-b5da-c61e68eb16c8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_599423f6-3c59-40c2-a26f-ec2017dcb0ba" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8189a727-72f1-4b79-b564-f5bccc74c1cd" />
    <cim:IdentifiedObject.mRID>3b41e219-2611-46ff-b5da-c61e68eb16c8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c43b190-2db6-4156-bbc2-2a9842a8174e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3d5a819a-42e7-4306-a036-34045a922654" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_56c8afa6-670e-425f-9a94-6d424f7030fa" />
    <cim:IdentifiedObject.mRID>2c43b190-2db6-4156-bbc2-2a9842a8174e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d553c356-8baf-482f-9768-8a6c4a80bdb0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cc3ff0ec-6662-4306-90dd-da30021d4b1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_898ff22a-e7ab-459a-802e-1ac831f3d417" />
    <cim:IdentifiedObject.mRID>d553c356-8baf-482f-9768-8a6c4a80bdb0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_17c4f37f-ad03-48fc-9faf-97ec70878730">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9cfd2812-b0d8-4dff-9c7f-a04b911a85c8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a3954d0-7b80-4bbc-9672-11fa30ff63f4" />
    <cim:IdentifiedObject.mRID>17c4f37f-ad03-48fc-9faf-97ec70878730</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d03a641f-f1ad-46a1-bedc-4d011cd82de5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c49f706-098f-4556-922b-cdf777a05f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>d03a641f-f1ad-46a1-bedc-4d011cd82de5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8469b3ea-9b13-44c3-b05a-382ec12e1f33">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c49f706-098f-4556-922b-cdf777a05f64" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9212a2cc-5c78-4576-a8d8-5c03a9363d34" />
    <cim:IdentifiedObject.mRID>8469b3ea-9b13-44c3-b05a-382ec12e1f33</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_49d40a8d-d088-4bbe-9896-9368f0dfb1ff">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e4b3c9d-6a65-4f1a-8820-24f42fbb1564" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b0991be2-6e29-48a5-9e06-971982ad5718" />
    <cim:IdentifiedObject.mRID>49d40a8d-d088-4bbe-9896-9368f0dfb1ff</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4d5c43a1-17b2-4658-a013-6648f0ddc55e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_7e4b3c9d-6a65-4f1a-8820-24f42fbb1564" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>4d5c43a1-17b2-4658-a013-6648f0ddc55e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3772a513-6ba6-4923-b1a1-a801c0b67811">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d67a9ba8-0d53-44f1-95f6-e749dfcea3b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f8fbed6-a52b-42d5-b9ec-1a2bd0c8f0e3" />
    <cim:IdentifiedObject.mRID>3772a513-6ba6-4923-b1a1-a801c0b67811</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ed7dda66-1e1c-4a8a-97c6-b2534a55a25f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71ccf727-6f03-4f65-b4de-7ceee6d0080e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4a286ca-68e0-4ab6-91e7-4454c32f6c65" />
    <cim:IdentifiedObject.mRID>ed7dda66-1e1c-4a8a-97c6-b2534a55a25f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1dc8c716-a618-406e-bb95-de7cddfca691">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_71ccf727-6f03-4f65-b4de-7ceee6d0080e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_957da639-1b85-4960-b44f-a954381bcc81" />
    <cim:IdentifiedObject.mRID>1dc8c716-a618-406e-bb95-de7cddfca691</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9aa12688-6a7c-4fe2-a09e-695cc4e72b5b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c244d48-3cb7-4125-9598-c0dac6c1bba0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3fbb0cc-8487-44bd-ae44-ff9faf7b8c0a" />
    <cim:IdentifiedObject.mRID>9aa12688-6a7c-4fe2-a09e-695cc4e72b5b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af12ca59-747d-4f6a-894e-e73fd8347e8c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3c244d48-3cb7-4125-9598-c0dac6c1bba0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_851ef8a1-8f66-42f4-af3f-72a466422ff1" />
    <cim:IdentifiedObject.mRID>af12ca59-747d-4f6a-894e-e73fd8347e8c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7380dc70-2c1d-4f33-af68-5cf593ac9b2d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37c3e99a-cdab-41e3-a629-ae23526a0c7b" />
    <cim:IdentifiedObject.mRID>7380dc70-2c1d-4f33-af68-5cf593ac9b2d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_221e6566-094c-4cb0-9da1-d2b3402c8a43">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_872034be-8684-408a-8394-7ac2b68749d4" />
    <cim:IdentifiedObject.mRID>221e6566-094c-4cb0-9da1-d2b3402c8a43</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6b9d9a84-a6a3-4ab2-8040-380945e4f905">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8f057df-cea4-4e38-8633-785ed96aa023" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e895d2fe-e2fd-46bb-984c-693051e47f63" />
    <cim:IdentifiedObject.mRID>6b9d9a84-a6a3-4ab2-8040-380945e4f905</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7ae0a7f8-dac1-4a11-b5a2-10c90bc0335a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b8f057df-cea4-4e38-8633-785ed96aa023" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c61e606d-23fc-41da-b209-44acbee559d4" />
    <cim:IdentifiedObject.mRID>7ae0a7f8-dac1-4a11-b5a2-10c90bc0335a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8f398f0b-26f1-471e-b4e4-a3a579832d17">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b073d959-7384-4f58-8b18-2b7a2e624996" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a2a26deb-b049-47d0-9185-fd07ac2ba121" />
    <cim:IdentifiedObject.mRID>8f398f0b-26f1-471e-b4e4-a3a579832d17</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9f551287-95a9-40d2-a602-6e851d60650f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b073d959-7384-4f58-8b18-2b7a2e624996" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8337b21f-a90a-487e-9023-0778bdbd2962" />
    <cim:IdentifiedObject.mRID>9f551287-95a9-40d2-a602-6e851d60650f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ffc92fb3-01fe-4e9e-b7bf-e27397c6e05e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_99b53c30-4049-4a50-bea3-4d1d8e5decff" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ead9648c-4a4f-460c-a221-d73e249d2879" />
    <cim:IdentifiedObject.mRID>ffc92fb3-01fe-4e9e-b7bf-e27397c6e05e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b155f1d9-dea2-458a-93be-a815f8980bf7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3706099c-ee9c-4c89-8ca1-7ce73ec8a230" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a49c72f0-0238-485a-93dc-6d2ede29eed9" />
    <cim:IdentifiedObject.mRID>b155f1d9-dea2-458a-93be-a815f8980bf7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_647430ee-e086-491b-9cfd-7e429318a4f5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3706099c-ee9c-4c89-8ca1-7ce73ec8a230" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1d8f1c41-6da1-466d-970a-7ba92e6f8c23" />
    <cim:IdentifiedObject.mRID>647430ee-e086-491b-9cfd-7e429318a4f5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_10b3c592-f37a-49ca-83b1-0fc64595a346">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24478c0a-ed40-4856-a237-9fb1ceabd337" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fbf051c4-40fb-4b12-919a-4648f94f2d73" />
    <cim:IdentifiedObject.mRID>10b3c592-f37a-49ca-83b1-0fc64595a346</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b5ab339a-2270-4b1f-8ae5-8183336d24df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_24478c0a-ed40-4856-a237-9fb1ceabd337" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_64762df3-1d68-4dca-a57d-c20f94f2a18a" />
    <cim:IdentifiedObject.mRID>b5ab339a-2270-4b1f-8ae5-8183336d24df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_ba4e310b-aabd-45f2-8714-d1ff71fb85f3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d70dbf8a-2e82-42c4-837f-de2368b89789" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>ba4e310b-aabd-45f2-8714-d1ff71fb85f3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dc4fe88f-ce99-4347-a0e4-520e3b5b135b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d70dbf8a-2e82-42c4-837f-de2368b89789" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9004da47-9464-4d9c-b490-d3d30415229f" />
    <cim:IdentifiedObject.mRID>dc4fe88f-ce99-4347-a0e4-520e3b5b135b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5911213e-1da1-4986-b2eb-4b9eefd8ab1e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3f827787-5f6f-4d08-9ade-1f6998ec52fb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10795d69-dba5-4241-bee8-0ecb512da112" />
    <cim:IdentifiedObject.mRID>5911213e-1da1-4986-b2eb-4b9eefd8ab1e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7727101c-624a-40b5-8916-77969fa7da56">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_5e744fb8-a1a6-9d47-a810-29f6172bbb29" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a8ace20-76fb-44c7-a461-8606b1521022" />
    <cim:IdentifiedObject.mRID>7727101c-624a-40b5-8916-77969fa7da56</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_5e744fb8-a1a6-9d47-a810-29f6172bbb29">
    <cim:IdentifiedObject.name>17302</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>5e744fb8-a1a6-9d47-a810-29f6172bbb29</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_97e1e9f0-cea6-46a0-b194-d4a66568b7b6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2b7d5fa9-1172-414c-8c00-c912f6f60c47" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d97edd0-37c9-44d0-804b-0e0f649c1d78" />
    <cim:IdentifiedObject.mRID>97e1e9f0-cea6-46a0-b194-d4a66568b7b6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2b7d5fa9-1172-414c-8c00-c912f6f60c47">
    <cim:IdentifiedObject.name>17402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2b7d5fa9-1172-414c-8c00-c912f6f60c47</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c77f6916-020e-4a78-b9f5-63bfe9160b9e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6097f3ab-bb88-42a4-8016-ca2acab21290" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8170fea2-4adc-4b5d-868e-0e2185f8acba" />
    <cim:IdentifiedObject.mRID>c77f6916-020e-4a78-b9f5-63bfe9160b9e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1357e20b-ba08-4b5b-b357-694decfb787d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6097f3ab-bb88-42a4-8016-ca2acab21290" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>1357e20b-ba08-4b5b-b357-694decfb787d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_3122e69b-0ed1-457b-87ac-882784b9a878">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_c7835851-895a-cc45-bc23-8a4ba1e82ea4" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a36cbeda-f0a6-443c-acbd-b5b59e77791d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd661f9a-3749-4240-bf80-a0484f07007a" />
    <cim:IdentifiedObject.mRID>3122e69b-0ed1-457b-87ac-882784b9a878</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_c7835851-895a-cc45-bc23-8a4ba1e82ea4">
    <cim:IdentifiedObject.name>19201</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>c7835851-895a-cc45-bc23-8a4ba1e82ea4</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_fae011e2-1158-44d4-9991-7656224928c1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_6f3c77ee-1514-e145-99e1-6ff4665ad0b0" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a36cbeda-f0a6-443c-acbd-b5b59e77791d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9875a828-0497-4ef7-ab25-a4c929d81e51" />
    <cim:IdentifiedObject.mRID>fae011e2-1158-44d4-9991-7656224928c1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_6f3c77ee-1514-e145-99e1-6ff4665ad0b0">
    <cim:IdentifiedObject.name>19303</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>6f3c77ee-1514-e145-99e1-6ff4665ad0b0</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ef81bc62-1eba-48b0-acd3-4f2d7d8dae77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_efdc4032-afe1-8a42-b3b8-dcd5eb1434bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bde75e02-02ed-453f-8a4a-1fad9c00bd32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f39e631-f608-4992-9ee6-26c9d0cb80ad" />
    <cim:IdentifiedObject.mRID>ef81bc62-1eba-48b0-acd3-4f2d7d8dae77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_efdc4032-afe1-8a42-b3b8-dcd5eb1434bd">
    <cim:IdentifiedObject.name>17801</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>efdc4032-afe1-8a42-b3b8-dcd5eb1434bd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0006811f-1505-4595-91c8-87848839bd74">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_e10f6280-835d-394a-a60b-124768db1943" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_bde75e02-02ed-453f-8a4a-1fad9c00bd32" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77cc5e0a-1375-4cf1-b4cf-5f89ef43013a" />
    <cim:IdentifiedObject.mRID>0006811f-1505-4595-91c8-87848839bd74</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_e10f6280-835d-394a-a60b-124768db1943">
    <cim:IdentifiedObject.name>17606</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>6</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>e10f6280-835d-394a-a60b-124768db1943</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9a9a4429-e1d4-4734-93c4-4c6d2e1e1a61">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3c5b92e-eb5e-4067-96ef-3f5f9153bfd2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d77bdd0f-d11f-4cad-b147-8855c0fdde8d" />
    <cim:IdentifiedObject.mRID>9a9a4429-e1d4-4734-93c4-4c6d2e1e1a61</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0d80f4fc-3996-4804-a0ff-59f0f2cb8075">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f3c5b92e-eb5e-4067-96ef-3f5f9153bfd2" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a907307a-ba8c-467a-b77f-8da809e25062" />
    <cim:IdentifiedObject.mRID>0d80f4fc-3996-4804-a0ff-59f0f2cb8075</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_da7c19c8-57c0-46a8-94f0-4feb61017e80">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05705620-794b-462c-8215-de6ddb6151e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dcf9621-da3e-4430-9341-7db2ab1902db" />
    <cim:IdentifiedObject.mRID>da7c19c8-57c0-46a8-94f0-4feb61017e80</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b0c6b53a-ac01-4bf5-929d-23b2652d5dad">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_05705620-794b-462c-8215-de6ddb6151e7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>b0c6b53a-ac01-4bf5-929d-23b2652d5dad</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9ff05d14-6d97-49ba-9885-7b8db26ec125">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1951e488-7217-4348-8590-b5014a64f88a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c330075-2af8-4fc2-bc87-99920432ade3" />
    <cim:IdentifiedObject.mRID>9ff05d14-6d97-49ba-9885-7b8db26ec125</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_af29c8dd-b9f3-427d-9f22-e435d361a033">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1951e488-7217-4348-8590-b5014a64f88a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7d0b25d8-badf-45c8-b716-bd55d4fbf508" />
    <cim:IdentifiedObject.mRID>af29c8dd-b9f3-427d-9f22-e435d361a033</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e90c2746-2ada-43ff-9a2d-fbec5fdf8464">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e5999f4a-8d58-4903-8248-f078b6d175ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d62c9b3-ffdd-4e41-9e0f-aa99b953d77e" />
    <cim:IdentifiedObject.mRID>e90c2746-2ada-43ff-9a2d-fbec5fdf8464</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_45eda488-c619-4a85-8e83-2bff8efa98df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af11b3b0-8743-4844-abd6-1752e805e14a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f2a35eef-fcdf-4504-8c1a-fabadb3c10a7" />
    <cim:IdentifiedObject.mRID>45eda488-c619-4a85-8e83-2bff8efa98df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_258a2b7b-b726-4bdc-8277-1a9e87d8a761">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_af11b3b0-8743-4844-abd6-1752e805e14a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dc82bc6-8f71-4125-9ce8-e9949cbb906e" />
    <cim:IdentifiedObject.mRID>258a2b7b-b726-4bdc-8277-1a9e87d8a761</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_995fce3b-376e-40b6-9b62-bbbba1da2868">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39ac377d-a0f3-4355-bb0d-141c69bc29cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9438191e-f2aa-45fe-877b-b85d9b87a733" />
    <cim:IdentifiedObject.mRID>995fce3b-376e-40b6-9b62-bbbba1da2868</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7e9c93b3-4959-4a47-af82-4f13c85ea7de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_39ac377d-a0f3-4355-bb0d-141c69bc29cb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a16ca56-a935-4f10-8cfb-0ac999ac73f2" />
    <cim:IdentifiedObject.mRID>7e9c93b3-4959-4a47-af82-4f13c85ea7de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6884ecfe-214d-417e-9be6-69b103b86c40">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5af03d6b-076a-4147-8123-08240241b026" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>6884ecfe-214d-417e-9be6-69b103b86c40</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_91c66547-68fa-485c-a0cd-88ac33c670bf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5af03d6b-076a-4147-8123-08240241b026" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a907307a-ba8c-467a-b77f-8da809e25062" />
    <cim:IdentifiedObject.mRID>91c66547-68fa-485c-a0cd-88ac33c670bf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dde072ef-514f-40c9-9cac-245d765d8f7b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_86a536e1-fe4a-f24e-b270-9d90a66f9257" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10451f6a-672a-4fbb-b0af-591e9ca70117" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_830ee7bc-dbea-4740-94cf-7ca96337efad" />
    <cim:IdentifiedObject.mRID>dde072ef-514f-40c9-9cac-245d765d8f7b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_86a536e1-fe4a-f24e-b270-9d90a66f9257">
    <cim:IdentifiedObject.name>19805</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>86a536e1-fe4a-f24e-b270-9d90a66f9257</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_b2df5562-b084-4e41-97cb-8edb3b56c2b8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2fb7effd-54b8-b948-8ac7-caaaddedd1ab" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_10451f6a-672a-4fbb-b0af-591e9ca70117" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f8fbed6-a52b-42d5-b9ec-1a2bd0c8f0e3" />
    <cim:IdentifiedObject.mRID>b2df5562-b084-4e41-97cb-8edb3b56c2b8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2fb7effd-54b8-b948-8ac7-caaaddedd1ab">
    <cim:IdentifiedObject.name>19701</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2fb7effd-54b8-b948-8ac7-caaaddedd1ab</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_08a970aa-455d-4433-956f-5cafb164714c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0fee9e5b-8d50-4114-9a9d-a6042567d17d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8b5f9c5-d05f-4f0c-ae0e-aea03d05bfcc" />
    <cim:IdentifiedObject.mRID>08a970aa-455d-4433-956f-5cafb164714c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_add3b364-f230-4544-bb9d-55a3d234a12b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc44f844-a63f-4253-9729-517207b63593" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_851ef8a1-8f66-42f4-af3f-72a466422ff1" />
    <cim:IdentifiedObject.mRID>add3b364-f230-4544-bb9d-55a3d234a12b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_f1223af5-4546-4231-8bdb-a171964b2e7a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dc44f844-a63f-4253-9729-517207b63593" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>f1223af5-4546-4231-8bdb-a171964b2e7a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b09d97f7-2d3d-4daf-8e4b-5d7ae7d3b0b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dac555e-71f1-40c6-9963-f004a4fde5cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0f9d30e5-e40e-4a0c-910a-0b037c8c3838" />
    <cim:IdentifiedObject.mRID>b09d97f7-2d3d-4daf-8e4b-5d7ae7d3b0b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0ea1167-e7ce-461c-b99a-11e0fc0334ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1dac555e-71f1-40c6-9963-f004a4fde5cc" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2161eeb5-289c-4561-8dba-8c29f4e002fc" />
    <cim:IdentifiedObject.mRID>a0ea1167-e7ce-461c-b99a-11e0fc0334ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7fb4b918-f518-4323-97c2-b964a2d6d7f0">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_d9c9f81f-f800-4f44-9b9c-f01de3603588" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6755d712-7b79-47ab-8cfe-9d0355cf71a8" />
    <cim:IdentifiedObject.mRID>7fb4b918-f518-4323-97c2-b964a2d6d7f0</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a3ab387d-ceca-4ecd-8fbc-2ba317d861d3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_109b9587-06d5-4973-936a-64f2ebd8d510" />
    <cim:IdentifiedObject.mRID>a3ab387d-ceca-4ecd-8fbc-2ba317d861d3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1ac3c477-7fac-40b2-a8e9-c913499dc451">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>1ac3c477-7fac-40b2-a8e9-c913499dc451</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_11e3bee6-4fe8-4dab-9211-1d0b55e13b3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95a8811d-aa89-435a-b9b3-2bc0e68b1380" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>11e3bee6-4fe8-4dab-9211-1d0b55e13b3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e708c5bc-248e-4653-96b5-4b412bdb6a7a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_95a8811d-aa89-435a-b9b3-2bc0e68b1380" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3c330075-2af8-4fc2-bc87-99920432ade3" />
    <cim:IdentifiedObject.mRID>e708c5bc-248e-4653-96b5-4b412bdb6a7a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_bcab6539-a446-44b4-b60c-27bafeeea8eb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_83b10a45-9d9f-f244-8d80-74a31ad77544" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a733fb91-753a-42e7-aeb9-9c1518315900" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f30321e6-25e2-4f88-ad35-fa1e2c46c3fc" />
    <cim:IdentifiedObject.mRID>bcab6539-a446-44b4-b60c-27bafeeea8eb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_83b10a45-9d9f-f244-8d80-74a31ad77544">
    <cim:IdentifiedObject.name>11802</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>83b10a45-9d9f-f244-8d80-74a31ad77544</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_d6ceab59-8b92-45e0-950a-7110f08b6b4c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f7c109c8-5b04-1f44-a3ae-b09a03ca309c" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a733fb91-753a-42e7-aeb9-9c1518315900" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d103ec09-e254-4bec-9e47-190c78e531ad" />
    <cim:IdentifiedObject.mRID>d6ceab59-8b92-45e0-950a-7110f08b6b4c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f7c109c8-5b04-1f44-a3ae-b09a03ca309c">
    <cim:IdentifiedObject.name>11702</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f7c109c8-5b04-1f44-a3ae-b09a03ca309c</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_9e0704f9-e3bd-46e9-b792-88c5dae6d262">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_822a2c5f-5a4a-8e47-af64-d828b3d4fb88" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf1e3acd-c58c-4677-b0ea-6ce16cd866ed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88029f3a-71fb-4147-bdd1-4db541ce3a3b" />
    <cim:IdentifiedObject.mRID>9e0704f9-e3bd-46e9-b792-88c5dae6d262</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_822a2c5f-5a4a-8e47-af64-d828b3d4fb88">
    <cim:IdentifiedObject.name>14102</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>822a2c5f-5a4a-8e47-af64-d828b3d4fb88</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_c0e8ba0b-fb36-4d3d-9ac1-a13840a603c4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_16cfeaaa-3a13-3240-ba25-e4a267818a59" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf1e3acd-c58c-4677-b0ea-6ce16cd866ed" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8b0307b-6eb8-4cba-b253-7b0bb42e79af" />
    <cim:IdentifiedObject.mRID>c0e8ba0b-fb36-4d3d-9ac1-a13840a603c4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_16cfeaaa-3a13-3240-ba25-e4a267818a59">
    <cim:IdentifiedObject.name>14202</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>16cfeaaa-3a13-3240-ba25-e4a267818a59</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_bfc551c5-1736-402a-9770-a7dc68dee124">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_218a875f-d719-664e-96ea-0e3aef97101b" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce2b6e41-191e-48f4-9a76-f33da0323f05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10795d69-dba5-4241-bee8-0ecb512da112" />
    <cim:IdentifiedObject.mRID>bfc551c5-1736-402a-9770-a7dc68dee124</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_218a875f-d719-664e-96ea-0e3aef97101b">
    <cim:IdentifiedObject.name>17201</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>218a875f-d719-664e-96ea-0e3aef97101b</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_7b2ba98a-59b3-4ca8-8eea-0511748e838d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_03088ab4-31f7-5d4f-b75d-5ca8fb0c3e31" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ce2b6e41-191e-48f4-9a76-f33da0323f05" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfe179c0-413a-4689-b524-8bd6b5833d6e" />
    <cim:IdentifiedObject.mRID>7b2ba98a-59b3-4ca8-8eea-0511748e838d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_03088ab4-31f7-5d4f-b75d-5ca8fb0c3e31">
    <cim:IdentifiedObject.name>17004</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>03088ab4-31f7-5d4f-b75d-5ca8fb0c3e31</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_f152c603-b96d-4093-af93-773930888d55">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_02fa9639-1554-4e28-88bf-f07ef06c06f4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6bda2be3-71b4-462b-b54a-560ff50eadc1" />
    <cim:IdentifiedObject.mRID>f152c603-b96d-4093-af93-773930888d55</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b4922fd6-9214-45e7-9b59-5f37bf6f24f8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_0dbe8875-1b39-9b4e-b20f-71baf9eb92fc" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36ce73b1-57da-4ef9-a461-97c0c5a7249e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7aec7a87-f45a-4d91-9d6a-3fbdf0153dd9" />
    <cim:IdentifiedObject.mRID>b4922fd6-9214-45e7-9b59-5f37bf6f24f8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_0dbe8875-1b39-9b4e-b20f-71baf9eb92fc">
    <cim:IdentifiedObject.name>18001</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>0dbe8875-1b39-9b4e-b20f-71baf9eb92fc</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_0cee0da2-6644-43a8-b8c8-789f194ea8de">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_d331ffbb-716e-b44f-a279-d96ab038e1bd" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_36ce73b1-57da-4ef9-a461-97c0c5a7249e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5a0d3c02-0737-473d-8701-57fb459c468a" />
    <cim:IdentifiedObject.mRID>0cee0da2-6644-43a8-b8c8-789f194ea8de</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_d331ffbb-716e-b44f-a279-d96ab038e1bd">
    <cim:IdentifiedObject.name>17505</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>d331ffbb-716e-b44f-a279-d96ab038e1bd</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ed42696c-b2fc-49b6-95bf-7561d656e91a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_be52d30d-e8f8-f84d-9776-4f5d10dcc9ca" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_955e71b5-1921-42c8-be3f-8bcbdc8b0149" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1414ebdb-95bd-4704-916b-b6d868d332f3" />
    <cim:IdentifiedObject.mRID>ed42696c-b2fc-49b6-95bf-7561d656e91a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_be52d30d-e8f8-f84d-9776-4f5d10dcc9ca">
    <cim:IdentifiedObject.name>17605</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>5</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>be52d30d-e8f8-f84d-9776-4f5d10dcc9ca</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_a3d65b24-0a9f-4176-8f60-8ea54764fb4e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f7b58a45-57a1-5b4d-be66-fcfa7e3a8a9a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_955e71b5-1921-42c8-be3f-8bcbdc8b0149" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8b5f9c5-d05f-4f0c-ae0e-aea03d05bfcc" />
    <cim:IdentifiedObject.mRID>a3d65b24-0a9f-4176-8f60-8ea54764fb4e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f7b58a45-57a1-5b4d-be66-fcfa7e3a8a9a">
    <cim:IdentifiedObject.name>17701</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f7b58a45-57a1-5b4d-be66-fcfa7e3a8a9a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_e00d0dd3-80e0-478a-9117-7eeaabaadf63">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_dd95256f-04e0-4bf6-b24c-66cf68ffdca8" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7aec7a87-f45a-4d91-9d6a-3fbdf0153dd9" />
    <cim:IdentifiedObject.mRID>e00d0dd3-80e0-478a-9117-7eeaabaadf63</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e0867fb4-3820-4723-a6a1-4d27d2f838a2">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_062bb4a0-0e7a-48dd-b383-1bbb7e14ab35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f5d5b7ef-601b-44a4-b908-f208943f9ba9" />
    <cim:IdentifiedObject.mRID>e0867fb4-3820-4723-a6a1-4d27d2f838a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2497dbfc-6b73-476e-848d-a434399d9e03">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_062bb4a0-0e7a-48dd-b383-1bbb7e14ab35" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90239fac-73d4-4b5f-b376-d7fd3646bdba" />
    <cim:IdentifiedObject.mRID>2497dbfc-6b73-476e-848d-a434399d9e03</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_643bfc7e-1606-44b6-8867-79bc85b10a92">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fbc8b29d-5b65-476e-b8e5-eec0efb71d02" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df3a22c6-cf6d-462f-b616-680543c6c90e" />
    <cim:IdentifiedObject.mRID>643bfc7e-1606-44b6-8867-79bc85b10a92</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fb4bece-e4aa-49dd-a967-41cf402d7188">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_42def6bb-a975-7d4a-ad1a-54ca9543896e" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aad08d5b-3a0a-4e03-b234-be37f45cbcbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25d3a603-7e99-41b8-8ed6-682382707310" />
    <cim:IdentifiedObject.mRID>6fb4bece-e4aa-49dd-a967-41cf402d7188</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_42def6bb-a975-7d4a-ad1a-54ca9543896e">
    <cim:IdentifiedObject.name>19502</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>42def6bb-a975-7d4a-ad1a-54ca9543896e</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_5a3246ea-13f1-43a7-86b5-fdf148153584">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_2f2fe242-f9d8-6547-8e42-04f452db8227" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_aad08d5b-3a0a-4e03-b234-be37f45cbcbb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c9ffd22-853e-4694-a0e2-fde70f89098a" />
    <cim:IdentifiedObject.mRID>5a3246ea-13f1-43a7-86b5-fdf148153584</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_2f2fe242-f9d8-6547-8e42-04f452db8227">
    <cim:IdentifiedObject.name>19402</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>2</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>2f2fe242-f9d8-6547-8e42-04f452db8227</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_413a7eff-853f-4cca-883d-90ea48d1f767">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf1dfa3a-4770-46a5-8114-75915937fc3c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6686ff4-de19-4061-b898-1066b4f9a23a" />
    <cim:IdentifiedObject.mRID>413a7eff-853f-4cca-883d-90ea48d1f767</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1a188f37-701a-416f-bc24-23656a75f644">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf1dfa3a-4770-46a5-8114-75915937fc3c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>1a188f37-701a-416f-bc24-23656a75f644</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_345c77b7-afcc-4874-b1de-a83b26220811">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1c29fef9-c40a-40e6-904f-7c24624068c7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f246d672-fd3a-4dae-ac88-d61a185cdeb9" />
    <cim:IdentifiedObject.mRID>345c77b7-afcc-4874-b1de-a83b26220811</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de41bbb4-3c7e-482a-bb8c-b7ae25579ca7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f6fee667-2796-4040-881d-0b83cdb5d6d3" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a527af3-ebb5-4e1d-8659-fceae9b57797" />
    <cim:IdentifiedObject.mRID>de41bbb4-3c7e-482a-bb8c-b7ae25579ca7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9c6c0507-8364-487c-9cc0-a3336659209b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98fa1163-ca14-4a63-abd4-195632b37d1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c61e606d-23fc-41da-b209-44acbee559d4" />
    <cim:IdentifiedObject.mRID>9c6c0507-8364-487c-9cc0-a3336659209b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_286e5e05-6f0a-4e89-b58c-9e268cbcf3d7">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_98fa1163-ca14-4a63-abd4-195632b37d1a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f1928d7-de70-43e1-8bce-853274f80aa3" />
    <cim:IdentifiedObject.mRID>286e5e05-6f0a-4e89-b58c-9e268cbcf3d7</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6fab26e6-398a-4520-b889-dab82e553c74">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca721c64-1001-4ed6-b51a-d53dcd775ae9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ab7e373-eff0-4a7e-a82f-9b6112fcf18d" />
    <cim:IdentifiedObject.mRID>6fab26e6-398a-4520-b889-dab82e553c74</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_e31799d1-67de-4064-9dae-42c201609d07">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ca721c64-1001-4ed6-b51a-d53dcd775ae9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9dc7b5cb-a77c-44ee-87b0-c76e559210d1" />
    <cim:IdentifiedObject.mRID>e31799d1-67de-4064-9dae-42c201609d07</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9578286b-36d6-4835-841e-db07162159d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_f2d28c43-d465-4566-9d8b-4ab60b43ab51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec472894-2bb8-41f5-acf8-cf39639a4693" />
    <cim:IdentifiedObject.mRID>9578286b-36d6-4835-841e-db07162159d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_75128cfa-f6b9-4b34-b73e-2e3640f84af1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6c114aaf-8f71-4cd6-8c4a-8832a4713422" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_083c62a4-4916-40e9-a907-8501b5ce7f5e" />
    <cim:IdentifiedObject.mRID>75128cfa-f6b9-4b34-b73e-2e3640f84af1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_1d6c2973-0d05-4554-9ba2-33a60a0a19a9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_f89e8931-b5f4-2b4f-8585-b5435d6df959" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a41ac55b-e9a3-455e-85db-c69abe3932d7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9a3954d0-7b80-4bbc-9672-11fa30ff63f4" />
    <cim:IdentifiedObject.mRID>1d6c2973-0d05-4554-9ba2-33a60a0a19a9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_f89e8931-b5f4-2b4f-8585-b5435d6df959">
    <cim:IdentifiedObject.name>16901</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>f89e8931-b5f4-2b4f-8585-b5435d6df959</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_faa09b87-230d-4eb2-8752-f6537557f20f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_71edbc82-1d40-4e48-8c96-b197b604931a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a41ac55b-e9a3-455e-85db-c69abe3932d7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_256a50c4-c8ba-4306-a1e4-f039009d6706" />
    <cim:IdentifiedObject.mRID>faa09b87-230d-4eb2-8752-f6537557f20f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_71edbc82-1d40-4e48-8c96-b197b604931a">
    <cim:IdentifiedObject.name>16803</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>3</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>71edbc82-1d40-4e48-8c96-b197b604931a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_2489fc5f-5efb-44c8-ad5f-56a6dff296b9">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_13a8288d-fee1-43c7-9ee8-de9412eb79eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33b39015-a0b2-4c9b-9a49-75c4e38433ba" />
    <cim:IdentifiedObject.mRID>2489fc5f-5efb-44c8-ad5f-56a6dff296b9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_81156e79-a405-4ea5-a755-9fafb6adb0d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_13a8288d-fee1-43c7-9ee8-de9412eb79eb" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57e189fc-b3da-4601-9ab8-4d04f49ae758" />
    <cim:IdentifiedObject.mRID>81156e79-a405-4ea5-a755-9fafb6adb0d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9362c6f8-b2a6-4c4b-9c91-6bf5655fd848">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40b3c5d1-310d-4c90-bbb1-447defd13cf9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43e6bb36-e4f3-4464-8d57-65a2551d5a5e" />
    <cim:IdentifiedObject.mRID>9362c6f8-b2a6-4c4b-9c91-6bf5655fd848</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c4352f9c-b32f-47e5-9745-af968752212d">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_40b3c5d1-310d-4c90-bbb1-447defd13cf9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abc6fa4e-734f-4338-a180-ccca49572d10" />
    <cim:IdentifiedObject.mRID>c4352f9c-b32f-47e5-9745-af968752212d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_b387c070-dc8c-496a-b193-f103e06179af">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90336c07-0f91-41d2-b9f6-8793d781536e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b0b4013-982e-4ee0-86b0-a8ba3bd16610" />
    <cim:IdentifiedObject.mRID>b387c070-dc8c-496a-b193-f103e06179af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_de955778-bfda-4162-8338-81c052528aba">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_90336c07-0f91-41d2-b9f6-8793d781536e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_91790538-bd5a-439b-8a13-b09a3389e239" />
    <cim:IdentifiedObject.mRID>de955778-bfda-4162-8338-81c052528aba</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8ba05756-2da9-4059-a5a4-deec6858b09e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f716136-5cb9-4b0b-8be3-fca7069be706" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e1489475-e0ea-40a4-b3a6-f18835f0721f" />
    <cim:IdentifiedObject.mRID>8ba05756-2da9-4059-a5a4-deec6858b09e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_be54f67d-fdc7-491c-b0f7-64d66ed83b77">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4f716136-5cb9-4b0b-8be3-fca7069be706" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b4a99fb-c5e9-4506-89a4-918fe2659b3e" />
    <cim:IdentifiedObject.mRID>be54f67d-fdc7-491c-b0f7-64d66ed83b77</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_59922a7d-b3e1-4c60-a671-7125c5ba62aa">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb194d15-5a73-42a3-a047-051e438fd4e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0054019-3342-4145-a1bb-a99b93c6adfb" />
    <cim:IdentifiedObject.mRID>59922a7d-b3e1-4c60-a671-7125c5ba62aa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_79a5e676-4eac-4919-97d4-9043350ae5e4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb194d15-5a73-42a3-a047-051e438fd4e0" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_66cedfb1-a702-41c3-8235-45b19b21bf6b" />
    <cim:IdentifiedObject.mRID>79a5e676-4eac-4919-97d4-9043350ae5e4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_dea69369-6a33-4b39-aab6-cbb08cdf719a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2eec641a-7c87-4be6-8540-7650d02712d9" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b9c92aa-1f39-4adb-b5df-135a662cb899" />
    <cim:IdentifiedObject.mRID>dea69369-6a33-4b39-aab6-cbb08cdf719a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_6387304e-0fa4-4e49-9215-569d7e8c65d6">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb7b7dd5-c964-4000-8729-fe157b91bd46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ab7e373-eff0-4a7e-a82f-9b6112fcf18d" />
    <cim:IdentifiedObject.mRID>6387304e-0fa4-4e49-9215-569d7e8c65d6</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a7321405-c838-47d2-8ff6-4541a2e44e4f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fb7b7dd5-c964-4000-8729-fe157b91bd46" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_859d7229-8cc1-4cd1-b49d-5729c34c004e" />
    <cim:IdentifiedObject.mRID>a7321405-c838-47d2-8ff6-4541a2e44e4f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_a0e89212-f859-4355-9b83-c4258032ae3a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_1e11b1ef-2a7b-48cb-9b53-87a9959ec819" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_deaf7022-3010-408d-a567-89e062b6bb2a" />
    <cim:IdentifiedObject.mRID>a0e89212-f859-4355-9b83-c4258032ae3a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_c211e4c0-41b2-4d8c-a77c-89d7f40984ae">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8da7a65d-c430-432d-b005-80b907480c7d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4fb5effd-6ce3-46e9-a25b-ac6629a31089" />
    <cim:IdentifiedObject.mRID>c211e4c0-41b2-4d8c-a77c-89d7f40984ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4f1b7e75-b179-4eda-a5ed-a5ce1071454a">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a55a6dec-3a5e-4298-88c8-a5c782dea25a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4a286ca-68e0-4ab6-91e7-4454c32f6c65" />
    <cim:IdentifiedObject.mRID>4f1b7e75-b179-4eda-a5ed-a5ce1071454a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_35e242aa-1d0e-42fa-8f74-7caf77b602fc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0ca122ca-03e3-4967-a51a-af54f21ceb89" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2b12e3a-11a5-417b-ba60-8c8055524ca2" />
    <cim:IdentifiedObject.mRID>35e242aa-1d0e-42fa-8f74-7caf77b602fc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5e0c61a5-b025-4ae1-8f4d-259d5de9d8d1">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_fefcf19b-52c8-414b-94d3-c76622a6b66a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19b30e67-4815-4ba0-8d0a-38be7b9b0fd6" />
    <cim:IdentifiedObject.mRID>5e0c61a5-b025-4ae1-8f4d-259d5de9d8d1</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_137cee24-5b01-4477-8aa7-34f75c1f6dcf">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_97698197-5911-4dbc-82e1-c2e9d93632ab" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_31661247-363e-499c-8e52-c7c4eaceb407" />
    <cim:IdentifiedObject.mRID>137cee24-5b01-4477-8aa7-34f75c1f6dcf</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_eb7b2b96-2c1e-4971-aa23-d497bc36e6df">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_03974d2e-648d-4ceb-83a2-4ca1c62538d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_369c586c-d26e-4757-82d9-6d43ae5e47fa" />
    <cim:IdentifiedObject.mRID>eb7b2b96-2c1e-4971-aa23-d497bc36e6df</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_4da72cc7-9c8f-4349-9b45-f3fb82c93853">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_03974d2e-648d-4ceb-83a2-4ca1c62538d1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>4da72cc7-9c8f-4349-9b45-f3fb82c93853</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_daefffed-cd02-46b5-a39e-5b94b9d6f636">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e898046-3d48-4b55-a74b-f67f9b0f9b2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3912ae5e-242d-44e0-8f40-31bff1947682" />
    <cim:IdentifiedObject.mRID>daefffed-cd02-46b5-a39e-5b94b9d6f636</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_187f97f3-c8c2-49d7-b492-e28c9f85932c">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_2e898046-3d48-4b55-a74b-f67f9b0f9b2c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2b5b108-4b98-4a9e-927b-28307b2ebdf0" />
    <cim:IdentifiedObject.mRID>187f97f3-c8c2-49d7-b492-e28c9f85932c</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_fa4ce3e5-dead-4422-a89f-eb5e31989fa8">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_33c91ecc-b575-4bee-a286-d1a404ea9291" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e63e1855-5594-4bad-a046-07757a2e2237" />
    <cim:IdentifiedObject.mRID>fa4ce3e5-dead-4422-a89f-eb5e31989fa8</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_7cfdbfb8-6c24-4b03-b23f-263372ed30c5">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a73579c-a819-4216-9ce5-ab8134f9a332" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58aae9f5-b25a-462f-a272-0d9b1aa1a471" />
    <cim:IdentifiedObject.mRID>7cfdbfb8-6c24-4b03-b23f-263372ed30c5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_866fc32a-f850-4b5e-b968-c7b3a2ff9fdb">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_a4c6505d-494e-5143-90ab-9e218e23cb53" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3852b69e-22d2-41cb-b370-fb372ddcde19" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0b05ef0-8ea4-4e88-8aca-7a13de75edd1" />
    <cim:IdentifiedObject.mRID>866fc32a-f850-4b5e-b968-c7b3a2ff9fdb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_a4c6505d-494e-5143-90ab-9e218e23cb53">
    <cim:IdentifiedObject.name>17504</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>4</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>a4c6505d-494e-5143-90ab-9e218e23cb53</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_ef581eee-269b-4004-bde2-ffe1b581ec6b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.BusNameMarker rdf:resource="#_bf8ddb47-adea-a44c-8177-90e96ae5ff8a" />
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_3852b69e-22d2-41cb-b370-fb372ddcde19" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ead9648c-4a4f-460c-a221-d73e249d2879" />
    <cim:IdentifiedObject.mRID>ef581eee-269b-4004-bde2-ffe1b581ec6b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:BusNameMarker rdf:ID="_bf8ddb47-adea-a44c-8177-90e96ae5ff8a">
    <cim:IdentifiedObject.name>17901</cim:IdentifiedObject.name>
    <cim:BusNameMarker.priority>1</cim:BusNameMarker.priority>
    <cim:IdentifiedObject.mRID>bf8ddb47-adea-a44c-8177-90e96ae5ff8a</cim:IdentifiedObject.mRID>
  </cim:BusNameMarker>
  <cim:Terminal rdf:ID="_67919a45-25f8-49db-ab08-6e95473d44e3">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e0240be9-4b8b-4faa-9053-d4974c2a1205" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f39e631-f608-4992-9ee6-26c9d0cb80ad" />
    <cim:IdentifiedObject.mRID>67919a45-25f8-49db-ab08-6e95473d44e3</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_06b33561-92ea-46c2-bb78-282cfe21d5b4">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_afaed33e-d5f0-40a6-86c2-79f1074c5c2e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a19a98de-d609-4d26-b1c0-e43ade58bd7c" />
    <cim:IdentifiedObject.mRID>06b33561-92ea-46c2-bb78-282cfe21d5b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_cf15e0a1-44fb-4cc5-a34f-38558fac663e">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_4e9d8cd8-089a-4828-9f1c-361b3744b1e4" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17568e55-09cc-4817-87da-952b661403fe" />
    <cim:IdentifiedObject.mRID>cf15e0a1-44fb-4cc5-a34f-38558fac663e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_8e1e0c94-b646-42c0-becb-ee02073dda35">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf9bf157-9b80-48be-aaf6-7368966d74bd" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_71c1b253-245a-4913-88fa-46800c5c39d0" />
    <cim:IdentifiedObject.mRID>8e1e0c94-b646-42c0-becb-ee02073dda35</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_21f4eb38-0c82-49dc-81ee-fd0f7e303acc">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b69a0311-854b-4d7e-a4e2-d7fdd06a5583" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd661f9a-3749-4240-bf80-a0484f07007a" />
    <cim:IdentifiedObject.mRID>21f4eb38-0c82-49dc-81ee-fd0f7e303acc</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_2c1a1d9b-db7e-4e5b-91e6-afb97f742d1f">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6e2ff7a-0281-44ba-bf13-25245d1ed592" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bc745aa4-ea47-4dd7-8edb-97d6e22c735d" />
    <cim:IdentifiedObject.mRID>2c1a1d9b-db7e-4e5b-91e6-afb97f742d1f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_9076e68a-d9c7-4f17-afd1-ca8a15e3f134">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_a6e2ff7a-0281-44ba-bf13-25245d1ed592" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c42d55f3-bb5e-400e-8b2e-be64c7b278e6" />
    <cim:IdentifiedObject.mRID>9076e68a-d9c7-4f17-afd1-ca8a15e3f134</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_d79c7ac3-24c6-4854-8994-2bf6a686b57b">
    <cim:IdentifiedObject.name>Terminal</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_e8694bef-baa0-4a0f-a80a-dc3947187534" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a05ea2ae-b3bb-41ea-9494-0048a9530787" />
    <cim:IdentifiedObject.mRID>d79c7ac3-24c6-4854-8994-2bf6a686b57b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:OperationalLimitType rdf:ID="_e5576a98-6a70-4985-935f-49b82ec0da52">
    <cim:IdentifiedObject.name>CurrentLimit: High alarm</cim:IdentifiedObject.name>
    <eu:IdentifiedObject.shortName>PATL</eu:IdentifiedObject.shortName>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue" />
    <eu:OperationalLimitType.kind rdf:resource="http://iec.ch/TC57/CIM100-European#LimitKind.patl" />
    <cim:IdentifiedObject.mRID>e5576a98-6a70-4985-935f-49b82ec0da52</cim:IdentifiedObject.mRID>
    <cim:OperationalLimitType.isInfiniteDuration>true</cim:OperationalLimitType.isInfiniteDuration>
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_2a9881cb-e869-4850-ac7a-3e4ad813c42d">
    <cim:IdentifiedObject.name>Limit Type TATL</cim:IdentifiedObject.name>
    <eu:IdentifiedObject.shortName>TATL</eu:IdentifiedObject.shortName>
    <cim:OperationalLimitType.acceptableDuration>600</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue" />
    <eu:OperationalLimitType.kind rdf:resource="http://iec.ch/TC57/CIM100-European#LimitKind.tatl" />
    <cim:IdentifiedObject.mRID>2a9881cb-e869-4850-ac7a-3e4ad813c42d</cim:IdentifiedObject.mRID>
    <cim:OperationalLimitType.isInfiniteDuration>false</cim:OperationalLimitType.isInfiniteDuration>
  </cim:OperationalLimitType>
  <cim:ControlArea rdf:ID="_ebccc726-b760-46c6-b7f6-8289bafce797">
    <cim:IdentifiedObject.name>Svedala Area</cim:IdentifiedObject.name>
    <cim:ControlArea.type rdf:resource="http://iec.ch/TC57/CIM100#ControlAreaTypeKind.Interchange" />
    <cim:ControlArea.EnergyArea rdf:resource="#_01b84eb6-7b61-46b9-a137-b09b6e73caab" />
    <cim:IdentifiedObject.mRID>ebccc726-b760-46c6-b7f6-8289bafce797</cim:IdentifiedObject.mRID>
  </cim:ControlArea>
  <cim:RegulatingControl rdf:ID="_d1b03b72-8ca9-4ca6-9d77-b3c9f4334e8b">
    <cim:IdentifiedObject.name>AGGAN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6ad6113d-911c-42f2-8c15-2a901dbf1eb9" />
    <cim:IdentifiedObject.mRID>d1b03b72-8ca9-4ca6-9d77-b3c9f4334e8b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_f4966efc-ab97-4622-aa18-895372cabfed">
    <cim:IdentifiedObject.name>ATOMSBERG_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_35d64aa2-de37-4c5d-b70a-9a3f9912e9d5" />
    <cim:IdentifiedObject.mRID>f4966efc-ab97-4622-aa18-895372cabfed</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_b42d6ec1-7a4b-472b-9f49-71988d9c362a">
    <cim:IdentifiedObject.name>AGGAN_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_b6e6aea8-ff81-4d1f-914b-d38e95e2e0db" />
    <cim:IdentifiedObject.mRID>b42d6ec1-7a4b-472b-9f49-71988d9c362a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_89b08194-40cd-465b-b245-fc6adfdc3b62">
    <cim:IdentifiedObject.name>BLOCKET_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_13402cf0-c56c-4ef8-9b35-149be9250f83" />
    <cim:IdentifiedObject.mRID>89b08194-40cd-465b-b245-fc6adfdc3b62</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_8e029c88-df55-401a-b4be-5c135b974e55">
    <cim:IdentifiedObject.name>BLOCKET_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_69717305-d828-4c69-ba54-a60de4a850ff" />
    <cim:IdentifiedObject.mRID>8e029c88-df55-401a-b4be-5c135b974e55</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_0f45322e-5643-491b-9300-c76524a973c7">
    <cim:IdentifiedObject.name>DALBO_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d1e5d417-0067-415d-b61d-4b0e1ee952e5" />
    <cim:IdentifiedObject.mRID>0f45322e-5643-491b-9300-c76524a973c7</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_543b02bc-6e1d-41ac-b9e6-246350fc2177">
    <cim:IdentifiedObject.name>ERIKSHAMN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_594f1be8-7df9-4883-8a94-bc185c650fe9" />
    <cim:IdentifiedObject.mRID>543b02bc-6e1d-41ac-b9e6-246350fc2177</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_44a04a47-21ef-4c81-b6b9-aa0c2a62a663">
    <cim:IdentifiedObject.name>ERIKSHAMN_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_14e36105-f4eb-452a-a290-8d8d9d999d3c" />
    <cim:IdentifiedObject.mRID>44a04a47-21ef-4c81-b6b9-aa0c2a62a663</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_0892dbbd-97c7-4010-9647-426d8bc3333a">
    <cim:IdentifiedObject.name>JAURAS_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_b5340ee7-5fe1-409b-adca-e2e178fc384c" />
    <cim:IdentifiedObject.mRID>0892dbbd-97c7-4010-9647-426d8bc3333a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_7eaa75a5-d3b7-4c74-9d84-88bd664a4d70">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_4e8f58d2-1368-42b3-addb-5dc46c5f9f91" />
    <cim:IdentifiedObject.mRID>7eaa75a5-d3b7-4c74-9d84-88bd664a4d70</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_d1822571-3512-4b6b-9753-501926af818b">
    <cim:IdentifiedObject.name>KÄRNAN_G3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_2d31efe3-0aca-44a5-a529-d6b008e6d355" />
    <cim:IdentifiedObject.mRID>d1822571-3512-4b6b-9753-501926af818b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_af0a90b4-5644-4aec-8442-faf094fbe1e3">
    <cim:IdentifiedObject.name>HÄLLAN_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_b53bde9a-2760-444b-ae84-c46140ba3eb4" />
    <cim:IdentifiedObject.mRID>af0a90b4-5644-4aec-8442-faf094fbe1e3</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_e8d0cea6-af74-44d8-8aef-d1ba569e6200">
    <cim:IdentifiedObject.name>HÄLLAN_G3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1b8f7582-640a-4c0a-9b49-acff90411957" />
    <cim:IdentifiedObject.mRID>e8d0cea6-af74-44d8-8aef-d1ba569e6200</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_b400c5fc-1b58-4bd4-b6fa-3d04315e599c">
    <cim:IdentifiedObject.name>HÄLLAN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_249ff044-c4ca-4306-b445-e84573069d22" />
    <cim:IdentifiedObject.mRID>b400c5fc-1b58-4bd4-b6fa-3d04315e599c</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_105d06a4-1c1e-497a-90ad-0fc4bfd855cd">
    <cim:IdentifiedObject.name>HÄLLAN_G4</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e893d9fa-8022-42aa-a468-b6a60e578428" />
    <cim:IdentifiedObject.mRID>105d06a4-1c1e-497a-90ad-0fc4bfd855cd</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_8e3ab2f5-fd53-4925-996d-cdca695569d0">
    <cim:IdentifiedObject.name>KÄRNAN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_9832ab96-f6dc-47f8-8fcd-175294c1c18b" />
    <cim:IdentifiedObject.mRID>8e3ab2f5-fd53-4925-996d-cdca695569d0</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_fe1a4622-407a-42c0-bfaa-ca4fa224ba1a">
    <cim:IdentifiedObject.name>HAMMARVATTNET_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_cbe5113e-3dcf-4556-bedc-084d191e46f1" />
    <cim:IdentifiedObject.mRID>fe1a4622-407a-42c0-bfaa-ca4fa224ba1a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_db23c314-960b-4231-a262-c3a294c448e4">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_2f9d2695-cdc8-4429-9851-8feac97ed74f" />
    <cim:IdentifiedObject.mRID>db23c314-960b-4231-a262-c3a294c448e4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_338fdc02-f2f5-48ea-8f6a-286ca2e6d108">
    <cim:IdentifiedObject.name>KÄRNAN_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_bd6a0e2e-796c-4bef-9305-68ba81977f20" />
    <cim:IdentifiedObject.mRID>338fdc02-f2f5-48ea-8f6a-286ca2e6d108</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_b91b24bc-8800-489a-bc79-194dd31ea79f">
    <cim:IdentifiedObject.name>NORRSELE_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_b9054099-b4e0-456d-afe1-49fc6a3727fb" />
    <cim:IdentifiedObject.mRID>b91b24bc-8800-489a-bc79-194dd31ea79f</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_79233ac2-bfbb-4b4d-87dd-bc47ef94536f">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_c6a70566-f7a2-4080-b3b2-533a7f880bb7" />
    <cim:IdentifiedObject.mRID>79233ac2-bfbb-4b4d-87dd-bc47ef94536f</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_df12144e-e00b-4bea-83a6-4463f67a4941">
    <cim:IdentifiedObject.name>NORRSELE_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_63fb9360-5fd6-44ea-9df0-1043ad79118a" />
    <cim:IdentifiedObject.mRID>df12144e-e00b-4bea-83a6-4463f67a4941</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_110f09bd-9820-4c24-91c3-4afe7af8629e">
    <cim:IdentifiedObject.name>NJAGGO_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_01da24f3-960c-4fdb-bdf5-2fe896d037a9" />
    <cim:IdentifiedObject.mRID>110f09bd-9820-4c24-91c3-4afe7af8629e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_f3946072-f62d-4e6e-80f6-19d897f97c50">
    <cim:IdentifiedObject.name>SYDBÄCK_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_f03528e5-1b04-42bb-9eed-ce516743e401" />
    <cim:IdentifiedObject.mRID>f3946072-f62d-4e6e-80f6-19d897f97c50</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3a75eb76-13d0-42e6-b7cb-17241c52d66e">
    <cim:IdentifiedObject.name>STORFORS_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_17c4f37f-ad03-48fc-9faf-97ec70878730" />
    <cim:IdentifiedObject.mRID>3a75eb76-13d0-42e6-b7cb-17241c52d66e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_d66956c2-141a-404b-b5f3-0e190f78df21">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_3772a513-6ba6-4923-b1a1-a801c0b67811" />
    <cim:IdentifiedObject.mRID>d66956c2-141a-404b-b5f3-0e190f78df21</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3f53e5a4-ef93-4d9e-a973-047964ff4594">
    <cim:IdentifiedObject.name>STUPET_G3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ffc92fb3-01fe-4e9e-b7bf-e27397c6e05e" />
    <cim:IdentifiedObject.mRID>3f53e5a4-ef93-4d9e-a973-047964ff4594</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_78510201-2421-4cbc-bfaf-0603ea20a3fb">
    <cim:IdentifiedObject.name>STORTRÄSK_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5911213e-1da1-4986-b2eb-4b9eefd8ab1e" />
    <cim:IdentifiedObject.mRID>78510201-2421-4cbc-bfaf-0603ea20a3fb</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3c1ca54e-5b30-49a4-ac99-1ff9473faffe">
    <cim:IdentifiedObject.name>STUPET_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_08a970aa-455d-4433-956f-5cafb164714c" />
    <cim:IdentifiedObject.mRID>3c1ca54e-5b30-49a4-ac99-1ff9473faffe</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_685d90cd-6a23-4ea7-b1b0-42696a15058b">
    <cim:IdentifiedObject.name>STUPET_G4</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e00d0dd3-80e0-478a-9117-7eeaabaadf63" />
    <cim:IdentifiedObject.mRID>685d90cd-6a23-4ea7-b1b0-42696a15058b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_584ffb30-c663-4f39-b7e6-05f6f90bf238">
    <cim:IdentifiedObject.name>RUTHUVUD_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_345c77b7-afcc-4874-b1de-a83b26220811" />
    <cim:IdentifiedObject.mRID>584ffb30-c663-4f39-b7e6-05f6f90bf238</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_7fbed70b-e005-419b-a05f-709f4afd5ece">
    <cim:IdentifiedObject.name>STORÅN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d06253cc-6108-4baa-ac3f-8d35cca2f769" />
    <cim:IdentifiedObject.mRID>7fbed70b-e005-419b-a05f-709f4afd5ece</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_01a8efed-a2cb-4347-8e71-3ebb4b01129b">
    <cim:IdentifiedObject.name>SYDBÄCK_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_55f73fb6-4bde-41e8-b6cf-834cb57811d9" />
    <cim:IdentifiedObject.mRID>01a8efed-a2cb-4347-8e71-3ebb4b01129b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3e1bf5ed-922f-49af-8cd8-295078d609b3">
    <cim:IdentifiedObject.name>RUTHUVUD_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5e0c61a5-b025-4ae1-8f4d-259d5de9d8d1" />
    <cim:IdentifiedObject.mRID>3e1bf5ed-922f-49af-8cd8-295078d609b3</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_ae354589-295e-4661-9b18-f272f15686c5">
    <cim:IdentifiedObject.name>RUTHUVUD_G3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_137cee24-5b01-4477-8aa7-34f75c1f6dcf" />
    <cim:IdentifiedObject.mRID>ae354589-295e-4661-9b18-f272f15686c5</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_bd4d4a50-b4ed-4300-8dd1-5d57a662bdcf">
    <cim:IdentifiedObject.name>TROLLFALLEN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_525800ba-2bdd-4456-bd5d-be3d0c7ff3a5" />
    <cim:IdentifiedObject.mRID>bd4d4a50-b4ed-4300-8dd1-5d57a662bdcf</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_fb63101f-89f8-4022-b50d-7456d6996e90">
    <cim:IdentifiedObject.name>STUPET_G2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_67919a45-25f8-49db-ab08-6e95473d44e3" />
    <cim:IdentifiedObject.mRID>fb63101f-89f8-4022-b50d-7456d6996e90</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_e11b6ee7-2024-406d-a80f-e5b5737057ec">
    <cim:IdentifiedObject.name>STENFORSEN_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_f8a9f5e5-2a92-42a3-8b9b-efef0001dfce" />
    <cim:IdentifiedObject.mRID>e11b6ee7-2024-406d-a80f-e5b5737057ec</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_c225b22c-2bf3-4dac-9443-3b115fb668c2">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_21f4eb38-0c82-49dc-81ee-fd0f7e303acc" />
    <cim:IdentifiedObject.mRID>c225b22c-2bf3-4dac-9443-3b115fb668c2</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
</rdf:RDF>