<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<pssStudyCase xmlns="http://www.ieee.org/odm/Schema/2008" id="ODM_StudyCase">
    <schemaVersion>V0.8</schemaVersion>
    <contentInfo>
        <originalDataFormat>BPA</originalDataFormat>
        <adapterProviderName>www.interpss.org</adapterProviderName>
        <adapterProviderVersion>1.00</adapterProviderVersion>
    </contentInfo>
    <networkCategory>Transmission</networkCategory>
    <analysisCategory>TransientStability</analysisCategory>
    <dstabNet id="Base_Case_from_BPA_loadflow_format">
        <nvPairList/>
        <basePower unit="MVA" value="100.0"/>
        <busList>
            <dstabBus id="Bus1" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="ANSH-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="11.51" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.040643" re="0.004712"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus2" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="ANSHHLZ1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1557.0" re="3001.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus3" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="BAHE-KAI">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="5.4" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.01124" re="0.002186"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus4" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="BEIJIAO1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="927.2" re="-1686.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus5" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="BOLUO0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="128.0" re="488.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="5.21" re="1.7"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.016477" re="5.65E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus6" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="BS-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="252.8" re="361.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-5.1" re="1.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.039049" re="0.002139"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus7" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="DAYW50P">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="190.0" re="561.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.696" re="-0.65"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012063" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus8" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="DONGG0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="711.5" re="1661.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="1.8" re="7.99"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.011027" re="1.3E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus9" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="DONGG20H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="718.1" re="1881.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="9.59" re="11.86"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.007893" re="1.46E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus10" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="GD-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1603.0" re="-2794.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus11" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="GD01-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="2914.0" re="-4781.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus12" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HONGM0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="475.3" re="1341.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="3.38" re="6.41"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.01037" re="1.36E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus13" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HUICH50H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="147.8" re="454.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.1" re="2.11"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.018197" re="3.09E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus14" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="HUIZ-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="16.5" re="0.0"/>
            </dstabBus>
            <dstabBus id="Bus15" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="HUIZHLZ1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1603.0" re="-2821.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus16" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HUIZXN0P">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.009183" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus17" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="KAIP0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="102.3" re="251.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="1.98" re="0.79"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.035617" re="0.001627"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus18" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="KGZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="-1.91" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="1.18" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus19" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="LONGG0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="307.4" re="843.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="9.65" re="0.832"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.007712" re="3.63E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus20" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="MAOM0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="157.6" re="636.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="15.86" re="-0.61"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.011152" re="0.001275"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus21" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="MEIZH0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="291.9" re="918.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="13.8" re="5.03"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.007388" re="8.58E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus22" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="NANSHA0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="260.1" re="687.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.66" re="4.14"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.018368" re="5.47E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus23" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="PENGC0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="533.6" re="1410.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="5.85" re="6.68"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.010319" re="2.4E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus24" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="PG2-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="203.8" re="400.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.298" re="1.72"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.06478" re="0.001059"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus25" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="SANX50H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="262.8" re="1142.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="12.72" re="-5.52"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.005853" re="3.61E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus26" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-BS1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus27" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-BS2">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus28" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-BST">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus29" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-HC1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus30" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-HC2">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus31" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-PG1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus32" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="SC-PG2">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </dstabBus>
            <dstabBus id="Bus33" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="SHENZ0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="588.8" re="1781.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="11.68" re="8.55"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.007457" re="3.66E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus34" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="SHIPAI0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="428.0" re="1351.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="4.13" re="6.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.008822" re="4.7E-5"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus35" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="SHUNDE0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="509.1" re="1351.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.59" re="8.01"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.00994" re="6.12E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus36" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="TSQD-M1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="917.0" re="1802.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus37" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="XINHUI0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="172.3" re="582.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="8.41" re="1.32"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.0075" re="7.92E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus38" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="XRENHLZ1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1557.0" re="3001.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus39" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="XUNENG1P">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.007346" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus40" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="YN01-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="20.95" re="0.0"/>
            </dstabBus>
            <dstabBus id="Bus41" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="YN01HLZ1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="2749.0" re="5001.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus42" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="ZENGC0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="392.2" re="1105.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.26" re="2.84"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.011298" re="6.82E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus43" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="ZHONGS0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="379.2" re="1131.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="3.08" re="7.3"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.010312" re="2.76E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus44" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="ZQ-HLZ1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1619.0" re="-2835.0"/>
                    </equivLoad>
                </loadData>
            </dstabBus>
            <dstabBus id="Bus45" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="baofengg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="81.36" re="87.29"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-4.81" re="8.79"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.022738" re="6.54E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus46" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="caopug">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="126.8" re="144.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-5.23" re="7.9"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.022613" re="5.35E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus47" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="dacs500g">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="4.73" re="16.77"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.62" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.013306" re="5.4E-5"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus48" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="dianxig">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="110.4" re="267.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="3.79" re="3.93"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.019748" re="0.001171"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus49" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="jinganqg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="-3.82" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.01" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus50" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="luopingg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="59.01" re="82.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="0.497"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.017978" re="7.33E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus51" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="qujingbg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="255.0" re="315.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.95" re="4.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.013291" re="0.001757"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus52" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="yuxig">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="120.0" re="156.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.17" re="4.28"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.033036" re="6.63E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus53" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="BAIHD0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="522.1" re="1418.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="21.22" re="5.86"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.010507" re="2.99E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus54" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="BEIJ0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="3.193" re="8.914"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.09" re="0.0422"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="1.35711" re="0.168112"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus55" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="BEIJIAO">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="467.3" re="1849.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="12.63" re="8.65"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.0079" re="3.21E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus56" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="DUSHAN-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="146.6" re="404.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.86" re="1.74"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.034373" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus57" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG001">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="6325.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1454.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1580.0" re="1047.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="25.61"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>228.3</H>
                            <D>0.0</D>
                            <xl>8.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0242</xd>
                            <xq>0.0231</xq>
                            <xd1>0.0035</xd1>
                            <Td01 unit="Sec" value="6.61"/>
                            <seFmt1>
<se100>4.04</se100>
<se120>12.3</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0058</xq1>
                            <Tq01 unit="Sec" value="1.14"/>
                            <xd11>0.0025</xd11>
                            <Td011 unit="Sec" value="0.0758"/>
                            <xq11>0.0024</xq11>
                            <Tq011 unit="Sec" value="0.2695"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus58" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG002">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.5"/>
                <voltage unit="PU" value="0.985"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="634.0"/>
                        <desiredVoltage unit="PU" value="0.985"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="239.9"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="139.2" re="234.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="1.21"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>13.382</H>
                            <D>0.0</D>
                            <xl>0.04199</xl>
                            <ra>0.0</ra>
                            <xd>0.1309</xd>
                            <xq>0.1087</xq>
                            <xd1>0.0442</xd1>
                            <Td01 unit="Sec" value="6.56"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0871</xq1>
                            <Tq01 unit="Sec" value="0.16"/>
                            <xd11>0.0299</xd11>
                            <Td011 unit="Sec" value="0.0708"/>
                            <xq11>0.0367</xq11>
                            <Tq011 unit="Sec" value="0.1196"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus59" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG003">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="570.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="175.7"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="79.42" re="152.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="0.755"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>27.375</H>
                            <D>0.0</D>
                            <xl>0.04959</xl>
                            <ra>0.0</ra>
                            <xd>0.1672</xd>
                            <xq>0.1089</xq>
                            <xd1>0.0522</xd1>
                            <Td01 unit="Sec" value="4.44"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.0376</xq11>
                            <Tq011 unit="Sec" value="0.1"/>
                            <xd11>0.0376</xd11>
                            <Td011 unit="Sec" value="0.07"/>
                        </eq11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus60" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG004">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.006"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="5764.0"/>
                        <desiredVoltage unit="PU" value="1.006"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1500.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1059.0" re="2488.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="20.93"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="7130.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>3.3022</H>
                            <D>0.0</D>
                            <xl>0.304855</xl>
                            <ra>0.0</ra>
                            <xd>2.103</xd>
                            <xq>2.004</xq>
                            <xd1>0.3209</xd1>
                            <Td01 unit="Sec" value="7.95"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>1.162</xq1>
                            <Tq01 unit="Sec" value="0.76"/>
                            <xd11>0.2567</xd11>
                            <Td011 unit="Sec" value="0.026"/>
                            <xq11>0.2638</xq11>
                            <Tq011 unit="Sec" value="0.174"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus61" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG005">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2660.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="316.8"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="52.0" re="104.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.87" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="24.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>88.61</H>
                            <D>0.0</D>
                            <xl>0.0060</xl>
                            <ra>0.0</ra>
                            <xd>0.0541</xd>
                            <xq>0.0425</xq>
                            <xd1>0.0101</xd1>
                            <Td01 unit="Sec" value="6.7"/>
                            <seFmt1>
<se100>18.3</se100>
<se120>55.50000000000001</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0171</xq1>
                            <Tq01 unit="Sec" value="1.8"/>
                            <xd11>0.0079</xd11>
                            <Td011 unit="Sec" value="3.05"/>
                            <xq11>0.0081</xq11>
                            <Tq011 unit="Sec" value="0.0675"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus62" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG006">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2674.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="916.7"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="873.9" re="1212.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.222" re="2.19"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>95.857</H>
                            <D>0.0</D>
                            <xl>0.0062699999999999995</xl>
                            <ra>0.0</ra>
                            <xd>0.0254</xd>
                            <xq>0.0197</xq>
                            <xd1>0.0066</xd1>
                            <Td01 unit="Sec" value="5.16"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0111</xq1>
                            <Tq01 unit="Sec" value="8.5"/>
                            <xd11>0.0051</xd11>
                            <Td011 unit="Sec" value="0.0663"/>
                            <xq11>0.0051</xq11>
                            <Tq011 unit="Sec" value="0.1305"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus63" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG007">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1194.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="559.9"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="256.2" re="658.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="3.21"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>46.206</H>
                            <D>0.0</D>
                            <xl>0.0032</xl>
                            <ra>0.0</ra>
                            <xd>0.1281</xd>
                            <xq>0.123</xq>
                            <xd1>0.0152</xd1>
                            <Td01 unit="Sec" value="11.71"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0265</xq1>
                            <Tq01 unit="Sec" value="3.09"/>
                            <xd11>0.0099</xd11>
                            <Td011 unit="Sec" value="0.085"/>
                            <xq11>0.0105</xq11>
                            <Tq011 unit="Sec" value="0.0898"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus64" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG009">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.989"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2160.0"/>
                        <desiredVoltage unit="PU" value="0.989"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="236.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="423.9" re="546.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="1.64" re="6.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="2590.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq1Ed1MachModel>
                            <H>5.3162</H>
                            <D>0.0</D>
                            <xl>0.1787</xl>
                            <ra>0.0</ra>
                            <xd>1.049</xd>
                            <xq>0.777</xq>
                            <xd1>0.2564</xd1>
                            <Td01 unit="Sec" value="7.47"/>
                            <seFmt1>
<se100>12.61</se100>
<se120>34.599999999999994</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.5413</xq1>
                            <Tq01 unit="Sec" value="2.24"/>
                        </eq1Ed1MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus65" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG010">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1355.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="116.4"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="10.0" re="15.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.06" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1665.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.4054</H>
                            <D>0.0</D>
                            <xl>0.3135</xl>
                            <ra>0.0</ra>
                            <xd>1.21</xd>
                            <xq>0.75</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="9.19"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.245</xq11>
                            <Tq011 unit="Sec" value="0.22"/>
                            <xd11>0.222</xd11>
                            <Td011 unit="Sec" value="0.1"/>
                        </eq11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus66" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG011">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1488.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="486.9"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="172.3" re="442.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.98" re="2.2"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>54.116</H>
                            <D>0.0</D>
                            <xl>0.0039</xl>
                            <ra>1.0E-4</ra>
                            <xd>0.0889</xd>
                            <xq>0.0709</xq>
                            <xd1>0.0165</xd1>
                            <Td01 unit="Sec" value="5.05"/>
                            <seFmt1>
<se100>6.88</se100>
<se120>20.599999999999998</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0266</xq1>
                            <Tq01 unit="Sec" value="3.84"/>
                            <xd11>0.0122</xd11>
                            <Td011 unit="Sec" value="1.45"/>
                            <xq11>0.012</xq11>
                            <Tq011 unit="Sec" value="3.02"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus67" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG012">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="704.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="253.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="239.9" re="481.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.222" re="1.87"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>31.103</H>
                            <D>0.08</D>
                            <xl>0.0017</xl>
                            <ra>0.0</ra>
                            <xd>0.147</xd>
                            <xq>0.1236</xq>
                            <xd1>0.0256</xd1>
                            <Td01 unit="Sec" value="4.95"/>
                            <seFmt1>
<se100>1.77</se100>
<se120>6.4</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0476</xq1>
                            <Tq01 unit="Sec" value="5.29"/>
                            <xd11>0.0182</xd11>
                            <Td011 unit="Sec" value="0.0777"/>
                            <xq11>0.0182</xq11>
                            <Tq011 unit="Sec" value="0.1402"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus68" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG013">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1084.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="54.44"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="8.0" re="12.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.063" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1332.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.4054</H>
                            <D>0.0</D>
                            <xl>0.3135</xl>
                            <ra>0.0</ra>
                            <xd>1.21</xd>
                            <xq>0.75</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="9.19"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq11>0.245</xq11>
                            <Tq011 unit="Sec" value="0.22"/>
                            <xd11>0.222</xd11>
                            <Td011 unit="Sec" value="0.1"/>
                        </eq11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus69" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG014">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0070000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1831.0"/>
                        <desiredVoltage unit="PU" value="1.0070000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="649.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="181.0" re="464.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="-3.02"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>55.11</H>
                            <D>0.0</D>
                            <xl>0.01083</xl>
                            <ra>0.0</ra>
                            <xd>0.0625</xd>
                            <xq>0.0522</xq>
                            <xd1>0.0114</xd1>
                            <Td01 unit="Sec" value="6.36"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0208</xq1>
                            <Tq01 unit="Sec" value="0.32"/>
                            <xd11>0.0087</xd11>
                            <Td011 unit="Sec" value="0.0591"/>
                            <xq11>0.0087</xq11>
                            <Tq011 unit="Sec" value="0.1364"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus70" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG015">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="0.994"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="842.0"/>
                        <desiredVoltage unit="PU" value="0.994"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="236.2"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="150.2" re="258.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.22" re="2.94"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>35.216</H>
                            <D>0.0</D>
                            <xl>0.0091</xl>
                            <ra>0.0</ra>
                            <xd>0.1481</xd>
                            <xq>0.1312</xq>
                            <xd1>0.0235</xd1>
                            <Td01 unit="Sec" value="2.79"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0467</xq1>
                            <Tq01 unit="Sec" value="2.26"/>
                            <xd11>0.0165</xd11>
                            <Td011 unit="Sec" value="0.1013"/>
                            <xq11>0.0168</xq11>
                            <Tq011 unit="Sec" value="0.5725"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus71" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG016">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2931.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="569.7"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="284.7" re="599.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-4.06" re="7.82"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="3450.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>3.3357</H>
                            <D>0.0</D>
                            <xl>0.05</xl>
                            <ra>0.0</ra>
                            <xd>2.18</xd>
                            <xq>2.073</xq>
                            <xd1>0.3485</xd1>
                            <Td01 unit="Sec" value="6.33"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.8349</xq1>
                            <Tq01 unit="Sec" value="0.73"/>
                            <xd11>0.2588</xd11>
                            <Td011 unit="Sec" value="0.03"/>
                            <xq11>0.2588</xq11>
                            <Tq011 unit="Sec" value="0.204"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus72" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG017">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.008"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="6008.0"/>
                        <desiredVoltage unit="PU" value="1.008"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1179.0"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" im="15.05" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>325.56</H>
                            <D>0.0</D>
                            <xl>0.0015</xl>
                            <ra>0.0</ra>
                            <xd>0.0134</xd>
                            <xq>0.0104</xq>
                            <xd1>0.0040</xd1>
                            <Td01 unit="Sec" value="9.6"/>
                            <seFmt1>
<se100>7.4399999999999995</se100>
<se120>29.799999999999997</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0084</xq1>
                            <Tq01 unit="Sec" value="2.79"/>
                            <xd11>0.0028</xd11>
                            <Td011 unit="Sec" value="0.0746"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.1472"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus73" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG018">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="714.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="299.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="177.2" re="432.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="1.99"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="13.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>27.412</H>
                            <D>0.0</D>
                            <xl>0.0146</xl>
                            <ra>0.0</ra>
                            <xd>0.1768</xd>
                            <xq>0.1736</xq>
                            <xd1>0.0243</xd1>
                            <Td01 unit="Sec" value="7.07"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0456</xq1>
                            <Tq01 unit="Sec" value="0.84"/>
                            <xd11>0.0174</xd11>
                            <Td011 unit="Sec" value="0.0853"/>
                            <xq11>0.0189</xq11>
                            <Tq011 unit="Sec" value="0.3467"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus74" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG019">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="3968.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="565.5"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="401.9" re="818.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="5.13"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>150.0</H>
                            <D>0.0</D>
                            <xl>0.0010</xl>
                            <ra>0.0</ra>
                            <xd>0.0419</xd>
                            <xq>0.0407</xq>
                            <xd1>0.0053</xd1>
                            <Td01 unit="Sec" value="4.91"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0131</xq1>
                            <Tq01 unit="Sec" value="1.21"/>
                            <xd11>0.0037</xd11>
                            <Td011 unit="Sec" value="0.0634"/>
                            <xq11>0.0038</xq11>
                            <Tq011 unit="Sec" value="0.3653"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus75" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG020">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2632.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1178.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="688.6" re="1768.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="8.29"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>97.035</H>
                            <D>0.0</D>
                            <xl>3.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.059</xd>
                            <xq>0.0573</xq>
                            <xd1>0.0087</xd1>
                            <Td01 unit="Sec" value="7.13"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0182</xq1>
                            <Tq01 unit="Sec" value="1.22"/>
                            <xd11>0.0062</xd11>
                            <Td011 unit="Sec" value="0.0567"/>
                            <xq11>0.0063</xq11>
                            <Tq011 unit="Sec" value="0.1607"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus76" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG021">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="8144.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1244.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1526.0" re="3076.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="5.22"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="26.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>304.16</H>
                            <D>0.0</D>
                            <xl>4.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.02</xd>
                            <xq>0.0192</xq>
                            <xd1>0.0027</xd1>
                            <Td01 unit="Sec" value="4.67"/>
                            <seFmt1>
<se100>1.55</se100>
<se120>4.7</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0051</xq1>
                            <Tq01 unit="Sec" value="1.45"/>
                            <xd11>0.0019</xd11>
                            <Td011 unit="Sec" value="0.0501"/>
                            <xq11>0.0019</xq11>
                            <Tq011 unit="Sec" value="0.1904"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus77" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG022">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.002"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2288.0"/>
                        <desiredVoltage unit="PU" value="1.002"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="834.5"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="597.8" re="1524.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="5.6"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>82.744</H>
                            <D>0.0</D>
                            <xl>0.0027</xl>
                            <ra>0.0</ra>
                            <xd>0.0684</xd>
                            <xq>0.0673</xq>
                            <xd1>0.0083</xd1>
                            <Td01 unit="Sec" value="8.21"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.016</xq1>
                            <Tq01 unit="Sec" value="2.09"/>
                            <xd11>0.0053</xd11>
                            <Td011 unit="Sec" value="0.1182"/>
                            <xq11>0.0054</xq11>
                            <Tq011 unit="Sec" value="0.6441"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus78" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG023">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="4819.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1330.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="683.0" re="1394.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="2.6"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>186.74</H>
                            <D>0.0</D>
                            <xl>4.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0309</xd>
                            <xq>0.0302</xq>
                            <xd1>0.0042</xd1>
                            <Td01 unit="Sec" value="6.43"/>
                            <seFmt1>
<se100>6.04</se100>
<se120>28.9</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0096</xq1>
                            <Tq01 unit="Sec" value="1.09"/>
                            <xd11>0.0033</xd11>
                            <Td011 unit="Sec" value="0.0349"/>
                            <xq11>0.0034</xq11>
                            <Tq011 unit="Sec" value="0.2073"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus79" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG024">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2987.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="550.1"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="245.5" re="649.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-3.72" re="4.36"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>96.816</H>
                            <D>0.0</D>
                            <xl>0.0047</xl>
                            <ra>1.0E-4</ra>
                            <xd>0.0576</xd>
                            <xq>0.0561</xq>
                            <xd1>0.0080</xd1>
                            <Td01 unit="Sec" value="8.14"/>
                            <seFmt1>
<se100>11.14</se100>
<se120>33.4</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0122</xq1>
                            <Tq01 unit="Sec" value="0.87"/>
                            <xd11>0.0059</xd11>
                            <Td011 unit="Sec" value="0.0436"/>
                            <xq11>0.0059</xq11>
                            <Tq011 unit="Sec" value="0.0721"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus80" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG025">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2020.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="771.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="263.9" re="314.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.016" re="3.28"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>106.27</H>
                            <D>0.0</D>
                            <xl>0.0022</xl>
                            <ra>0.0</ra>
                            <xd>0.0508</xd>
                            <xq>0.0321</xq>
                            <xd1>0.0133</xd1>
                            <Td01 unit="Sec" value="9.45"/>
                            <seFmt1>
<se100>4.3</se100>
<se120>11.5</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0291</xq1>
                            <Tq01 unit="Sec" value="14.0"/>
                            <xd11>0.0087</xd11>
                            <Td011 unit="Sec" value="0.0544"/>
                            <xq11>0.0090</xq11>
                            <Tq011 unit="Sec" value="0.0846"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus81" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="EQG026">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.02"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2202.0"/>
                        <desiredVoltage unit="PU" value="1.02"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="720.3"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="31.23" re="0.0"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>87.32</H>
                            <D>0.0</D>
                            <xl>0.0018</xl>
                            <ra>0.0</ra>
                            <xd>0.0395</xd>
                            <xq>0.0278</xq>
                            <xd1>0.0132</xd1>
                            <Td01 unit="Sec" value="8.14"/>
                            <seFmt1>
<se100>4.18</se100>
<se120>11.5</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0277</xq1>
                            <Tq01 unit="Sec" value="0.48"/>
                            <xd11>0.0084</xd11>
                            <Td011 unit="Sec" value="0.0721"/>
                            <xq11>0.0091</xq11>
                            <Tq011 unit="Sec" value="0.1411"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus82" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG027">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="3350.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="686.6"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="72.0" re="144.0"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="24.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>115.92</H>
                            <D>0.0</D>
                            <xl>0.0046</xl>
                            <ra>0.0</ra>
                            <xd>0.043</xd>
                            <xq>0.0341</xq>
                            <xd1>0.0079</xd1>
                            <Td01 unit="Sec" value="6.7"/>
                            <seFmt1>
<se100>18.509999999999998</se100>
<se120>56.49999999999999</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0132</xq1>
                            <Tq01 unit="Sec" value="1.8"/>
                            <xd11>0.0062</xd11>
                            <Td011 unit="Sec" value="3.05"/>
                            <xq11>0.0063</xq11>
                            <Tq011 unit="Sec" value="0.0675"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus83" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="EQG028">
                <nvPairList/>
                <baseVoltage unit="KV" value="22.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="4859.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1265.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="684.5" re="1761.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-4.98" re="13.6"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="22.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>180.73</H>
                            <D>0.0</D>
                            <xl>0.0011</xl>
                            <ra>0.0</ra>
                            <xd>0.0334</xd>
                            <xq>0.0323</xq>
                            <xd1>0.0046</xd1>
                            <Td01 unit="Sec" value="8.55"/>
                            <seFmt1>
<se100>6.93</se100>
<se120>285.0</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0087</xq1>
                            <Tq01 unit="Sec" value="1.6"/>
                            <xd11>0.0031</xd11>
                            <Td011 unit="Sec" value="0.0868"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.2803"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus84" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG029">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.049"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="3570.0"/>
                        <desiredVoltage unit="PU" value="1.049"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="880.8"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="442.6" re="700.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.129" re="5.3"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>146.11</H>
                            <D>0.0</D>
                            <xl>0.0016</xl>
                            <ra>0.0</ra>
                            <xd>0.0388</xd>
                            <xq>0.0354</xq>
                            <xd1>0.0044</xd1>
                            <Td01 unit="Sec" value="7.58"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.0111</xq1>
                            <Tq01 unit="Sec" value="1.92"/>
                            <xd11>0.0036</xd11>
                            <Td011 unit="Sec" value="0.0357"/>
                            <xq11>0.0037</xq11>
                            <Tq011 unit="Sec" value="0.1907"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus85" offLine="false" zoneName="y1" zoneNumber="1" areaNumber="1" name="EQG030">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1352.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="350.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="49.14" re="95.33"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-2.15" re="3.03"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>54.684</H>
                            <D>0.0</D>
                            <xl>0.0015</xl>
                            <ra>6.0E-4</ra>
                            <xd>0.1125</xd>
                            <xq>0.109</xq>
                            <xd1>0.0167</xd1>
                            <Td01 unit="Sec" value="6.31"/>
                            <seFmt1>
<se100>18.04</se100>
<se120>80.7</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0324</xq1>
                            <Tq01 unit="Sec" value="1.55"/>
                            <xd11>0.0116</xd11>
                            <Td011 unit="Sec" value="0.0317"/>
                            <xq11>0.013</xq11>
                            <Tq011 unit="Sec" value="0.0583"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus86" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG031">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2210.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="598.1"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="327.1" re="593.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="3.53"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>105.8</H>
                            <D>0.0</D>
                            <xl>0.0034</xl>
                            <ra>0.0</ra>
                            <xd>0.0425</xd>
                            <xq>0.0294</xq>
                            <xd1>0.0112</xd1>
                            <Td01 unit="Sec" value="7.62"/>
                            <seFmt1>
<se100>7.9799999999999995</se100>
<se120>21.3</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0245</xq1>
                            <Tq01 unit="Sec" value="5.1"/>
                            <xd11>0.0069</xd11>
                            <Td011 unit="Sec" value="0.0492"/>
                            <xq11>0.0081</xq11>
                            <Tq011 unit="Sec" value="0.0617"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus87" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="EQG032">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="1200.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="223.5"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" im="0.04" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="1334.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.4003</H>
                            <D>0.0</D>
                            <xl>0.134</xl>
                            <ra>0.0</ra>
                            <xd>0.987</xd>
                            <xq>0.69</xq>
                            <xd1>0.33</xd1>
                            <Td01 unit="Sec" value="12.1"/>
                            <seFmt1>
<se100>15.0</se100>
<se120>40.0</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.2</xq1>
                            <Tq01 unit="Sec" value="0.09"/>
                            <xd11>0.2</xd11>
                            <Td011 unit="Sec" value="0.109"/>
                            <xq11>0.198</xq11>
                            <Tq011 unit="Sec" value="0.086"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus88" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="EQG033">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0090000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="5339.0"/>
                        <desiredVoltage unit="PU" value="1.0090000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="876.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="158.4" re="228.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.59" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="6750.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>3.7276</H>
                            <D>0.0</D>
                            <xl>0.0473</xl>
                            <ra>0.0</ra>
                            <xd>0.891</xd>
                            <xq>0.6075</xq>
                            <xd1>0.2903</xd1>
                            <Td01 unit="Sec" value="5.02"/>
                            <seFmt1>
<se100>3.02</se100>
<se120>10.6</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq11>0.2363</xq11>
                            <Tq011 unit="Sec" value="0.1074"/>
                            <xd11>0.1958</xd11>
                            <Td011 unit="Sec" value="0.0471"/>
                        </eq11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus89" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="EQG034">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2735.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="615.8"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="19.41" re="36.04"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="3100.0"/>
                        <ratedVoltage unit="KV" value="15.8"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.6797</H>
                            <D>0.0</D>
                            <xl>0.279775</xl>
                            <ra>0.0</ra>
                            <xd>1.014</xd>
                            <xq>0.8675</xq>
                            <xd1>0.2945</xd1>
                            <Td01 unit="Sec" value="9.33"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.6758</xq1>
                            <Tq01 unit="Sec" value="0.55"/>
                            <xd11>0.2077</xd11>
                            <Td011 unit="Sec" value="0.111"/>
                            <xq11>0.2139</xq11>
                            <Tq011 unit="Sec" value="0.197"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus90" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="EQG035">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="5010.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="1020.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="771.7" re="1036.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="7.49"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>214.69</H>
                            <D>0.0</D>
                            <xl>0.0024</xl>
                            <ra>0.0</ra>
                            <xd>0.0254</xd>
                            <xq>0.0211</xq>
                            <xd1>0.0039</xd1>
                            <Td01 unit="Sec" value="7.19"/>
                            <seFmt1>
<se100>8.62</se100>
<se120>21.5</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0090</xq1>
                            <Tq01 unit="Sec" value="1.61"/>
                            <xd11>0.0032</xd11>
                            <Td011 unit="Sec" value="0.0853"/>
                            <xq11>0.0033</xq11>
                            <Tq011 unit="Sec" value="0.3962"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus91" offLine="false" zoneName="y1" zoneNumber="1" areaNumber="1" name="EQG036">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2026.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="706.4"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="781.0" re="779.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.626" re="3.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>93.731</H>
                            <D>0.0</D>
                            <xl>0.0028</xl>
                            <ra>0.0</ra>
                            <xd>0.0409</xd>
                            <xq>0.0298</xq>
                            <xd1>0.0097</xd1>
                            <Td01 unit="Sec" value="5.67"/>
                            <seFmt1>
<se100>5.25</se100>
<se120>17.4</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.0192</xq1>
                            <Tq01 unit="Sec" value="13.0"/>
                            <xd11>0.0070</xd11>
                            <Td011 unit="Sec" value="0.0632"/>
                            <xq11>0.0072</xq11>
                            <Tq011 unit="Sec" value="0.155"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus92" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="EQG037">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2100.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="425.8"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" im="0.113" re="0.0"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="2334.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>4.3599</H>
                            <D>0.0</D>
                            <xl>0.15</xl>
                            <ra>0.0</ra>
                            <xd>1.015</xd>
                            <xq>0.73</xq>
                            <xd1>0.305</xd1>
                            <Td01 unit="Sec" value="12.6"/>
                            <seFmt1>
<se100>10.0</se100>
<se120>40.0</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.6</xq1>
                            <Tq01 unit="Sec" value="0.06"/>
                            <xd11>0.228</xd11>
                            <Td011 unit="Sec" value="0.118"/>
                            <xq11>0.241</xq11>
                            <Tq011 unit="Sec" value="0.304"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus93" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="EQG038">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0230000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2151.0"/>
                        <desiredVoltage unit="PU" value="1.0230000000000001"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="586.1"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="294.5" re="296.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="1.88" re="-0.44"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="10.5"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11MachModel>
                            <H>100.75</H>
                            <D>0.0</D>
                            <xl>9.0E-4</xl>
                            <ra>0.0</ra>
                            <xd>0.0251</xd>
                            <xq>0.0174</xq>
                            <xd1>0.0082</xd1>
                            <Td01 unit="Sec" value="5.8"/>
                            <seFmt1>
<se100>1.1900000000000002</se100>
<se120>4.2</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq11>0.0076</xq11>
                            <Tq011 unit="Sec" value="0.2016"/>
                            <xd11>0.0073</xd11>
                            <Td011 unit="Sec" value="0.0905"/>
                        </eq11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus94" offLine="false" zoneName="y1" zoneNumber="1" areaNumber="1" name="EQG039">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" im="0.0" re="2222.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" active="false" min="0.0" max="637.3"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="562.0" re="551.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.0" re="3.95"/>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="100.0"/>
                        <ratedVoltage unit="KV" value="20.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>102.91</H>
                            <D>0.0</D>
                            <xl>0.0011</xl>
                            <ra>6.0E-4</ra>
                            <xd>0.0305</xd>
                            <xq>0.0218</xq>
                            <xd1>0.0077</xd1>
                            <Td01 unit="Sec" value="6.08"/>
                            <seFmt1>
<se100>1.46</se100>
<se120>4.5</se120>
<sliner>0.8</sliner>
                            </seFmt1>
                            <xq1>0.014</xq1>
                            <Tq01 unit="Sec" value="29.0"/>
                            <xd11>0.0066</xd11>
                            <Td011 unit="Sec" value="0.0811"/>
                            <xq11>0.0073</xq11>
                            <Tq011 unit="Sec" value="0.18"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
            <dstabBus id="Bus95" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="GAOM0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="254.7" re="796.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="4.18" re="3.23"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012919" re="5.95E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus96" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="GAOME0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="121.1" re="366.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="1.11" re="1.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.032881" re="7.4E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus97" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="GG-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="129.9" re="180.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.44" re="1.5"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.015968" re="2.27E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus98" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="GL-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="191.4" re="322.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-5.27" re="1.98"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.056226" re="0.001212"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus99" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="GUANGN0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="501.9" re="1232.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.79" re="7.8"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012262" re="3.47E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus100" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="GUIY">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="323.8" re="973.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="7.07" re="-5.31"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.00848" re="0.001224"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus101" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="HC-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="125.6" re="340.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-3.67" re="0.855"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.054093" re="0.002179"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus102" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HEY50H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="41.69" re="193.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="3.03" re="0.684"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.026739" re="0.001727"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus103" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HUADU0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="224.6" re="965.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="5.73" re="1.84"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.008439" re="7.24E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus104" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="HUISHUI">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="181.1" re="468.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.99" re="3.56"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.025494" re="0.001591"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus105" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="HUIZ0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="300.5" re="1020.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="15.07" re="11.41"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.006432" re="6.67E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus106" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="HZ-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="109.6" re="237.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.46" re="1.02"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.069124" re="0.001198"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus107" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="JIANGM0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="194.0" re="570.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="3.34" re="2.59"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.01834" re="4.06E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus108" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="LB-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="103.9" re="161.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.37" re="4.98"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012095" re="2.85E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus109" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="LD-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="138.7" re="316.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.17" re="1.31"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.063973" re="0.001566"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus110" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="LIPING">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="94.4" re="209.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-3.12" re="0.974"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.067544" re="8.0E-6"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus111" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="LT-5G">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="1983.0" re="0.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.04" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.002754" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus112" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="LUODO0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="638.7" re="1465.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-2.03" re="7.33"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012526" re="5.09E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus113" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="NN-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="560.1" re="1096.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.75" re="6.79"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.032838" re="8.96E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus114" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="PG-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="174.9" re="352.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-5.77" re="1.68"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.046526" re="4.58E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus115" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="QDONG">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="237.7" re="800.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="11.59" re="4.35"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.014523" re="0.001721"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus116" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="QDONG3">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="588.3" re="800.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.45" re="1.18"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.031397" re="0.001957"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus117" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="QINGY50H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="56.28" re="0.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.32" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.032693" re="0.001843"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus118" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="SHAJ50P">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="-1.59" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.003466" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus119" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="ST-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="318.4" re="678.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-4.97" re="3.2"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.026251" re="5.32E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus120" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="TSQB-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="14.71" re="0.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-3.32" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.008358" re="-5.0E-5"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus121" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="TSQD-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="0.0" re="80.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.07" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="-0.42464" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus122" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="TSQD-M">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="23.43" re="35.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="13.04" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.006936" re="3.41E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus123" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="WZ-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="123.4" re="335.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.96" re="1.58"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.025024" re="9.55E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus124" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="XINREN">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="251.6" re="378.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.48" re="2.11"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.056188" re="0.002888"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus125" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="XREN-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="18.98" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.009604" re="0.001726"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus126" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="YANGJ50H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="161.1" re="525.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="4.0" re="8.19"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.009552" re="8.76E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus127" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="YL-H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="399.7" re="769.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.35" re="7.6"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.016347" re="7.87E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus128" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="YT-5G">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="-0.5" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.008133" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus129" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="ZENGD0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="30.81" re="0.0"/>
            </dstabBus>
            <dstabBus id="Bus130" offLine="false" zoneName="GD" zoneNumber="1" areaNumber="1" name="ZHAOQ0H">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="350.0" re="985.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.41" re="4.37"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.012386" re="7.96E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus131" offLine="false" zoneName="DC" zoneNumber="1" areaNumber="1" name="ZQ-HLZ">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="16.14" re="0.0"/>
            </dstabBus>
            <dstabBus id="Bus132" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="changkg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="83.35" re="98.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.16" re="10.07"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.010377" re="9.63E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus133" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="hongheg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="489.5" re="618.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="0.07" re="4.42"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.017664" re="8.25E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus134" offLine="false" zoneName="gz" zoneNumber="1" areaNumber="1" name="kaiguan">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="299.8" re="710.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="6.47" re="-3.29"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.00591" re="4.44E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus135" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="kunxibg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="141.5" re="164.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-3.87" re="3.51"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.038619" re="0.001492"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus136" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="lixianjg">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="17.24" re="86.34"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="9.55" re="1.6"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.011758" re="9.51E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus137" offLine="false" zoneName="xn" zoneNumber="1" areaNumber="1" name="manw500g">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="6.917" re="14.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-0.99" re="0.25"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.00844" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus138" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="qidiang">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="19.43" re="27.68"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="-1.08" re="10.02"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.021345" re="4.79E-4"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus139" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="wenshang">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="243.5" re="338.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" im="2.0" re="2.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.033159" re="0.001241"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus140" offLine="false" zoneName="yn" zoneNumber="1" areaNumber="1" name="xiaowang">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" im="-5.04" re="0.0"/>
                <scShuntLoadData>
                    <zeroZ unit="PU" im="0.00875" re="0.0"/>
                </scShuntLoadData>
            </dstabBus>
            <dstabBus id="Bus141" offLine="false" zoneName="GX" zoneNumber="1" areaNumber="1" name="GG1S">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.04"/>
                <angle unit="DEG" value="0.0"/>
                <genData>
                    <equivGen code="Swing">
                        <power unit="MVA" im="0.0" re="480.2"/>
                        <desiredVoltage unit="PU" value="1.04"/>
                        <desiredAngle unit="DEG" value="0.0"/>
                        <qLimit unit="MVAR" min="0.0" max="300.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" im="150.0" re="42.84"/>
                    </equivLoad>
                </loadData>
                <dynamicGenList>
                    <dynamicGen id="1">
                        <ratedPower unit="MW" value="667.0"/>
                        <ratedVoltage unit="KV" value="18.0"/>
                        <pContributionPercent>100.0</pContributionPercent>
                        <qContributionPercent>100.0</qContributionPercent>
                        <eq11Ed11MachModel>
                            <H>2.1724</H>
                            <D>0.0</D>
                            <xl>0.26789999999999997</xl>
                            <ra>0.0</ra>
                            <xd>1.822</xd>
                            <xq>1.802</xq>
                            <xd1>0.282</xd1>
                            <Td01 unit="Sec" value="5.36"/>
                            <seFmt1>
<se100>0.0</se100>
<se120>0.0</se120>
<sliner>10.0</sliner>
                            </seFmt1>
                            <xq1>0.451</xq1>
                            <Tq01 unit="Sec" value="1.7"/>
                            <xd11>0.236</xd11>
                            <Td011 unit="Sec" value="0.04"/>
                            <xq11>0.236</xq11>
                            <Tq011 unit="Sec" value="0.27"/>
                        </eq11Ed11MachModel>
                    </dynamicGen>
                </dynamicGenList>
            </dstabBus>
        </busList>
        <branchList>
            <dstabLine circuitId="0" id="Bus4_to_Bus55_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus4"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus15_to_Bus14_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus15"/>
                <toBus idRef="Bus14"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="3.19E-4" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus36_to_Bus122_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus36"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="3.19E-4" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus38_to_Bus125_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus38"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="3.19E-4" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus41_to_Bus40_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus41"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="3.19E-4" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus2_to_Bus1_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus2"/>
                <toBus idRef="Bus1"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="3.19E-4" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus44_to_Bus131_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus44"/>
                <toBus idRef="Bus131"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus11_to_Bus129_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus11"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus10_to_Bus53_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus10"/>
                <toBus idRef="Bus53"/>
                <z unit="PU" im="1.0E-4" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
            </dstabLine>
            <dstabXfr circuitId="0" id="Bus126_to_Bus57_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus57"/>
                <z unit="PU" im="0.01085" re="9.0E-5"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus57_to_Bus20_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus57"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" im="0.00447" re="2.5E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus54_to_Bus55_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" im="0.01039" re="0.0"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="0.9565"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" im="0.008658" re="0.0"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus53_to_Bus75_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" im="0.02484" re="3.0E-5"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus23_to_Bus75_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" im="0.03138" re="0.0"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus96_to_Bus73_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus73"/>
                <z unit="PU" im="0.2564" re="0.03492"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus22_to_Bus78_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus78"/>
                <z unit="PU" im="0.03457" re="0.0"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus5_to_Bus66_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus66"/>
                <z unit="PU" im="0.038" re="0.00231"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus37_to_Bus79_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus79"/>
                <z unit="PU" im="0.00857" re="2.4E-4"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus78_to_Bus118_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" im="0.00268" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0053"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus60_to_Bus7_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus7"/>
                <z unit="PU" im="0.00707" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.994"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus9_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" im="0.02981" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus65_to_Bus39_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus65"/>
                <toBus idRef="Bus39"/>
                <z unit="PU" im="0.0081" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus12_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" im="0.0435" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus68_to_Bus16_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus68"/>
                <toBus idRef="Bus16"/>
                <z unit="PU" im="0.0101" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus76_to_Bus21_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus21"/>
                <z unit="PU" im="0.0066" re="8.0E-5"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus60_to_Bus33_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.01716" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus63_to_Bus95_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus63"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.02005" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus76_to_Bus105_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.00772" re="4.0E-5"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus79_to_Bus17_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" im="0.08912" re="9.4E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus70_to_Bus112_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.07447" re="0.0039"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus71_to_Bus33_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.01242" re="1.8E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus71_to_Bus19_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" im="0.01085" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus73_to_Bus130_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus73"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.04207" re="0.00144"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus25_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" im="0.00665" re="2.6E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus77_to_Bus42_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" im="0.01855" re="3.3E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus35_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" im="0.02377" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus83_to_Bus43_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" im="0.02525" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus78_to_Bus99_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" im="0.02016" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus66_to_Bus102_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus66"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" im="0.03621" re="1.1E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus74_to_Bus103_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus74"/>
                <toBus idRef="Bus103"/>
                <z unit="PU" im="0.01119" re="8.6E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus79_to_Bus107_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" im="0.06189" re="0.00146"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus70_to_Bus117_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" im="0.04527" re="0.0015"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus72_to_Bus111_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus111"/>
                <z unit="PU" im="9.0E-4" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0396"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus72_to_Bus128_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" im="0.00797" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0375"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus89_to_Bus137_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus137"/>
                <z unit="PU" im="0.00932" re="1.0E-5"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus89_to_Bus47_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus47"/>
                <z unit="PU" im="0.01342" re="1.6E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus141_to_Bus97_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus141"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" im="0.02168" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus86_to_Bus100_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" im="0.02772" re="0.00262"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus80_to_Bus120_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" im="0.00937" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0509"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus125_to_Bus82_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus82"/>
                <z unit="PU" im="0.00617" re="1.6E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="24.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus94_to_Bus132_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus94"/>
                <toBus idRef="Bus132"/>
                <z unit="PU" im="0.03097" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus85_to_Bus138_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus85"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.06693" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus50_to_Bus85_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus85"/>
                <z unit="PU" im="0.01119" re="1.4E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus48_to_Bus93_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus93"/>
                <z unit="PU" im="0.02573" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus87_to_Bus49_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus87"/>
                <toBus idRef="Bus49"/>
                <z unit="PU" im="0.01" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="1" id="Bus92_to_Bus140_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus92"/>
                <toBus idRef="Bus140"/>
                <z unit="PU" im="0.0058" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus81_to_Bus120_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus81"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" im="0.20871" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus122_to_Bus81_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus122"/>
                <toBus idRef="Bus81"/>
                <z unit="PU" im="0.01093" re="2.6E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="230.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus1_to_Bus84_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" im="0.03008" re="0.00123"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus134_to_Bus84_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus134"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" im="0.0096" re="1.4E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus61_to_Bus3_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus61"/>
                <toBus idRef="Bus3"/>
                <z unit="PU" im="0.00852" re="2.7E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="24.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus58_to_Bus6_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus58"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" im="0.04161" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus106_to_Bus59_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" im="0.1945" re="0.01525"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus123_to_Bus59_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" im="0.03502" re="3.0E-5"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus127_to_Bus62_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus62"/>
                <z unit="PU" im="0.0264" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus98_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" im="0.08082" re="2.2E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus64_to_Bus115_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus64"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" im="0.06171" re="0.00397"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus116_to_Bus64_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus64"/>
                <z unit="PU" im="0.0105" re="2.0E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus90_to_Bus100_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" im="0.00796" re="3.9E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus109_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" im="0.13183" re="0.00444"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus67_to_Bus119_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" im="0.04553" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus115_to_Bus86_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus86"/>
                <z unit="PU" im="0.10345" re="0.00841"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="15.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus90_to_Bus115_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" im="0.01465" re="2.9E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus80_to_Bus124_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" im="0.04968" re="5.1E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus121_to_Bus122_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" im="0.016" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" im="0.015349" re="0.0"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus133_to_Bus91_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus91"/>
                <z unit="PU" im="0.01478" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus88_to_Bus136_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus88"/>
                <toBus idRef="Bus136"/>
                <z unit="PU" im="0.00632" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus51_to_Bus94_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus94"/>
                <z unit="PU" im="0.02493" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus120_to_Bus122_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" im="0.01518" re="0.00136"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
                <z0 unit="PU" im="0.046573" re="0.0"/>
                <xfrZeroSeq>
                    <conectionLocation>BetweenBus1nBus2</conectionLocation>
                </xfrZeroSeq>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus62_to_Bus113_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus62"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" im="0.0201" re="1.8E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus69_to_Bus101_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus69"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" im="0.08843" re="0.00627"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus86_to_Bus104_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" im="0.03958" re="2.7E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus91_to_Bus139_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus91"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" im="0.05963" re="1.1E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus108_to_Bus69_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" im="0.01284" re="0.0"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabXfr circuitId="0" id="Bus97_to_Bus69_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" im="0.1211" re="0.00464"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </dstabXfr>
            <dstabLine circuitId="3" id="Bus20_to_Bus126_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" im="0.13338" re="0.01322"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.819585" re="0.469449"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus5_to_Bus102_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" im="0.09104" re="0.00845"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.484791" re="0.257613"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus7_to_Bus33_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.04454" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.1423" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus34_to_Bus8_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" im="0.02128" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.063746" re="0.011553"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus21_to_Bus102_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" im="0.01814" re="0.00136"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.043214" re="0.011707"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus13_to_Bus105_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus13"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.02015" re="1.5E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.1029" re="0.019827"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus21_to_Bus105_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.03846" re="0.00289"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.206085" re="0.101575"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus37_to_Bus107_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" im="0.02679" re="0.0"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.01764" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.076599" re="0.015407"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus17_to_Bus126_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" im="0.09007" re="0.00307"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.342293" re="0.188044"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus53_to_Bus23_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" im="0.0010" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.11444" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00236" re="6.3E-4"/>
                <y0ShuntFromSide unit="PU" im="0.03903" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus53_to_Bus23_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" im="0.0010" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.11444" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00236" re="6.3E-4"/>
                <y0ShuntFromSide unit="PU" im="0.03903" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus19_to_Bus33_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus19"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.00385" re="3.4E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.011569" re="0.004171"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus117_to_Bus112_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus117"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.12108" re="0.01213"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="1.1593" re="1.05057"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus54_to_Bus42_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" im="0.00444" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.50362" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01052" re="0.0029"/>
                <y0ShuntFromSide unit="PU" im="0.17188" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus54_to_Bus42_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" im="0.00444" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.50362" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01052" re="0.0029"/>
                <y0ShuntFromSide unit="PU" im="0.17188" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus131_to_Bus130_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.0019" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.24232" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00601" re="7.32E-4"/>
                <y0ShuntFromSide unit="PU" im="0.082392" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.082392" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus131_to_Bus130_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.0019" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.24232" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00601" re="7.32E-4"/>
                <y0ShuntFromSide unit="PU" im="0.082392" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.082392" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus102_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" im="0.00925" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.06854" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04608" re="0.01061"/>
                <y0ShuntFromSide unit="PU" im="0.20198" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus102_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" im="0.00925" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.06854" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04608" re="0.01061"/>
                <y0ShuntFromSide unit="PU" im="0.20198" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus13_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.00553" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.62952" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01315" re="0.00354"/>
                <y0ShuntFromSide unit="PU" im="0.21477" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus13_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.00553" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.62952" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01315" re="0.00354"/>
                <y0ShuntFromSide unit="PU" im="0.21477" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus5_to_Bus34_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" im="0.00372" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.42754" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01841" re="0.00426"/>
                <y0ShuntFromSide unit="PU" im="0.08081" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus5_to_Bus34_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" im="0.00372" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.42754" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01841" re="0.00426"/>
                <y0ShuntFromSide unit="PU" im="0.08081" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus7_to_Bus105_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.00553" re="5.4E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.62952" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02086" re="0.00562"/>
                <y0ShuntFromSide unit="PU" im="0.21433" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus13_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.0058" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.67496" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02912" re="0.00671"/>
                <y0ShuntFromSide unit="PU" im="0.12756" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus13_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.0058" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.67496" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02912" re="0.00671"/>
                <y0ShuntFromSide unit="PU" im="0.12756" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus105_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.00517" re="5.4E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.58388" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01932" re="0.00517"/>
                <y0ShuntFromSide unit="PU" im="0.19867" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus105_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" im="0.00517" re="5.4E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.58388" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01932" re="0.00517"/>
                <y0ShuntFromSide unit="PU" im="0.19867" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus8_to_Bus19_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus8_to_Bus19_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus96_to_Bus130_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.00254" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.29238" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01261" re="0.0029"/>
                <y0ShuntFromSide unit="PU" im="0.05524" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus96_to_Bus130_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.00254" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.29238" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01261" re="0.0029"/>
                <y0ShuntFromSide unit="PU" im="0.05524" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus99_to_Bus118_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" im="0.00426" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.49216" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01025" re="0.00281"/>
                <y0ShuntFromSide unit="PU" im="0.16791" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus99_to_Bus118_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" im="0.00426" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.49216" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01025" re="0.00281"/>
                <y0ShuntFromSide unit="PU" im="0.16791" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus12_to_Bus9_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" im="0.00254" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.43726" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00952" re="0.00145"/>
                <y0ShuntFromSide unit="PU" im="0.09768" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus12_to_Bus9_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" im="0.00254" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.43726" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00952" re="0.00145"/>
                <y0ShuntFromSide unit="PU" im="0.09768" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus54_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" im="0.00299" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.34332" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00717" re="0.0019"/>
                <y0ShuntFromSide unit="PU" im="0.1172" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus54_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" im="0.00299" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.34332" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00717" re="0.0019"/>
                <y0ShuntFromSide unit="PU" im="0.1172" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus5_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" im="0.01333" re="9.1E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.54108" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06649" re="0.01533"/>
                <y0ShuntFromSide unit="PU" im="0.29128" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus5_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" im="0.01333" re="9.1E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.54108" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06649" re="0.01533"/>
                <y0ShuntFromSide unit="PU" im="0.29128" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus16_to_Bus5_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" im="0.00172" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.1947" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00644" re="0.00172"/>
                <y0ShuntFromSide unit="PU" im="0.06626" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus16_to_Bus13_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.00345" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.40064" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00834" re="0.00227"/>
                <y0ShuntFromSide unit="PU" im="0.13671" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus16_to_Bus13_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" im="0.00345" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.40064" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00834" re="0.00227"/>
                <y0ShuntFromSide unit="PU" im="0.13671" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus107_to_Bus95_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00517" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.59536" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01243" re="0.00336"/>
                <y0ShuntFromSide unit="PU" im="0.20308" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus107_to_Bus95_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00517" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.59536" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01243" re="0.00336"/>
                <y0ShuntFromSide unit="PU" im="0.20308" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus107_to_Bus35_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" im="0.00308" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.35478" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00735" re="0.0020"/>
                <y0ShuntFromSide unit="PU" im="0.12105" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus107_to_Bus35_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" im="0.00308" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.35478" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00735" re="0.0020"/>
                <y0ShuntFromSide unit="PU" im="0.12105" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus17_to_Bus107_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" im="0.00599" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.68686" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01433" re="0.0039"/>
                <y0ShuntFromSide unit="PU" im="0.23428" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus17_to_Bus107_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" im="0.00599" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.68686" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01433" re="0.0039"/>
                <y0ShuntFromSide unit="PU" im="0.23428" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus17_to_Bus22_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00989" re="7.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.14748" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04952" re="0.01143"/>
                <y0ShuntFromSide unit="PU" im="0.21686" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus17_to_Bus22_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00989" re="7.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.14748" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04952" re="0.01143"/>
                <y0ShuntFromSide unit="PU" im="0.21686" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus112_to_Bus54_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" im="0.00372" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.42358" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01406" re="0.00381"/>
                <y0ShuntFromSide unit="PU" im="0.14421" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus112_to_Bus54_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" im="0.00372" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.42358" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0088" re="0.00236"/>
                <y0ShuntFromSide unit="PU" im="0.14454" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus112_to_Bus95_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus112_to_Bus95_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus22_to_Bus99_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" im="0.00481" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.54948" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01143" re="0.00308"/>
                <y0ShuntFromSide unit="PU" im="0.18743" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus22_to_Bus99_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" im="0.00481" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.54948" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01143" re="0.00308"/>
                <y0ShuntFromSide unit="PU" im="0.18743" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus23_to_Bus33_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.00263" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.29768" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00617" re="0.00172"/>
                <y0ShuntFromSide unit="PU" im="0.10154" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus23_to_Bus33_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" im="0.00263" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.29768" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00617" re="0.00172"/>
                <y0ShuntFromSide unit="PU" im="0.10154" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus25_to_Bus22_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00635" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.73118" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03156" re="0.00726"/>
                <y0ShuntFromSide unit="PU" im="0.13814" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus25_to_Bus22_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00635" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.73118" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03156" re="0.00726"/>
                <y0ShuntFromSide unit="PU" im="0.13814" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus118_to_Bus23_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" im="0.00635" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.72126" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01506" re="0.00408"/>
                <y0ShuntFromSide unit="PU" im="0.24608" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus118_to_Bus23_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" im="0.00363" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.41212" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00862" re="0.00236"/>
                <y0ShuntFromSide unit="PU" im="0.14057" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus34_to_Bus8_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" im="0.00163" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27982" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00608" re="9.1E-4"/>
                <y0ShuntFromSide unit="PU" im="0.06251" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus34_to_Bus8_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" im="0.00163" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27982" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00608" re="9.1E-4"/>
                <y0ShuntFromSide unit="PU" im="0.06251" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus35_to_Bus22_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00544" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.61806" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01288" re="0.00354"/>
                <y0ShuntFromSide unit="PU" im="0.21091" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus35_to_Bus22_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" im="0.00544" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.61806" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01288" re="0.00354"/>
                <y0ShuntFromSide unit="PU" im="0.21091" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus37_to_Bus43_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" im="0.0039" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.45004" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01941" re="0.00444"/>
                <y0ShuntFromSide unit="PU" im="0.085" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus37_to_Bus43_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" im="0.0039" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.45004" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01941" re="0.00444"/>
                <y0ShuntFromSide unit="PU" im="0.085" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus39_to_Bus54_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" im="0.01034" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.16754" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03864" re="0.01043"/>
                <y0ShuntFromSide unit="PU" im="0.39745" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus39_to_Bus42_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" im="0.00816" re="8.2E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9272" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03075" re="0.00825"/>
                <y0ShuntFromSide unit="PU" im="0.31565" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus39_to_Bus42_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" im="0.00816" re="8.2E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9272" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03075" re="0.00825"/>
                <y0ShuntFromSide unit="PU" im="0.31565" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus126_to_Bus17_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" im="0.00871" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.996" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02077" re="0.00562"/>
                <y0ShuntFromSide unit="PU" im="0.33979" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus126_to_Bus17_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" im="0.00871" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.996" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02077" re="0.00562"/>
                <y0ShuntFromSide unit="PU" im="0.33979" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus42_to_Bus12_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" im="0.00254" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.43726" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00952" re="0.00145"/>
                <y0ShuntFromSide unit="PU" im="0.09768" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus42_to_Bus12_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" im="0.00254" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.43726" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00952" re="0.00145"/>
                <y0ShuntFromSide unit="PU" im="0.09768" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus42_to_Bus129_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" im="0.00154" re="9.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.17176" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00354" re="0.0010"/>
                <y0ShuntFromSide unit="PU" im="0.05854" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus42_to_Bus129_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" im="0.00154" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.17176" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.05843" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus129_to_Bus12_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" im="0.00426" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.49502" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02132" re="0.0049"/>
                <y0ShuntFromSide unit="PU" im="0.09349" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus129_to_Bus12_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" im="0.00426" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.49502" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02132" re="0.0049"/>
                <y0ShuntFromSide unit="PU" im="0.09349" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus129_to_Bus34_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" im="0.00499" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.57242" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01188" re="0.00327"/>
                <y0ShuntFromSide unit="PU" im="0.19525" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus129_to_Bus34_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" im="0.00508" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.57242" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01896" re="0.00508"/>
                <y0ShuntFromSide unit="PU" im="0.19481" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus130_to_Bus95_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00435" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.50626" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02186" re="0.00499"/>
                <y0ShuntFromSide unit="PU" im="0.0957" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus130_to_Bus95_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" im="0.00435" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.50626" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02186" re="0.00499"/>
                <y0ShuntFromSide unit="PU" im="0.0957" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus43_to_Bus25_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" im="0.00753" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.31176" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02848" re="0.00444"/>
                <y0ShuntFromSide unit="PU" im="0.29293" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus43_to_Bus25_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" im="0.00753" re="3.6E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.31176" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02848" re="0.00444"/>
                <y0ShuntFromSide unit="PU" im="0.29293" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus43_to_Bus35_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus43_to_Bus35_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" im="0.00245" re="1.8E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.27474" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00571" re="0.00154"/>
                <y0ShuntFromSide unit="PU" im="0.09371" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus14_to_Bus5_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" im="0.0054" re="3.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.051" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.016963" re="0.002409"/>
                <y0ShuntFromSide unit="PU" im="0.01734" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.01734" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus14_to_Bus5_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" im="0.0054" re="3.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.051" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.016963" re="0.002409"/>
                <y0ShuntFromSide unit="PU" im="0.01734" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.01734" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus46_to_Bus135_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.04169" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.166755" re="0.052409"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus50_to_Bus138_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.10016" re="0.00158"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.607647" re="0.421805"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus1_to_Bus134_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.02013" re="0.00213"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.065176" re="0.022226"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus100_to_Bus104_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" im="0.11913" re="0.01547"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.520861" re="0.332955"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus100_to_Bus115_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" im="0.00715" re="4.8E-4"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.022668" re="0.005039"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus106_to_Bus123_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" im="0.08714" re="0.00802"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.382034" re="0.11217"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus97_to_Bus108_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" im="0.12642" re="0.00437"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.374132" re="0.091545"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus109_to_Bus119_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" im="0.05959" re="0.0024"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.194225" re="0.049371"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus113_to_Bus127_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" im="0.0903" re="0.00454"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.476506" re="0.206901"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="0" id="Bus114_to_Bus24_cirId_0" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" im="0.11065" re="0.00888"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.929547" re="0.402306"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="3" id="Bus139_to_Bus133_cirId_3" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" im="0.12205" re="0.0062"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="0.741088" re="0.437306"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus1_to_Bus134_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.00101" re="4.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.11894" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.003199" re="3.24E-4"/>
                <y0ShuntFromSide unit="PU" im="0.04044" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.04044" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus1_to_Bus134_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.00101" re="4.0E-5"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.11894" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.003199" re="3.24E-4"/>
                <y0ShuntFromSide unit="PU" im="0.04044" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.04044" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus104_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" im="0.0129" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.374" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0294" re="0.0084"/>
                <y0ShuntFromSide unit="PU" im="0.482" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.482" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus125_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" im="0.0093" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9894" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0021" re="0.0060"/>
                <y0ShuntFromSide unit="PU" im="0.3471" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3471" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus3_to_Bus125_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" im="0.0093" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9894" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0021" re="0.0060"/>
                <y0ShuntFromSide unit="PU" im="0.3471" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3471" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus3_to_Bus134_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.0066" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7256" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.015" re="0.0043"/>
                <y0ShuntFromSide unit="PU" im="0.2468" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.2468" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus100_to_Bus134_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.0121" re="0.0012"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.3284" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.028" re="0.0080"/>
                <y0ShuntFromSide unit="PU" im="0.4589" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4589" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus100_to_Bus134_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.0119" re="0.0012"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.306" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.028" re="0.0080"/>
                <y0ShuntFromSide unit="PU" im="0.4589" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4589" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus104_to_Bus134_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.0097" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0224" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0219" re="0.0062"/>
                <y0ShuntFromSide unit="PU" im="0.3586" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3586" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus104_to_Bus134_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" im="0.0097" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0224" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0219" re="0.0062"/>
                <y0ShuntFromSide unit="PU" im="0.3586" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3586" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus115_to_Bus104_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" im="0.0105" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.1212" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.024" re="0.0068"/>
                <y0ShuntFromSide unit="PU" im="0.3933" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3933" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus116_to_Bus115_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" im="0.0092" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.8794" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0188" re="0.0054"/>
                <y0ShuntFromSide unit="PU" im="0.3085" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3085" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus116_to_Bus115_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" im="0.0092" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.8794" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0188" re="0.0054"/>
                <y0ShuntFromSide unit="PU" im="0.3085" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.3085" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus124_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" im="0.0031" re="3.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.335" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0248" re="0.0056"/>
                <y0ShuntFromSide unit="PU" im="0.356" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.356" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus125_to_Bus124_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" im="0.0030" re="3.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.335" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0070" re="0.0020"/>
                <y0ShuntFromSide unit="PU" im="0.1157" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.1157" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus40_to_Bus135_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0015" re="2.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.3912" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00437" re="0.00148"/>
                <y0ShuntFromSide unit="PU" im="0.133008" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.133008" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus40_to_Bus135_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0015" re="2.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.3912" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00437" re="0.00148"/>
                <y0ShuntFromSide unit="PU" im="0.133008" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.133008" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus45_to_Bus138_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.0064" re="4.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7082" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02001" re="0.00319"/>
                <y0ShuntFromSide unit="PU" im="0.240788" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.240788" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus45_to_Bus138_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.0064" re="4.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7082" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02001" re="0.00319"/>
                <y0ShuntFromSide unit="PU" im="0.240788" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.240788" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus46_to_Bus45_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0053" re="4.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.5664" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01641" re="0.00316"/>
                <y0ShuntFromSide unit="PU" im="0.192576" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.192576" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus46_to_Bus45_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0053" re="4.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.5664" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01641" re="0.00316"/>
                <y0ShuntFromSide unit="PU" im="0.192576" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.192576" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus46_to_Bus135_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0043" re="2.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.47" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01344" re="0.00215"/>
                <y0ShuntFromSide unit="PU" im="0.1598" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.1598" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus46_to_Bus135_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0035" re="2.2E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.3752" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01094" re="0.00175"/>
                <y0ShuntFromSide unit="PU" im="0.127568" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.127568" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus135_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0071" re="4.5E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7882" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02219" re="0.00359"/>
                <y0ShuntFromSide unit="PU" im="0.267988" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.267988" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus132_to_Bus135_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0068" re="4.4E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7594" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02123" re="0.00351"/>
                <y0ShuntFromSide unit="PU" im="0.258196" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.258196" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus138_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.0063" re="4.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.6934" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01969" re="0.00319"/>
                <y0ShuntFromSide unit="PU" im="0.235756" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.235756" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus132_to_Bus51_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" im="0.0122" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.531" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03807" re="0.00638"/>
                <y0ShuntFromSide unit="PU" im="0.52054" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.52054" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus132_to_Bus51_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" im="0.0122" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.531" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03807" re="0.00638"/>
                <y0ShuntFromSide unit="PU" im="0.52054" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.52054" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus47_to_Bus45_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0277" re="0.0024"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.033" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.08499" re="0.01882"/>
                <y0ShuntFromSide unit="PU" im="1.03122" re="0.0"/>
                <y0ShuntToSide unit="PU" im="1.03122" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus47_to_Bus45_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0266" re="0.0023"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.915" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.08163" re="0.01804"/>
                <y0ShuntFromSide unit="PU" im="0.9911" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.9911" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus48_to_Bus135_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0209" re="0.00136"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.362" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06525" re="0.01085"/>
                <y0ShuntFromSide unit="PU" im="0.80308" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.80308" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus48_to_Bus135_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.019" re="0.00124"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.1542" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05931" re="0.00989"/>
                <y0ShuntFromSide unit="PU" im="0.732428" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.732428" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus133_to_Bus138_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.0162" re="0.0011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.8302" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05047" re="0.00876"/>
                <y0ShuntFromSide unit="PU" im="0.622268" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.622268" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus133_to_Bus138_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" im="0.0162" re="0.0011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.8302" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05047" re="0.00876"/>
                <y0ShuntFromSide unit="PU" im="0.622268" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.622268" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus136_to_Bus52_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" im="0.0141" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5916" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04405" re="0.00718"/>
                <y0ShuntFromSide unit="PU" im="0.541144" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.541144" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus136_to_Bus52_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" im="0.0141" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5916" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04405" re="0.00718"/>
                <y0ShuntFromSide unit="PU" im="0.541144" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.541144" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus137_to_Bus46_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" im="0.0237" re="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.5962" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.07286" re="0.01571"/>
                <y0ShuntFromSide unit="PU" im="0.882708" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.882708" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus137_to_Bus46_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" im="0.0237" re="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.5962" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.07286" re="0.01571"/>
                <y0ShuntFromSide unit="PU" im="0.882708" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.882708" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus138_to_Bus50_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" im="0.0156" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.7654" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04873" re="0.00798"/>
                <y0ShuntFromSide unit="PU" im="0.600236" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.600236" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus138_to_Bus50_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" im="0.0156" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.7654" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04873" re="0.00798"/>
                <y0ShuntFromSide unit="PU" im="0.600236" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.600236" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus51_to_Bus50_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" im="0.0083" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0286" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02577" re="0.00476"/>
                <y0ShuntFromSide unit="PU" im="0.349724" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.349724" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus51_to_Bus50_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" im="0.0083" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0286" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02577" re="0.00476"/>
                <y0ShuntFromSide unit="PU" im="0.349724" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.349724" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus52_to_Bus45_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0077" re="5.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.8526" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02404" re="0.00399"/>
                <y0ShuntFromSide unit="PU" im="0.289884" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.289884" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus52_to_Bus45_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" im="0.0077" re="5.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.8526" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02404" re="0.00399"/>
                <y0ShuntFromSide unit="PU" im="0.289884" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.289884" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus126_to_Bus96_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" im="0.01324" re="9.1E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.51858" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06567" re="0.01506"/>
                <y0ShuntFromSide unit="PU" im="-2.412" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.28698" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus126_to_Bus96_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" im="0.01324" re="9.1E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.51858" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06567" re="0.01506"/>
                <y0ShuntFromSide unit="PU" im="-2.412" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.28698" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus20_to_Bus126_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" im="0.01488" re="0.00109"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.6941" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03537" re="0.00961"/>
                <y0ShuntFromSide unit="PU" im="-1.327" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.57793" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus20_to_Bus126_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" im="0.01488" re="0.00109"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.6941" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03537" re="0.00961"/>
                <y0ShuntFromSide unit="PU" im="-1.633" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.57793" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus130_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.01388" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5973" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06902" re="0.01587"/>
                <y0ShuntFromSide unit="PU" im="-2.397" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.30186" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus130_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" im="0.01388" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5973" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06902" re="0.01587"/>
                <y0ShuntFromSide unit="PU" im="-2.397" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.30186" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus103_to_Bus117_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" im="0.01379" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3964" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05206" re="0.00807"/>
                <y0ShuntFromSide unit="PU" im="-2.693" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.53504" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus103_to_Bus117_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" im="0.01379" re="6.3E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3964" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05206" re="0.00807"/>
                <y0ShuntFromSide unit="PU" im="-2.693" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.53504" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus31_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus31"/>
                <z unit="PU" im="0.0321" re="0.0029"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.4696" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.07373" re="0.01663"/>
                <y0ShuntFromSide unit="PU" im="0.36636" re="0.0"/>
                <y0ShuntToSide unit="PU" im="1.06121" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus120_to_Bus32_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus32"/>
                <z unit="PU" im="0.0321" re="0.0029"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.4696" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.07373" re="0.01663"/>
                <y0ShuntFromSide unit="PU" im="0.36636" re="0.0"/>
                <y0ShuntToSide unit="PU" im="1.06121" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus31_to_Bus114_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus31"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" im="-0.0127" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.02939" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus32_to_Bus114_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus32"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" im="-0.0127" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.02939" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.69485" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus26_to_Bus6_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus26"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" im="-0.0107" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.06937" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus27_to_Bus6_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus27"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" im="-0.0107" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.06937" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.82017" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus108_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" im="0.019" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.0396" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04354" re="0.00978"/>
                <y0ShuntFromSide unit="PU" im="0.62384" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.06065" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus114_to_Bus108_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" im="0.019" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.0396" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04354" re="0.00978"/>
                <y0ShuntFromSide unit="PU" im="0.62384" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.06065" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus108_to_Bus123_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" im="0.0245" re="0.0022"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.6382" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05627" re="0.01265"/>
                <y0ShuntFromSide unit="PU" im="0.80693" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.12243" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus108_to_Bus123_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" im="0.0245" re="0.0022"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.6382" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05627" re="0.01265"/>
                <y0ShuntFromSide unit="PU" im="0.80693" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.12243" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus123_to_Bus112_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.0218" re="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3278" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04977" re="0.01116"/>
                <y0ShuntFromSide unit="PU" im="0.71199" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.02749" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus123_to_Bus112_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.0218" re="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3278" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04977" re="0.01116"/>
                <y0ShuntFromSide unit="PU" im="0.71199" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.02749" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus121_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus121"/>
                <z unit="PU" im="0.0088" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9532" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02026" re="0.00457"/>
                <y0ShuntFromSide unit="PU" im="0.29158" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.29158" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus121_to_Bus28_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus28"/>
                <z unit="PU" im="0.0216" re="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3698" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04986" re="0.01081"/>
                <y0ShuntFromSide unit="PU" im="0.08896" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.72245" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus28_to_Bus6_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus28"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" im="-0.0106" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.02478" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.63349" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus26_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus26"/>
                <z unit="PU" im="0.0218" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.5796" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.13885" re="0.01773"/>
                <y0ShuntFromSide unit="PU" im="0.10179" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.92197" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus50_to_Bus27_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus27"/>
                <z unit="PU" im="0.0218" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.5796" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.13885" re="0.01773"/>
                <y0ShuntFromSide unit="PU" im="0.10179" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.92197" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus6_to_Bus24_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" im="0.0116" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2632" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02672" re="0.00576"/>
                <y0ShuntFromSide unit="PU" im="-0.21529" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.38508" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus6_to_Bus24_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" im="0.0116" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2632" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02672" re="0.00576"/>
                <y0ShuntFromSide unit="PU" im="-0.21529" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.38508" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus24_to_Bus113_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" im="0.0116" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2632" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02672" re="0.00576"/>
                <y0ShuntFromSide unit="PU" im="0.38508" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.21529" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus24_to_Bus113_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" im="0.0116" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2632" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02672" re="0.00576"/>
                <y0ShuntFromSide unit="PU" im="0.38508" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.21529" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus113_to_Bus127_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" im="0.0203" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.2134" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04668" re="0.0101"/>
                <y0ShuntFromSide unit="PU" im="0.67475" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.10373" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus113_to_Bus127_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" im="0.0203" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.2134" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04668" re="0.0101"/>
                <y0ShuntFromSide unit="PU" im="0.67475" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.10373" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus127_to_Bus20_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" im="0.0146" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5762" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0334" re="0.00719"/>
                <y0ShuntFromSide unit="PU" im="-0.06628" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4805" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus127_to_Bus20_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" im="0.0146" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5762" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0334" re="0.00719"/>
                <y0ShuntFromSide unit="PU" im="-0.06628" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4805" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus121_to_Bus120_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" im="0.0020" re="1.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.2216" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00471" re="0.00106"/>
                <y0ShuntFromSide unit="PU" im="0.0678" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0678" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus56_to_Bus29_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus29"/>
                <z unit="PU" im="0.0235" re="0.0016"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.571" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05419" re="0.01173"/>
                <y0ShuntFromSide unit="PU" im="0.7838" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.7838" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus56_to_Bus30_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus30"/>
                <z unit="PU" im="0.0235" re="0.0016"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.571" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05419" re="0.01173"/>
                <y0ShuntFromSide unit="PU" im="0.7838" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.7838" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus29_to_Bus101_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus29"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" im="-0.0157" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.03652" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus30_to_Bus101_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus30"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" im="-0.0157" re="0.0"/>
                <ratingLimit/>
                <lineInfo/>
                <z0 unit="PU" im="-0.03652" re="0.0"/>
                <y0ShuntFromSide unit="PU" im="0.0" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus101_to_Bus109_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" im="0.0154" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.6768" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03541" re="0.00765"/>
                <y0ShuntFromSide unit="PU" im="0.51117" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.12672" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus101_to_Bus109_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" im="0.0154" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.6768" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03541" re="0.00765"/>
                <y0ShuntFromSide unit="PU" im="0.51117" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.12672" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus109_to_Bus106_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" im="0.021" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.2916" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04832" re="0.01046"/>
                <y0ShuntFromSide unit="PU" im="0.6986" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0607" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus109_to_Bus106_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" im="0.021" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.2916" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.04832" re="0.01046"/>
                <y0ShuntFromSide unit="PU" im="0.6986" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0607" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus106_to_Bus112_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.026" re="0.0018"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.8282" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05969" re="0.0129"/>
                <y0ShuntFromSide unit="PU" im="0.27334" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.27334" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus106_to_Bus112_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" im="0.026" re="0.0018"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.8282" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05969" re="0.0129"/>
                <y0ShuntFromSide unit="PU" im="0.27334" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.27334" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus110_to_Bus98_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" im="0.0137" re="0.0011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.843" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.09797" re="0.01249"/>
                <y0ShuntFromSide unit="PU" im="0.10029" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.10029" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus110_to_Bus98_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" im="0.0137" re="0.0011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.843" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.09797" re="0.01249"/>
                <y0ShuntFromSide unit="PU" im="0.10029" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.10029" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus98_to_Bus117_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" im="0.0225" re="0.0018"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.7026" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.14268" re="0.01821"/>
                <y0ShuntFromSide unit="PU" im="0.94672" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.94672" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus98_to_Bus117_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" im="0.0225" re="0.0018"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.7026" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.14268" re="0.01821"/>
                <y0ShuntFromSide unit="PU" im="0.94672" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.94672" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus101_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" im="0.0167" re="0.0011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.822" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.03846" re="0.00831"/>
                <y0ShuntFromSide unit="PU" im="0.55547" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.16668" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus119_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" im="0.0286" re="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.1296" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06593" re="0.01428"/>
                <y0ShuntFromSide unit="PU" im="0.40477" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.33769" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus111_to_Bus119_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" im="0.0286" re="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.1296" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06593" re="0.01428"/>
                <y0ShuntFromSide unit="PU" im="0.40477" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.33769" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus111_to_Bus114_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" im="0.024" re="0.0016"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.6268" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05536" re="0.01199"/>
                <y0ShuntFromSide unit="PU" im="0.16294" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.16294" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus109_to_Bus98_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" im="0.0145" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5762" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0333" re="0.00719"/>
                <y0ShuntFromSide unit="PU" im="0.4805" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.01874" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus109_to_Bus98_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" im="0.0145" re="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.5762" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0333" re="0.00719"/>
                <y0ShuntFromSide unit="PU" im="0.4805" re="0.0"/>
                <y0ShuntToSide unit="PU" im="-0.01874" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus128_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" im="0.0102" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0862" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02328" re="0.00521"/>
                <y0ShuntFromSide unit="PU" im="0.33226" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.33226" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus128_to_Bus119_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus128"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" im="0.0221" re="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3722" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05061" re="0.01137"/>
                <y0ShuntFromSide unit="PU" im="0.72555" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.04106" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus119_to_Bus108_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" im="0.0102" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.0862" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02328" re="0.00521"/>
                <y0ShuntFromSide unit="PU" im="0.33226" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.33226" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus119_to_Bus109_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" im="0.0040" re="2.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.4246" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00912" re="0.00193"/>
                <y0ShuntFromSide unit="PU" im="0.12949" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.12949" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus119_to_Bus109_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" im="0.0040" re="2.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.4246" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.00912" re="0.00193"/>
                <y0ShuntFromSide unit="PU" im="0.12949" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.12949" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus114_to_Bus113_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" im="0.0104" re="9.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.1084" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02355" re="0.00531"/>
                <y0ShuntFromSide unit="PU" im="0.33904" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.33904" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus108_to_Bus97_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" im="0.0089" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.9422" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.02022" re="0.00451"/>
                <y0ShuntFromSide unit="PU" im="0.28818" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.28818" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus97_to_Bus127_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" im="0.0073" re="6.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="0.7758" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.01669" re="0.00372"/>
                <y0ShuntFromSide unit="PU" im="0.23733" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.23733" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus139_to_Bus18_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus18"/>
                <z unit="PU" im="0.0122" re="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="5.0714" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.1418" re="0.0196"/>
                <y0ShuntFromSide unit="PU" im="1.021" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus18_to_Bus113_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus18"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" im="0.013" re="7.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.4292" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0299" re="0.0063"/>
                <y0ShuntFromSide unit="PU" im="0.4346" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.0" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus133_to_Bus139_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" im="0.01383" re="7.9E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.51926" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0434" re="0.00633"/>
                <y0ShuntFromSide unit="PU" im="0.226956" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.516548" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus133_to_Bus139_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" im="0.01383" re="7.9E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.51926" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0434" re="0.00633"/>
                <y0ShuntFromSide unit="PU" im="0.226956" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.516548" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus140_to_Bus40_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" im="0.0181" re="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.842" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05572" re="0.0118"/>
                <y0ShuntFromSide unit="PU" im="0.18054" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.18054" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus140_to_Bus40_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" im="0.0181" re="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.842" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05572" re="0.0118"/>
                <y0ShuntFromSide unit="PU" im="0.18054" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.18054" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus140_to_Bus135_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" im="0.0171" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.6268" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05269" re="0.01102"/>
                <y0ShuntFromSide unit="PU" im="0.10744" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.10744" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus49_to_Bus40_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" im="0.0218" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.595" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06739" re="0.01343"/>
                <y0ShuntFromSide unit="PU" im="0.261528" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.261528" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus49_to_Bus40_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" im="0.0218" re="0.0017"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="4.595" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.06739" re="0.01343"/>
                <y0ShuntFromSide unit="PU" im="0.261528" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.261528" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus136_to_Bus133_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" im="0.0165" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.4424" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05071" re="0.01099"/>
                <y0ShuntFromSide unit="PU" im="0.42772" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.42772" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus136_to_Bus133_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" im="0.0165" re="0.0014"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="3.4424" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.05071" re="0.01099"/>
                <y0ShuntFromSide unit="PU" im="0.42772" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.42772" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus125_to_Bus56_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" im="0.0194" re="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.9064" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0611" re="0.0132"/>
                <y0ShuntFromSide unit="PU" im="0.1022" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.1022" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus116_to_Bus110_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" im="0.011" re="8.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3052" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0353" re="0.01"/>
                <y0ShuntFromSide unit="PU" im="-0.0617" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.5784" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus116_to_Bus110_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" im="0.011" re="8.7E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="2.3052" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0353" re="0.01"/>
                <y0ShuntFromSide unit="PU" im="-0.0617" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.5784" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="1" id="Bus104_to_Bus56_cirId_1" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" im="0.0114" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2092" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0259" re="0.0074"/>
                <y0ShuntFromSide unit="PU" im="-0.9425" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4242" re="0.0"/>
            </dstabLine>
            <dstabLine circuitId="2" id="Bus104_to_Bus56_cirId_2" offLine="false" zoneNumber="1" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" im="0.0114" re="8.0E-4"/>
                <ratingLimit/>
                <totalShuntY unit="PU" im="1.2092" re="0.0"/>
                <lineInfo/>
                <z0 unit="PU" im="0.0259" re="0.0074"/>
                <y0ShuntFromSide unit="PU" im="-0.9425" re="0.0"/>
                <y0ShuntToSide unit="PU" im="0.4242" re="0.0"/>
            </dstabLine>
        </branchList>
        <hasLoadflowData>false</hasLoadflowData>
        <positiveSeqDataOnly>false</positiveSeqDataOnly>
        <saturatedMachineParameter>false</saturatedMachineParameter>
    </dstabNet>
</pssStudyCase>
