<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<pssStudyCase xmlns="http://www.ieee.org/odm/Schema/2008" id="ODM_StudyCase">
    <schemaVersion>V0.8</schemaVersion>
    <contentInfo>
        <originalDataFormat>BPA</originalDataFormat>
        <adapterProviderName>www.interpss.org</adapterProviderName>
        <adapterProviderVersion>1.00</adapterProviderVersion>
    </contentInfo>
    <networkCategory>Transmission</networkCategory>
    <analysisCategory>Loadflow</analysisCategory>
    <aclfNet id="Base_Case_from_BPA_loadflow_format">
        <nvPairList/>
        <basePower unit="MVA" value="100.0"/>
        <busList>
            <aclfBus id="Bus1" zoneNumber="1" zoneName="DC" offLine="false" name="ANSH-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="11.51"/>
            </aclfBus>
            <aclfBus id="Bus2" zoneNumber="1" zoneName="DC" offLine="false" name="ANSHHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3001.0" im="1557.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus3" zoneNumber="1" zoneName="gz" offLine="false" name="BAHE-KAI" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="5.4"/>
            </aclfBus>
            <aclfBus id="Bus4" zoneNumber="1" zoneName="DC" offLine="false" name="BEIJIAO1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-1686.0" im="927.2"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus5" zoneNumber="1" zoneName="GD" offLine="false" name="BOLUO0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="488.3" im="128.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.7" im="5.21"/>
            </aclfBus>
            <aclfBus id="Bus6" zoneNumber="1" zoneName="GX" offLine="false" name="BS-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="361.6" im="252.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.59" im="-5.1"/>
            </aclfBus>
            <aclfBus id="Bus7" zoneNumber="1" zoneName="GD" offLine="false" name="DAYW50P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="561.2" im="190.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.65" im="0.696"/>
            </aclfBus>
            <aclfBus id="Bus8" zoneNumber="1" zoneName="GD" offLine="false" name="DONGG0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1661.0" im="711.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.99" im="1.8"/>
            </aclfBus>
            <aclfBus id="Bus9" zoneNumber="1" zoneName="GD" offLine="false" name="DONGG20H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1881.0" im="718.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="11.86" im="9.59"/>
            </aclfBus>
            <aclfBus id="Bus10" zoneNumber="1" zoneName="DC" offLine="false" name="GD-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2794.0" im="1603.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus11" zoneNumber="1" zoneName="DC" offLine="false" name="GD01-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-4781.0" im="2914.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus12" zoneNumber="1" zoneName="GD" offLine="false" name="HONGM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1341.0" im="475.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.41" im="3.38"/>
            </aclfBus>
            <aclfBus id="Bus13" zoneNumber="1" zoneName="GD" offLine="false" name="HUICH50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="454.0" im="147.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.11" im="-1.1"/>
            </aclfBus>
            <aclfBus id="Bus14" zoneNumber="1" zoneName="DC" offLine="false" name="HUIZ-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="16.5"/>
            </aclfBus>
            <aclfBus id="Bus15" zoneNumber="1" zoneName="DC" offLine="false" name="HUIZHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2821.0" im="1603.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus16" zoneNumber="1" zoneName="GD" offLine="false" name="HUIZXN0P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus17" zoneNumber="1" zoneName="GD" offLine="false" name="KAIP0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="251.8" im="102.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.79" im="1.98"/>
            </aclfBus>
            <aclfBus id="Bus18" zoneNumber="1" zoneName="GX" offLine="false" name="KGZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-1.91"/>
            </aclfBus>
            <aclfBus id="Bus19" zoneNumber="1" zoneName="GD" offLine="false" name="LONGG0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="843.1" im="307.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.832" im="9.65"/>
            </aclfBus>
            <aclfBus id="Bus20" zoneNumber="1" zoneName="GD" offLine="false" name="MAOM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="636.2" im="157.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.61" im="15.86"/>
            </aclfBus>
            <aclfBus id="Bus21" zoneNumber="1" zoneName="GD" offLine="false" name="MEIZH0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="918.4" im="291.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.03" im="13.8"/>
            </aclfBus>
            <aclfBus id="Bus22" zoneNumber="1" zoneName="GD" offLine="false" name="NANSHA0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="687.5" im="260.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.14" im="2.66"/>
            </aclfBus>
            <aclfBus id="Bus23" zoneNumber="1" zoneName="GD" offLine="false" name="PENGC0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1410.0" im="533.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.68" im="5.85"/>
            </aclfBus>
            <aclfBus id="Bus24" zoneNumber="1" zoneName="GX" offLine="false" name="PG2-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="400.1" im="203.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.72" im="0.298"/>
            </aclfBus>
            <aclfBus id="Bus25" zoneNumber="1" zoneName="GD" offLine="false" name="SANX50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1142.0" im="262.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-5.52" im="12.72"/>
            </aclfBus>
            <aclfBus id="Bus26" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BS1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus27" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BS2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus28" zoneNumber="1" zoneName="GX" offLine="false" name="SC-BST" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus29" zoneNumber="1" zoneName="GX" offLine="false" name="SC-HC1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus30" zoneNumber="1" zoneName="GX" offLine="false" name="SC-HC2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus31" zoneNumber="1" zoneName="GX" offLine="false" name="SC-PG1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus32" zoneNumber="1" zoneName="GX" offLine="false" name="SC-PG2" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus33" zoneNumber="1" zoneName="GD" offLine="false" name="SHENZ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1781.0" im="588.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.55" im="11.68"/>
            </aclfBus>
            <aclfBus id="Bus34" zoneNumber="1" zoneName="GD" offLine="false" name="SHIPAI0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1351.0" im="428.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.07" im="4.13"/>
            </aclfBus>
            <aclfBus id="Bus35" zoneNumber="1" zoneName="GD" offLine="false" name="SHUNDE0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1351.0" im="509.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.01" im="6.59"/>
            </aclfBus>
            <aclfBus id="Bus36" zoneNumber="1" zoneName="DC" offLine="false" name="TSQD-M1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1802.0" im="917.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus37" zoneNumber="1" zoneName="GD" offLine="false" name="XINHUI0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="582.5" im="172.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.32" im="8.41"/>
            </aclfBus>
            <aclfBus id="Bus38" zoneNumber="1" zoneName="DC" offLine="false" name="XRENHLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3001.0" im="1557.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus39" zoneNumber="1" zoneName="GD" offLine="false" name="XUNENG1P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
            </aclfBus>
            <aclfBus id="Bus40" zoneNumber="1" zoneName="DC" offLine="false" name="YN01-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="20.95"/>
            </aclfBus>
            <aclfBus id="Bus41" zoneNumber="1" zoneName="DC" offLine="false" name="YN01HLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="5001.0" im="2749.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus42" zoneNumber="1" zoneName="GD" offLine="false" name="ZENGC0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1105.0" im="392.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.84" im="6.26"/>
            </aclfBus>
            <aclfBus id="Bus43" zoneNumber="1" zoneName="GD" offLine="false" name="ZHONGS0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1131.0" im="379.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.3" im="3.08"/>
            </aclfBus>
            <aclfBus id="Bus44" zoneNumber="1" zoneName="DC" offLine="false" name="ZQ-HLZ1" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="-2835.0" im="1619.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus45" zoneNumber="1" zoneName="yn" offLine="false" name="baofengg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="87.29" im="81.36"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.79" im="-4.81"/>
            </aclfBus>
            <aclfBus id="Bus46" zoneNumber="1" zoneName="yn" offLine="false" name="caopug" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="144.8" im="126.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.9" im="-5.23"/>
            </aclfBus>
            <aclfBus id="Bus47" zoneNumber="1" zoneName="yn" offLine="false" name="dacs500g" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="16.77" im="4.73"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.62"/>
            </aclfBus>
            <aclfBus id="Bus48" zoneNumber="1" zoneName="yn" offLine="false" name="dianxig" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="267.8" im="110.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.93" im="3.79"/>
            </aclfBus>
            <aclfBus id="Bus49" zoneNumber="1" zoneName="yn" offLine="false" name="jinganqg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-3.82"/>
            </aclfBus>
            <aclfBus id="Bus50" zoneNumber="1" zoneName="yn" offLine="false" name="luopingg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="82.5" im="59.01"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.497" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus51" zoneNumber="1" zoneName="yn" offLine="false" name="qujingbg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="315.6" im="255.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.07" im="2.95"/>
            </aclfBus>
            <aclfBus id="Bus52" zoneNumber="1" zoneName="yn" offLine="false" name="yuxig" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="156.3" im="120.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.28" im="-1.17"/>
            </aclfBus>
            <aclfBus id="Bus53" zoneNumber="1" zoneName="DC" offLine="false" name="BAIHD0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1418.0" im="522.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.86" im="21.22"/>
            </aclfBus>
            <aclfBus id="Bus54" zoneNumber="1" zoneName="GD" offLine="false" name="BEIJ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="8.914" im="3.193"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0422" im="-1.09"/>
            </aclfBus>
            <aclfBus id="Bus55" zoneNumber="1" zoneName="DC" offLine="false" name="BEIJIAO" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1849.0" im="467.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.65" im="12.63"/>
            </aclfBus>
            <aclfBus id="Bus56" zoneNumber="1" zoneName="GX" offLine="false" name="DUSHAN-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="404.5" im="146.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.74" im="0.86"/>
            </aclfBus>
            <aclfBus id="Bus57" zoneNumber="1" zoneName="GD" offLine="false" name="EQG001" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="6325.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1454.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1047.0" im="1580.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="25.61" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus58" zoneNumber="1" zoneName="GX" offLine="false" name="EQG002" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.5"/>
                <voltage unit="PU" value="0.985"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="634.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.985"/>
                        <qLimit unit="MVAR" min="0.0" max="239.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="234.4" im="139.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.21" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus59" zoneNumber="1" zoneName="GX" offLine="false" name="EQG003" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="570.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="175.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="152.8" im="79.42"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.755" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus60" zoneNumber="1" zoneName="GD" offLine="false" name="EQG004" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.006"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5764.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.006"/>
                        <qLimit unit="MVAR" min="0.0" max="1500.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="2488.0" im="1059.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="20.93" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus61" zoneNumber="1" zoneName="gz" offLine="false" name="EQG005" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2660.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="316.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="104.0" im="52.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-0.87"/>
            </aclfBus>
            <aclfBus id="Bus62" zoneNumber="1" zoneName="GX" offLine="false" name="EQG006" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2674.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" min="0.0" max="916.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1212.0" im="873.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.19" im="0.222"/>
            </aclfBus>
            <aclfBus id="Bus63" zoneNumber="1" zoneName="GD" offLine="false" name="EQG007" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1194.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="559.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="658.5" im="256.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.21" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus64" zoneNumber="1" zoneName="gz" offLine="false" name="EQG009" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.989"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2160.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.989"/>
                        <qLimit unit="MVAR" min="0.0" max="236.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="546.2" im="423.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.0" im="1.64"/>
            </aclfBus>
            <aclfBus id="Bus65" zoneNumber="1" zoneName="GD" offLine="false" name="EQG010" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1355.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="116.4" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="15.0" im="10.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.06"/>
            </aclfBus>
            <aclfBus id="Bus66" zoneNumber="1" zoneName="GD" offLine="false" name="EQG011" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1488.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="486.9" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="442.5" im="172.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.2" im="-0.98"/>
            </aclfBus>
            <aclfBus id="Bus67" zoneNumber="1" zoneName="GX" offLine="false" name="EQG012" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="704.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="253.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="481.1" im="239.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.87" im="0.222"/>
            </aclfBus>
            <aclfBus id="Bus68" zoneNumber="1" zoneName="GD" offLine="false" name="EQG013" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1084.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="54.44" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="12.0" im="8.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.063"/>
            </aclfBus>
            <aclfBus id="Bus69" zoneNumber="1" zoneName="GX" offLine="false" name="EQG014" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0070000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1831.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0070000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="649.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="464.2" im="181.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-3.02" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus70" zoneNumber="1" zoneName="GD" offLine="false" name="EQG015" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="0.994"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="842.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.994"/>
                        <qLimit unit="MVAR" min="0.0" max="236.2" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="258.2" im="150.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.94" im="-0.22"/>
            </aclfBus>
            <aclfBus id="Bus71" zoneNumber="1" zoneName="GD" offLine="false" name="EQG016" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2931.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="569.7" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="599.7" im="284.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.82" im="-4.06"/>
            </aclfBus>
            <aclfBus id="Bus72" zoneNumber="1" zoneName="GX" offLine="false" name="EQG017" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.008"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="6008.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.008"/>
                        <qLimit unit="MVAR" min="0.0" max="1179.0" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="15.05"/>
            </aclfBus>
            <aclfBus id="Bus73" zoneNumber="1" zoneName="GD" offLine="false" name="EQG018" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="13.8"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="714.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="299.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="432.5" im="177.2"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.99" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus74" zoneNumber="1" zoneName="GD" offLine="false" name="EQG019" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3968.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" min="0.0" max="565.5" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="818.6" im="401.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.13" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus75" zoneNumber="1" zoneName="GD" offLine="false" name="EQG020" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2632.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1178.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1768.0" im="688.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.29" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus76" zoneNumber="1" zoneName="GD" offLine="false" name="EQG021" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="26.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="8144.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1244.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="3076.0" im="1526.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.22" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus77" zoneNumber="1" zoneName="GD" offLine="false" name="EQG022" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.002"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2288.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.002"/>
                        <qLimit unit="MVAR" min="0.0" max="834.5" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1524.0" im="597.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.6" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus78" zoneNumber="1" zoneName="GD" offLine="false" name="EQG023" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="4819.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="1330.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1394.0" im="683.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.6" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus79" zoneNumber="1" zoneName="GD" offLine="false" name="EQG024" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2987.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="550.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="649.9" im="245.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.36" im="-3.72"/>
            </aclfBus>
            <aclfBus id="Bus80" zoneNumber="1" zoneName="GX" offLine="false" name="EQG025" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2020.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="771.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="314.9" im="263.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.28" im="-0.016"/>
            </aclfBus>
            <aclfBus id="Bus81" zoneNumber="1" zoneName="GX" offLine="false" name="EQG026" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.02"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2202.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.02"/>
                        <qLimit unit="MVAR" min="0.0" max="720.3" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="31.23"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus82" zoneNumber="1" zoneName="gz" offLine="false" name="EQG027" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="24.0"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3350.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="686.6" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="144.0" im="72.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus83" zoneNumber="1" zoneName="GD" offLine="false" name="EQG028" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="22.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="4859.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="1265.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1761.0" im="684.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="13.6" im="-4.98"/>
            </aclfBus>
            <aclfBus id="Bus84" zoneNumber="1" zoneName="gz" offLine="false" name="EQG029" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.049"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="3570.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.049"/>
                        <qLimit unit="MVAR" min="0.0" max="880.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="700.0" im="442.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="5.3" im="0.129"/>
            </aclfBus>
            <aclfBus id="Bus85" zoneNumber="1" zoneName="y1" offLine="false" name="EQG030" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1352.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" min="0.0" max="350.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="95.33" im="49.14"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.03" im="-2.15"/>
            </aclfBus>
            <aclfBus id="Bus86" zoneNumber="1" zoneName="gz" offLine="false" name="EQG031" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="1.0050000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2210.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0050000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="598.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="593.9" im="327.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.53" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus87" zoneNumber="1" zoneName="yn" offLine="false" name="EQG032" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="1200.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="223.5" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="0.04"/>
            </aclfBus>
            <aclfBus id="Bus88" zoneNumber="1" zoneName="yn" offLine="false" name="EQG033" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.0090000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5339.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0090000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="876.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="228.1" im="158.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="6.59"/>
            </aclfBus>
            <aclfBus id="Bus89" zoneNumber="1" zoneName="yn" offLine="false" name="EQG034" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="15.8"/>
                <voltage unit="PU" value="0.999"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2735.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.999"/>
                        <qLimit unit="MVAR" min="0.0" max="615.8" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="36.04" im="19.41"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
            <aclfBus id="Bus90" zoneNumber="1" zoneName="gz" offLine="false" name="EQG035" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="0.997"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="5010.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="0.997"/>
                        <qLimit unit="MVAR" min="0.0" max="1020.0" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1036.0" im="771.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.49" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus91" zoneNumber="1" zoneName="y1" offLine="false" name="EQG036" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0170000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2026.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0170000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="706.4" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="779.2" im="781.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.0" im="0.626"/>
            </aclfBus>
            <aclfBus id="Bus92" zoneNumber="1" zoneName="yn" offLine="false" name="EQG037" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.0"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2100.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0"/>
                        <qLimit unit="MVAR" min="0.0" max="425.8" active="false"/>
                    </equivGen>
                </genData>
                <shuntY unit="PU" re="0.0" im="0.113"/>
            </aclfBus>
            <aclfBus id="Bus93" zoneNumber="1" zoneName="yn" offLine="false" name="EQG038" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="10.5"/>
                <voltage unit="PU" value="1.0230000000000001"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2151.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.0230000000000001"/>
                        <qLimit unit="MVAR" min="0.0" max="586.1" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="296.4" im="294.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-0.44" im="1.88"/>
            </aclfBus>
            <aclfBus id="Bus94" zoneNumber="1" zoneName="y1" offLine="false" name="EQG039" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="20.0"/>
                <voltage unit="PU" value="1.01"/>
                <genData>
                    <equivGen code="PV">
                        <power unit="MVA" re="2222.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.01"/>
                        <qLimit unit="MVAR" min="0.0" max="637.3" active="false"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="551.1" im="562.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.95" im="0.0"/>
            </aclfBus>
            <aclfBus id="Bus95" zoneNumber="1" zoneName="GD" offLine="false" name="GAOM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="796.5" im="254.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.23" im="4.18"/>
            </aclfBus>
            <aclfBus id="Bus96" zoneNumber="1" zoneName="GD" offLine="false" name="GAOME0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="366.7" im="121.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.59" im="1.11"/>
            </aclfBus>
            <aclfBus id="Bus97" zoneNumber="1" zoneName="GX" offLine="false" name="GG-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="180.1" im="129.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.5" im="2.44"/>
            </aclfBus>
            <aclfBus id="Bus98" zoneNumber="1" zoneName="GX" offLine="false" name="GL-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="322.9" im="191.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.98" im="-5.27"/>
            </aclfBus>
            <aclfBus id="Bus99" zoneNumber="1" zoneName="GD" offLine="false" name="GUANGN0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1232.0" im="501.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.8" im="6.79"/>
            </aclfBus>
            <aclfBus id="Bus100" zoneNumber="1" zoneName="gz" offLine="false" name="GUIY" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="973.1" im="323.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-5.31" im="7.07"/>
            </aclfBus>
            <aclfBus id="Bus101" zoneNumber="1" zoneName="GX" offLine="false" name="HC-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="340.5" im="125.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.855" im="-3.67"/>
            </aclfBus>
            <aclfBus id="Bus102" zoneNumber="1" zoneName="GD" offLine="false" name="HEY50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="193.7" im="41.69"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.684" im="3.03"/>
            </aclfBus>
            <aclfBus id="Bus103" zoneNumber="1" zoneName="GD" offLine="false" name="HUADU0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="965.9" im="224.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.84" im="5.73"/>
            </aclfBus>
            <aclfBus id="Bus104" zoneNumber="1" zoneName="gz" offLine="false" name="HUISHUI" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="468.4" im="181.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.56" im="-1.99"/>
            </aclfBus>
            <aclfBus id="Bus105" zoneNumber="1" zoneName="GD" offLine="false" name="HUIZ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1020.0" im="300.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="11.41" im="15.07"/>
            </aclfBus>
            <aclfBus id="Bus106" zoneNumber="1" zoneName="GX" offLine="false" name="HZ-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="237.0" im="109.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.02" im="-1.46"/>
            </aclfBus>
            <aclfBus id="Bus107" zoneNumber="1" zoneName="GD" offLine="false" name="JIANGM0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="570.2" im="194.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.59" im="3.34"/>
            </aclfBus>
            <aclfBus id="Bus108" zoneNumber="1" zoneName="GX" offLine="false" name="LB-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="161.2" im="103.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.98" im="2.37"/>
            </aclfBus>
            <aclfBus id="Bus109" zoneNumber="1" zoneName="GX" offLine="false" name="LD-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="316.4" im="138.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.31" im="0.17"/>
            </aclfBus>
            <aclfBus id="Bus110" zoneNumber="1" zoneName="gz" offLine="false" name="LIPING" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="209.3" im="94.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.974" im="-3.12"/>
            </aclfBus>
            <aclfBus id="Bus111" zoneNumber="1" zoneName="GX" offLine="false" name="LT-5G" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="1983.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.04"/>
            </aclfBus>
            <aclfBus id="Bus112" zoneNumber="1" zoneName="GD" offLine="false" name="LUODO0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1465.0" im="638.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.33" im="-2.03"/>
            </aclfBus>
            <aclfBus id="Bus113" zoneNumber="1" zoneName="GX" offLine="false" name="NN-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="1096.0" im="560.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="6.79" im="2.75"/>
            </aclfBus>
            <aclfBus id="Bus114" zoneNumber="1" zoneName="GX" offLine="false" name="PG-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="352.5" im="174.9"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.68" im="-5.77"/>
            </aclfBus>
            <aclfBus id="Bus115" zoneNumber="1" zoneName="gz" offLine="false" name="QDONG" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="800.0" im="237.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.35" im="11.59"/>
            </aclfBus>
            <aclfBus id="Bus116" zoneNumber="1" zoneName="gz" offLine="false" name="QDONG3" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="800.0" im="588.3"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.18" im="-1.45"/>
            </aclfBus>
            <aclfBus id="Bus117" zoneNumber="1" zoneName="GD" offLine="false" name="QINGY50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="56.28"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="0.32"/>
            </aclfBus>
            <aclfBus id="Bus118" zoneNumber="1" zoneName="GD" offLine="false" name="SHAJ50P" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-1.59"/>
            </aclfBus>
            <aclfBus id="Bus119" zoneNumber="1" zoneName="GX" offLine="false" name="ST-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="678.4" im="318.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.2" im="-4.97"/>
            </aclfBus>
            <aclfBus id="Bus120" zoneNumber="1" zoneName="GX" offLine="false" name="TSQB-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="0.0" im="14.71"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-3.32"/>
            </aclfBus>
            <aclfBus id="Bus121" zoneNumber="1" zoneName="GX" offLine="false" name="TSQD-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="80.0" im="0.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="-1.07"/>
            </aclfBus>
            <aclfBus id="Bus122" zoneNumber="1" zoneName="DC" offLine="false" name="TSQD-M" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="230.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="35.0" im="23.43"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.0" im="13.04"/>
            </aclfBus>
            <aclfBus id="Bus123" zoneNumber="1" zoneName="GX" offLine="false" name="WZ-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="335.4" im="123.4"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.58" im="-0.96"/>
            </aclfBus>
            <aclfBus id="Bus124" zoneNumber="1" zoneName="gz" offLine="false" name="XINREN" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="378.3" im="251.6"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.11" im="0.48"/>
            </aclfBus>
            <aclfBus id="Bus125" zoneNumber="1" zoneName="DC" offLine="false" name="XREN-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="18.98"/>
            </aclfBus>
            <aclfBus id="Bus126" zoneNumber="1" zoneName="GD" offLine="false" name="YANGJ50H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="525.6" im="161.1"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="8.19" im="4.0"/>
            </aclfBus>
            <aclfBus id="Bus127" zoneNumber="1" zoneName="GX" offLine="false" name="YL-H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="769.2" im="399.7"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="7.6" im="-0.35"/>
            </aclfBus>
            <aclfBus id="Bus128" zoneNumber="1" zoneName="GX" offLine="false" name="YT-5G" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-0.5"/>
            </aclfBus>
            <aclfBus id="Bus129" zoneNumber="1" zoneName="GD" offLine="false" name="ZENGD0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="30.81"/>
            </aclfBus>
            <aclfBus id="Bus130" zoneNumber="1" zoneName="GD" offLine="false" name="ZHAOQ0H" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="985.2" im="350.0"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.37" im="6.41"/>
            </aclfBus>
            <aclfBus id="Bus131" zoneNumber="1" zoneName="DC" offLine="false" name="ZQ-HLZ" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="16.14"/>
            </aclfBus>
            <aclfBus id="Bus132" zoneNumber="1" zoneName="yn" offLine="false" name="changkg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="98.4" im="83.35"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="10.07" im="-1.16"/>
            </aclfBus>
            <aclfBus id="Bus133" zoneNumber="1" zoneName="yn" offLine="false" name="hongheg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="618.3" im="489.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="4.42" im="0.07"/>
            </aclfBus>
            <aclfBus id="Bus134" zoneNumber="1" zoneName="gz" offLine="false" name="kaiguan" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="710.1" im="299.8"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="-3.29" im="6.47"/>
            </aclfBus>
            <aclfBus id="Bus135" zoneNumber="1" zoneName="yn" offLine="false" name="kunxibg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="164.4" im="141.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="3.51" im="-3.87"/>
            </aclfBus>
            <aclfBus id="Bus136" zoneNumber="1" zoneName="yn" offLine="false" name="lixianjg" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="86.34" im="17.24"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="1.6" im="9.55"/>
            </aclfBus>
            <aclfBus id="Bus137" zoneNumber="1" zoneName="xn" offLine="false" name="manw500g" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="14.7" im="6.917"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="0.25" im="-0.99"/>
            </aclfBus>
            <aclfBus id="Bus138" zoneNumber="1" zoneName="yn" offLine="false" name="qidiang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="27.68" im="19.43"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="10.02" im="-1.08"/>
            </aclfBus>
            <aclfBus id="Bus139" zoneNumber="1" zoneName="yn" offLine="false" name="wenshang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="338.2" im="243.5"/>
                    </equivLoad>
                </loadData>
                <shuntY unit="PU" re="2.0" im="2.0"/>
            </aclfBus>
            <aclfBus id="Bus140" zoneNumber="1" zoneName="yn" offLine="false" name="xiaowang" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="525.0"/>
                <genData>
                    <equivGen code="NoneGen"/>
                </genData>
                <shuntY unit="PU" re="0.0" im="-5.04"/>
            </aclfBus>
            <aclfBus id="Bus141" zoneNumber="1" zoneName="GX" offLine="false" name="GG1S" areaNumber="1">
                <nvPairList/>
                <baseVoltage unit="KV" value="18.0"/>
                <voltage unit="PU" value="1.04"/>
                <angle unit="DEG" value="0.0"/>
                <genData>
                    <equivGen code="Swing">
                        <power unit="MVA" re="0.0" im="0.0"/>
                        <desiredVoltage unit="PU" value="1.04"/>
                        <desiredAngle unit="DEG" value="0.0"/>
                        <qLimit unit="MVAR" min="0.0" max="300.0"/>
                    </equivGen>
                </genData>
                <loadData>
                    <equivLoad code="CONST_P">
                        <constPLoad unit="MVA" re="42.84" im="150.0"/>
                    </equivLoad>
                </loadData>
            </aclfBus>
        </busList>
        <branchList>
            <aclfLine circuitId="0" id="Bus4_to_Bus55_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus4"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus15_to_Bus14_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus15"/>
                <toBus idRef="Bus14"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus36_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus36"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus38_to_Bus125_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus38"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus41_to_Bus40_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus41"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus2_to_Bus1_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus2"/>
                <toBus idRef="Bus1"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus44_to_Bus131_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus44"/>
                <toBus idRef="Bus131"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus11_to_Bus129_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus11"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus10_to_Bus53_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus10"/>
                <toBus idRef="Bus53"/>
                <z unit="PU" re="0.0" im="1.0E-4"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfXfr circuitId="0" id="Bus126_to_Bus57_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus57"/>
                <z unit="PU" re="9.0E-5" im="0.01085"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus57_to_Bus20_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus57"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="2.5E-4" im="0.00447"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus54_to_Bus55_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus55"/>
                <z unit="PU" re="0.0" im="0.01039"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="0.9565"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus53_to_Bus75_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" re="3.0E-5" im="0.02484"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus23_to_Bus75_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus75"/>
                <z unit="PU" re="0.0" im="0.03138"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus96_to_Bus73_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus73"/>
                <z unit="PU" re="0.03492" im="0.2564"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus22_to_Bus78_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus78"/>
                <z unit="PU" re="0.0" im="0.03457"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus5_to_Bus66_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus66"/>
                <z unit="PU" re="0.00231" im="0.038"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus37_to_Bus79_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus79"/>
                <z unit="PU" re="2.4E-4" im="0.00857"/>
                <fromTurnRatio unit="PU" value="0.9523809523809523"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus78_to_Bus118_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="0.0" im="0.00268"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0053"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus60_to_Bus7_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus7"/>
                <z unit="PU" re="0.0" im="0.00707"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.994"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus77_to_Bus9_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="0.0" im="0.02981"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus65_to_Bus39_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus65"/>
                <toBus idRef="Bus39"/>
                <z unit="PU" re="0.0" im="0.0081"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus77_to_Bus12_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="0.0" im="0.0435"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus68_to_Bus16_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus68"/>
                <toBus idRef="Bus16"/>
                <z unit="PU" re="0.0" im="0.0101"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus76_to_Bus21_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus21"/>
                <z unit="PU" re="8.0E-5" im="0.0066"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus60_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus60"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="0.0" im="0.01716"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus63_to_Bus95_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus63"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="0.0" im="0.02005"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus76_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus76"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="4.0E-5" im="0.00772"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus79_to_Bus17_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="9.4E-4" im="0.08912"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus70_to_Bus112_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0039" im="0.07447"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus71_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.01242"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus71_to_Bus19_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus71"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="0.0" im="0.01085"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="26.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus73_to_Bus130_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus73"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.00144" im="0.04207"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus83_to_Bus25_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="2.6E-4" im="0.00665"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus77_to_Bus42_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus77"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.3E-4" im="0.01855"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus83_to_Bus35_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="0.0" im="0.02377"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus83_to_Bus43_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus83"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="0.0" im="0.02525"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="22.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus78_to_Bus99_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus78"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="0.0" im="0.02016"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus66_to_Bus102_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus66"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="1.1E-4" im="0.03621"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus74_to_Bus103_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus74"/>
                <toBus idRef="Bus103"/>
                <z unit="PU" re="8.6E-4" im="0.01119"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus79_to_Bus107_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus79"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="0.00146" im="0.06189"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus70_to_Bus117_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus70"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0015" im="0.04527"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="0.9524"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus72_to_Bus111_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus111"/>
                <z unit="PU" re="0.0" im="9.0E-4"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0396"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus72_to_Bus128_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus72"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" re="0.0" im="0.00797"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0375"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus89_to_Bus137_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus137"/>
                <z unit="PU" re="1.0E-5" im="0.00932"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus89_to_Bus47_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus89"/>
                <toBus idRef="Bus47"/>
                <z unit="PU" re="1.6E-4" im="0.01342"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0489"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus141_to_Bus97_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus141"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" re="0.0" im="0.02168"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus86_to_Bus100_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" re="0.00262" im="0.02772"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus80_to_Bus120_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="0.0" im="0.00937"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0509"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus125_to_Bus82_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus82"/>
                <z unit="PU" re="1.6E-4" im="0.00617"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="24.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus94_to_Bus132_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus94"/>
                <toBus idRef="Bus132"/>
                <z unit="PU" re="0.0" im="0.03097"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus85_to_Bus138_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus85"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0" im="0.06693"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus50_to_Bus85_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus85"/>
                <z unit="PU" re="1.4E-4" im="0.01119"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus48_to_Bus93_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus93"/>
                <z unit="PU" re="0.0" im="0.02573"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus87_to_Bus49_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus87"/>
                <toBus idRef="Bus49"/>
                <z unit="PU" re="0.0" im="0.01"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="1" id="Bus92_to_Bus140_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus92"/>
                <toBus idRef="Bus140"/>
                <z unit="PU" re="0.0" im="0.0058"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0476"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus81_to_Bus120_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus81"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="0.0" im="0.20871"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus122_to_Bus81_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus122"/>
                <toBus idRef="Bus81"/>
                <z unit="PU" re="2.6E-4" im="0.01093"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="230.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus1_to_Bus84_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" re="0.00123" im="0.03008"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus134_to_Bus84_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus134"/>
                <toBus idRef="Bus84"/>
                <z unit="PU" re="1.4E-4" im="0.0096"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus61_to_Bus3_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus61"/>
                <toBus idRef="Bus3"/>
                <z unit="PU" re="2.7E-4" im="0.00852"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="24.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus58_to_Bus6_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus58"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="0.04161"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus106_to_Bus59_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" re="0.01525" im="0.1945"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus123_to_Bus59_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus59"/>
                <z unit="PU" re="3.0E-5" im="0.03502"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus127_to_Bus62_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus62"/>
                <z unit="PU" re="0.0" im="0.0264"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="18.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus67_to_Bus98_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="2.2E-4" im="0.08082"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus64_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus64"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="0.00397" im="0.06171"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus116_to_Bus64_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus64"/>
                <z unit="PU" re="2.0E-4" im="0.0105"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus90_to_Bus100_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus100"/>
                <z unit="PU" re="3.9E-4" im="0.00796"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus67_to_Bus109_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.00444" im="0.13183"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus67_to_Bus119_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus67"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0" im="0.04553"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus115_to_Bus86_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus86"/>
                <z unit="PU" re="0.00841" im="0.10345"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="15.8"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus90_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus90"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="2.9E-4" im="0.01465"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="20.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus80_to_Bus124_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus80"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="5.1E-4" im="0.04968"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus121_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.0" im="0.016"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus133_to_Bus91_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus91"/>
                <z unit="PU" re="0.0" im="0.01478"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="10.5"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus88_to_Bus136_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus88"/>
                <toBus idRef="Bus136"/>
                <z unit="PU" re="0.0" im="0.00632"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus51_to_Bus94_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus94"/>
                <z unit="PU" re="0.0" im="0.02493"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="20.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus120_to_Bus122_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus122"/>
                <z unit="PU" re="0.00136" im="0.01518"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="230.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus62_to_Bus113_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus62"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="1.8E-4" im="0.0201"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="18.0"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus69_to_Bus101_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus69"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.00627" im="0.08843"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="13.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus86_to_Bus104_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus86"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="2.7E-4" im="0.03958"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="15.8"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus91_to_Bus139_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus91"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="1.1E-4" im="0.05963"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="10.5"/>
                    <toRatedVoltage unit="KV" value="525.0"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus108_to_Bus69_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" re="0.0" im="0.01284"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </aclfXfr>
            <aclfXfr circuitId="0" id="Bus97_to_Bus69_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus69"/>
                <z unit="PU" re="0.00464" im="0.1211"/>
                <fromTurnRatio unit="PU" value="1.0"/>
                <toTurnRatio unit="PU" value="1.0"/>
                <xfrInfo>
                    <fromRatedVoltage unit="KV" value="525.0"/>
                    <toRatedVoltage unit="KV" value="13.8"/>
                </xfrInfo>
            </aclfXfr>
            <aclfLine circuitId="3" id="Bus20_to_Bus126_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.01322" im="0.13338"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus5_to_Bus102_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="0.00845" im="0.09104"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus7_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="0.0" im="0.04454"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus34_to_Bus8_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="0.0" im="0.02128"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus21_to_Bus102_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="0.00136" im="0.01814"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus13_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus13"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="1.5E-4" im="0.02015"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus21_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus21"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="0.00289" im="0.03846"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus37_to_Bus107_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="0.0" im="0.02679"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.01764"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus17_to_Bus126_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00307" im="0.09007"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus53_to_Bus23_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="9.0E-5" im="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11444"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus53_to_Bus23_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus53"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="9.0E-5" im="0.0010"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11444"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus19_to_Bus33_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus19"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="3.4E-4" im="0.00385"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus117_to_Bus112_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus117"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.01213" im="0.12108"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus54_to_Bus42_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.6E-4" im="0.00444"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50362"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus54_to_Bus42_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus54"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="3.6E-4" im="0.00444"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50362"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus131_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="9.0E-5" im="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.24232"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus131_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus131"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="9.0E-5" im="0.0019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.24232"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus5_to_Bus102_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="6.3E-4" im="0.00925"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.06854"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus5_to_Bus102_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus102"/>
                <z unit="PU" re="6.3E-4" im="0.00925"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.06854"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus5_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus5_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus5_to_Bus34_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42754"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus5_to_Bus34_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus5"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42754"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus7_to_Bus105_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus7"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00553"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.62952"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus8_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.0058"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.67496"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus8_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="4.5E-4" im="0.0058"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.67496"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus8_to_Bus105_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.58388"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus8_to_Bus105_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus105"/>
                <z unit="PU" re="5.4E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.58388"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus8_to_Bus19_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus8_to_Bus19_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus8"/>
                <toBus idRef="Bus19"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus96_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="1.8E-4" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29238"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus96_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus96"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="1.8E-4" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29238"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus99_to_Bus118_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="3.6E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49216"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus99_to_Bus118_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus99"/>
                <toBus idRef="Bus118"/>
                <z unit="PU" re="3.6E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49216"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus12_to_Bus9_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus12_to_Bus9_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus12"/>
                <toBus idRef="Bus9"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus103_to_Bus54_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00299"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.34332"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus103_to_Bus54_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00299"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.34332"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus103_to_Bus5_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="9.1E-4" im="0.01333"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.54108"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus103_to_Bus5_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="9.1E-4" im="0.01333"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.54108"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus16_to_Bus5_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="1.8E-4" im="0.00172"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.1947"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus16_to_Bus13_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="1.8E-4" im="0.00345"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.40064"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus16_to_Bus13_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus16"/>
                <toBus idRef="Bus13"/>
                <z unit="PU" re="1.8E-4" im="0.00345"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.40064"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus107_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="3.6E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.59536"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus107_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="3.6E-4" im="0.00517"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.59536"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus107_to_Bus35_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="2.7E-4" im="0.00308"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.35478"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus107_to_Bus35_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus107"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="2.7E-4" im="0.00308"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.35478"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus17_to_Bus107_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="4.5E-4" im="0.00599"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.68686"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus17_to_Bus107_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus107"/>
                <z unit="PU" re="4.5E-4" im="0.00599"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.68686"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus17_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="7.3E-4" im="0.00989"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.14748"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus17_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus17"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="7.3E-4" im="0.00989"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.14748"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus112_to_Bus54_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="3.6E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42358"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus112_to_Bus54_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="2.7E-4" im="0.00372"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.42358"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus112_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus112_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus112"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus22_to_Bus99_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="3.6E-4" im="0.00481"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.54948"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus22_to_Bus99_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus22"/>
                <toBus idRef="Bus99"/>
                <z unit="PU" re="3.6E-4" im="0.00481"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.54948"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus23_to_Bus33_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.00263"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29768"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus23_to_Bus33_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus23"/>
                <toBus idRef="Bus33"/>
                <z unit="PU" re="1.8E-4" im="0.00263"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.29768"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus25_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.73118"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus25_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus25"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.73118"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus118_to_Bus23_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="4.5E-4" im="0.00635"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.72126"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus118_to_Bus23_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus118"/>
                <toBus idRef="Bus23"/>
                <z unit="PU" re="2.7E-4" im="0.00363"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.41212"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus34_to_Bus8_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="9.0E-5" im="0.00163"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27982"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus34_to_Bus8_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus34"/>
                <toBus idRef="Bus8"/>
                <z unit="PU" re="9.0E-5" im="0.00163"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27982"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus35_to_Bus22_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00544"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.61806"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus35_to_Bus22_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus35"/>
                <toBus idRef="Bus22"/>
                <z unit="PU" re="4.5E-4" im="0.00544"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.61806"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus37_to_Bus43_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="2.7E-4" im="0.0039"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.45004"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus37_to_Bus43_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus37"/>
                <toBus idRef="Bus43"/>
                <z unit="PU" re="2.7E-4" im="0.0039"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.45004"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus39_to_Bus54_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus54"/>
                <z unit="PU" re="0.0010" im="0.01034"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.16754"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus39_to_Bus42_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="8.2E-4" im="0.00816"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9272"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus39_to_Bus42_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus39"/>
                <toBus idRef="Bus42"/>
                <z unit="PU" re="8.2E-4" im="0.00816"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9272"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus126_to_Bus17_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="6.3E-4" im="0.00871"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.996"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus126_to_Bus17_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus17"/>
                <z unit="PU" re="6.3E-4" im="0.00871"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.996"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus42_to_Bus12_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus42_to_Bus12_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="9.0E-5" im="0.00254"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.43726"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus42_to_Bus129_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="9.0E-5" im="0.00154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.17176"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus42_to_Bus129_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus42"/>
                <toBus idRef="Bus129"/>
                <z unit="PU" re="1.8E-4" im="0.00154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.17176"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus129_to_Bus12_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="2.7E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49502"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus129_to_Bus12_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus12"/>
                <z unit="PU" re="2.7E-4" im="0.00426"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.49502"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus129_to_Bus34_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="3.6E-4" im="0.00499"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.57242"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus129_to_Bus34_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus129"/>
                <toBus idRef="Bus34"/>
                <z unit="PU" re="4.5E-4" im="0.00508"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.57242"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus130_to_Bus95_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="2.7E-4" im="0.00435"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50626"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus130_to_Bus95_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus130"/>
                <toBus idRef="Bus95"/>
                <z unit="PU" re="2.7E-4" im="0.00435"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.50626"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus43_to_Bus25_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="3.6E-4" im="0.00753"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.31176"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus43_to_Bus25_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus25"/>
                <z unit="PU" re="3.6E-4" im="0.00753"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.31176"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus43_to_Bus35_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus43_to_Bus35_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus43"/>
                <toBus idRef="Bus35"/>
                <z unit="PU" re="1.8E-4" im="0.00245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.27474"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus14_to_Bus5_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="3.0E-4" im="0.0054"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.051"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus14_to_Bus5_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus14"/>
                <toBus idRef="Bus5"/>
                <z unit="PU" re="3.0E-4" im="0.0054"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.051"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus46_to_Bus135_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.0" im="0.04169"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus50_to_Bus138_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.00158" im="0.10016"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus1_to_Bus134_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.00213" im="0.02013"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus100_to_Bus104_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="0.01547" im="0.11913"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus100_to_Bus115_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="4.8E-4" im="0.00715"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus106_to_Bus123_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.00802" im="0.08714"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus97_to_Bus108_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.00437" im="0.12642"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus109_to_Bus119_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0024" im="0.05959"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus113_to_Bus127_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.00454" im="0.0903"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="0" id="Bus114_to_Bus24_cirId_0" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="0.00888" im="0.11065"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="3" id="Bus139_to_Bus133_cirId_3" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0062" im="0.12205"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus1_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="4.0E-5" im="0.00101"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11894"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus1_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus1"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="4.0E-5" im="0.00101"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.11894"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus3_to_Bus104_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="9.0E-4" im="0.0129"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.374"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus3_to_Bus125_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="7.0E-4" im="0.0093"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9894"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus3_to_Bus125_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus125"/>
                <z unit="PU" re="7.0E-4" im="0.0093"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9894"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus3_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus3"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="6.0E-4" im="0.0066"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7256"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus100_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.0012" im="0.0121"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.3284"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus100_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus100"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="0.0012" im="0.0119"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.306"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus104_to_Bus134_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="7.0E-4" im="0.0097"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0224"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus104_to_Bus134_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus134"/>
                <z unit="PU" re="7.0E-4" im="0.0097"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0224"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus115_to_Bus104_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus115"/>
                <toBus idRef="Bus104"/>
                <z unit="PU" re="7.0E-4" im="0.0105"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.1212"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus116_to_Bus115_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="6.0E-4" im="0.0092"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8794"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus116_to_Bus115_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus115"/>
                <z unit="PU" re="6.0E-4" im="0.0092"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8794"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus120_to_Bus124_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="3.0E-4" im="0.0031"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.335"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus125_to_Bus124_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus124"/>
                <z unit="PU" re="3.0E-4" im="0.0030"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.335"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus40_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.0E-4" im="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3912"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus40_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus40"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.0E-4" im="0.0015"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3912"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus45_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0064"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7082"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus45_to_Bus138_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus45"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0064"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7082"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus46_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="4.0E-4" im="0.0053"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.5664"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus46_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="4.0E-4" im="0.0053"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.5664"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus46_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.7E-4" im="0.0043"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.47"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus46_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus46"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="2.2E-4" im="0.0035"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.3752"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus132_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="4.5E-4" im="0.0071"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7882"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus132_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="4.4E-4" im="0.0068"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7594"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus132_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="4.0E-4" im="0.0063"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.6934"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus132_to_Bus51_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" re="8.0E-4" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.531"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus132_to_Bus51_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus132"/>
                <toBus idRef="Bus51"/>
                <z unit="PU" re="8.0E-4" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.531"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus47_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="0.0024" im="0.0277"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.033"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus47_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus47"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="0.0023" im="0.0266"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.915"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus48_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.00136" im="0.0209"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.362"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus48_to_Bus135_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus48"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.00124" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.1542"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus133_to_Bus138_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0011" im="0.0162"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.8302"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus133_to_Bus138_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus138"/>
                <z unit="PU" re="0.0011" im="0.0162"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.8302"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus136_to_Bus52_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" re="9.0E-4" im="0.0141"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5916"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus136_to_Bus52_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus52"/>
                <z unit="PU" re="9.0E-4" im="0.0141"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5916"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus137_to_Bus46_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" re="0.0020" im="0.0237"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.5962"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus137_to_Bus46_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus137"/>
                <toBus idRef="Bus46"/>
                <z unit="PU" re="0.0020" im="0.0237"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.5962"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus138_to_Bus50_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="0.0010" im="0.0156"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.7654"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus138_to_Bus50_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus138"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="0.0010" im="0.0156"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.7654"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus51_to_Bus50_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="6.0E-4" im="0.0083"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0286"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus51_to_Bus50_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus51"/>
                <toBus idRef="Bus50"/>
                <z unit="PU" re="6.0E-4" im="0.0083"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0286"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus52_to_Bus45_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="5.0E-4" im="0.0077"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8526"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus52_to_Bus45_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus52"/>
                <toBus idRef="Bus45"/>
                <z unit="PU" re="5.0E-4" im="0.0077"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.8526"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus126_to_Bus96_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" re="9.1E-4" im="0.01324"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51858"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus126_to_Bus96_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus126"/>
                <toBus idRef="Bus96"/>
                <z unit="PU" re="9.1E-4" im="0.01324"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51858"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus20_to_Bus126_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00109" im="0.01488"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6941"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus20_to_Bus126_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus20"/>
                <toBus idRef="Bus126"/>
                <z unit="PU" re="0.00109" im="0.01488"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6941"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus103_to_Bus130_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.0010" im="0.01388"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5973"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus103_to_Bus130_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus130"/>
                <z unit="PU" re="0.0010" im="0.01388"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5973"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus103_to_Bus117_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="6.3E-4" im="0.01379"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3964"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus103_to_Bus117_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus103"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="6.3E-4" im="0.01379"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3964"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus120_to_Bus31_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus31"/>
                <z unit="PU" re="0.0029" im="0.0321"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4696"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus120_to_Bus32_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus120"/>
                <toBus idRef="Bus32"/>
                <z unit="PU" re="0.0029" im="0.0321"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4696"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus31_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus31"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0" im="-0.0127"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus32_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus32"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0" im="-0.0127"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus26_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus26"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0107"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus27_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus27"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0107"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus114_to_Bus108_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.0017" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.0396"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus114_to_Bus108_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="0.0017" im="0.019"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.0396"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus108_to_Bus123_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.0022" im="0.0245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6382"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus108_to_Bus123_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus123"/>
                <z unit="PU" re="0.0022" im="0.0245"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6382"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus123_to_Bus112_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0019" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3278"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus123_to_Bus112_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus123"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0019" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3278"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus50_to_Bus121_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus121"/>
                <z unit="PU" re="8.0E-4" im="0.0088"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9532"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus121_to_Bus28_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus28"/>
                <z unit="PU" re="0.0015" im="0.0216"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3698"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus28_to_Bus6_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus28"/>
                <toBus idRef="Bus6"/>
                <z unit="PU" re="0.0" im="-0.0106"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus50_to_Bus26_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus26"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.5796"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus50_to_Bus27_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus50"/>
                <toBus idRef="Bus27"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.5796"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus6_to_Bus24_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus6_to_Bus24_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus6"/>
                <toBus idRef="Bus24"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus24_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus24_to_Bus113_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus24"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="8.0E-4" im="0.0116"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2632"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus113_to_Bus127_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.0014" im="0.0203"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2134"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus113_to_Bus127_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus113"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="0.0014" im="0.0203"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2134"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus127_to_Bus20_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="0.0010" im="0.0146"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus127_to_Bus20_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus127"/>
                <toBus idRef="Bus20"/>
                <z unit="PU" re="0.0010" im="0.0146"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus121_to_Bus120_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus121"/>
                <toBus idRef="Bus120"/>
                <z unit="PU" re="1.0E-4" im="0.0020"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.2216"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus56_to_Bus29_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus29"/>
                <z unit="PU" re="0.0016" im="0.0235"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.571"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus56_to_Bus30_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus56"/>
                <toBus idRef="Bus30"/>
                <z unit="PU" re="0.0016" im="0.0235"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.571"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus29_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus29"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0" im="-0.0157"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus30_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus30"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0" im="-0.0157"/>
                <ratingLimit/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus101_to_Bus109_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.0010" im="0.0154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6768"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus101_to_Bus109_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus101"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="0.0010" im="0.0154"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.6768"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus109_to_Bus106_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" re="0.0014" im="0.021"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2916"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus109_to_Bus106_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus106"/>
                <z unit="PU" re="0.0014" im="0.021"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.2916"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus106_to_Bus112_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0018" im="0.026"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.8282"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus106_to_Bus112_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus106"/>
                <toBus idRef="Bus112"/>
                <z unit="PU" re="0.0018" im="0.026"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.8282"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus110_to_Bus98_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0011" im="0.0137"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.843"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus110_to_Bus98_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus110"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0011" im="0.0137"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.843"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus98_to_Bus117_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0018" im="0.0225"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.7026"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus98_to_Bus117_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus98"/>
                <toBus idRef="Bus117"/>
                <z unit="PU" re="0.0018" im="0.0225"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.7026"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus111_to_Bus101_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus101"/>
                <z unit="PU" re="0.0011" im="0.0167"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.822"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus111_to_Bus119_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0020" im="0.0286"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.1296"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus111_to_Bus119_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0020" im="0.0286"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.1296"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus111_to_Bus114_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus111"/>
                <toBus idRef="Bus114"/>
                <z unit="PU" re="0.0016" im="0.024"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.6268"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus109_to_Bus98_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0010" im="0.0145"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus109_to_Bus98_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus109"/>
                <toBus idRef="Bus98"/>
                <z unit="PU" re="0.0010" im="0.0145"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.5762"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus114_to_Bus128_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus128"/>
                <z unit="PU" re="9.0E-4" im="0.0102"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0862"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus128_to_Bus119_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus128"/>
                <toBus idRef="Bus119"/>
                <z unit="PU" re="0.0019" im="0.0221"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3722"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus119_to_Bus108_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus108"/>
                <z unit="PU" re="9.0E-4" im="0.0102"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.0862"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus119_to_Bus109_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="2.0E-4" im="0.0040"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.4246"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus119_to_Bus109_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus119"/>
                <toBus idRef="Bus109"/>
                <z unit="PU" re="2.0E-4" im="0.0040"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.4246"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus114_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus114"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="9.0E-4" im="0.0104"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.1084"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus108_to_Bus97_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus108"/>
                <toBus idRef="Bus97"/>
                <z unit="PU" re="7.0E-4" im="0.0089"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.9422"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus97_to_Bus127_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus97"/>
                <toBus idRef="Bus127"/>
                <z unit="PU" re="6.0E-4" im="0.0073"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="0.7758"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus139_to_Bus18_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus139"/>
                <toBus idRef="Bus18"/>
                <z unit="PU" re="0.0019" im="0.0122"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="5.0714"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus18_to_Bus113_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus18"/>
                <toBus idRef="Bus113"/>
                <z unit="PU" re="7.0E-4" im="0.013"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.4292"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus133_to_Bus139_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="7.9E-4" im="0.01383"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51926"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus133_to_Bus139_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus133"/>
                <toBus idRef="Bus139"/>
                <z unit="PU" re="7.9E-4" im="0.01383"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.51926"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus140_to_Bus40_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0015" im="0.0181"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.842"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus140_to_Bus40_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0015" im="0.0181"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.842"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus140_to_Bus135_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus140"/>
                <toBus idRef="Bus135"/>
                <z unit="PU" re="0.0014" im="0.0171"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.6268"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus49_to_Bus40_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.595"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus49_to_Bus40_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus49"/>
                <toBus idRef="Bus40"/>
                <z unit="PU" re="0.0017" im="0.0218"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="4.595"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus136_to_Bus133_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0014" im="0.0165"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4424"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus136_to_Bus133_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus136"/>
                <toBus idRef="Bus133"/>
                <z unit="PU" re="0.0014" im="0.0165"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="3.4424"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus125_to_Bus56_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus125"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="0.0015" im="0.0194"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.9064"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus116_to_Bus110_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" re="8.7E-4" im="0.011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3052"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus116_to_Bus110_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus116"/>
                <toBus idRef="Bus110"/>
                <z unit="PU" re="8.7E-4" im="0.011"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="2.3052"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="1" id="Bus104_to_Bus56_cirId_1" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="8.0E-4" im="0.0114"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2092"/>
                <lineInfo/>
            </aclfLine>
            <aclfLine circuitId="2" id="Bus104_to_Bus56_cirId_2" zoneNumber="1" offLine="false" areaNumber="1">
                <nvPairList/>
                <fromBus idRef="Bus104"/>
                <toBus idRef="Bus56"/>
                <z unit="PU" re="8.0E-4" im="0.0114"/>
                <ratingLimit/>
                <totalShuntY unit="PU" re="0.0" im="1.2092"/>
                <lineInfo/>
            </aclfLine>
        </branchList>
    </aclfNet>
</pssStudyCase>
