<PSSStudyCase id="ODM_StudyCase" xmlns="http://www.ieee.org/cmte/psace/oss/odm/pss/Schema/v1">
  <schemaVersion>V0.5</schemaVersion>
  <contentInfo>
    <originalDataFormat>PSS-E</originalDataFormat>
    <originalFormatVersion>PSSEV30</originalFormatVersion>
    <adapterProviderName>www.interpss.org</adapterProviderName>
    <adapterProviderVersion>1.00</adapterProviderVersion>
  </contentInfo>
  <baseCase id="Base_Case_from_PSS_E_format" name="CONVERTED FROM BPA FORMAT">
    <desc>PSS/E LOADFLOW RAW FILE</desc>
    <ownerList>
      <owner id="1" number="1" name="'NF          '"/>
      <owner id="3" number="3" name="'YN          '"/>
      <owner id="4" number="4" name="'GX          '"/>
      <owner id="5" number="5" name="'BKP         '"/>
      <owner id="6" number="6" name="'CPK         '"/>
    </ownerList>
    <nvPairList>
      <nvPair>
        <name>CaseIndicator</name>
        <value>0</value>
      </nvPair>
    </nvPairList>
    <networkCategory>Transmission</networkCategory>
    <analysisCategory>Loadflow</analysisCategory>
    <basePower value="100.0" unit="MVA"/>
    <busList>
      <bus id="Bus10002" number="10002" areaNumber="1" zoneNumber="2" name="GZ-HLZ      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04449" unit="PU"/>
          <angle value="-47.3304" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-1656.4" im="-114.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10002)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10002</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-1656.4" im="-114.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10004" number="10004" areaNumber="1" zoneNumber="4" name="ZQ-HLZ      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01129" unit="PU"/>
          <angle value="-40.898" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-2820.0" im="-429.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10004)" offLine="false" areaNumber="1" zoneNumber="4">
                <desc>PSSE Load '1 ' at Bus 10004</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="-2820.0" im="-429.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10005" number="10005" areaNumber="1" zoneNumber="4" name="DCZQ=       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06106" unit="PU"/>
          <angle value="-41.1848" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10007" number="10007" areaNumber="1" zoneNumber="4" name="BA-HLZ      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00595" unit="PU"/>
          <angle value="-47.9243" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-2781.3" im="-408.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10007)" offLine="false" areaNumber="1" zoneNumber="4">
                <desc>PSSE Load '1 ' at Bus 10007</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="-2781.3" im="-408.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10011" number="10011" areaNumber="1" zoneNumber="4" name="DCHZ=       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06735" unit="PU"/>
          <angle value="-44.3588" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10013" number="10013" areaNumber="1" zoneNumber="4" name="GD01-HLZ    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00289" unit="PU"/>
          <angle value="-46.9425" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10014" number="10014" areaNumber="1" zoneNumber="4" name="LUODON50    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9922" unit="PU"/>
          <angle value="-42.9286" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-4.92" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10015" number="10015" areaNumber="1" zoneNumber="4" name="MAOMIN50    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99371" unit="PU"/>
          <angle value="-31.5102" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10016" number="10016" areaNumber="1" zoneNumber="4" name="XIANLS50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99364" unit="PU"/>
          <angle value="-35.2758" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-3.82" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10022" number="10022" areaNumber="1" zoneNumber="2" name="GANGCH50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00286" unit="PU"/>
          <angle value="-31.9848" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="0.0" im="-104.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10022)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10022</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="0.0" im="-104.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10159" number="10159" areaNumber="1" zoneNumber="19" name="NPS3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="26.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-39.4862" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="980.0" im="104.571" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="479.0" min="0.0" unit="MVAR"/>
              <pLimit max="990.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10159)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10159</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="980.0" im="104.571" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="479.0" min="0.0" unit="MVAR"/>
                  <pLimit max="990.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="35.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10159)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10159</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="35.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10160" number="10160" areaNumber="1" zoneNumber="19" name="NPS4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="26.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-39.4862" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="980.0" im="104.571" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="479.0" min="0.0" unit="MVAR"/>
              <pLimit max="990.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10160)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10160</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="980.0" im="104.571" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="479.0" min="0.0" unit="MVAR"/>
                  <pLimit max="990.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="35.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10160)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10160</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="35.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10161" number="10161" areaNumber="1" zoneNumber="19" name="SJA4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-40.0958" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="44.52" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10161)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10161</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="44.52" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10161)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10161</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10162" number="10162" areaNumber="1" zoneNumber="19" name="SJA5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-40.0958" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="44.52" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10162)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10162</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="44.52" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10162)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10162</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10163" number="10163" areaNumber="1" zoneNumber="19" name="SJB1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-44.0057" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="125.181" im="66.318" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="170.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10163)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10163</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="125.181" im="66.318" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="170.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10163)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10163</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10164" number="10164" areaNumber="1" zoneNumber="19" name="SJB2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-40.385" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="75.86" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="170.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10164)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10164</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="75.86" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="170.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10164)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10164</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10165" number="10165" areaNumber="1" zoneNumber="19" name="SJC1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.005" unit="PU"/>
          <angle value="-39.023" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="34.341" unit="MVA"/>
              <desiredVoltage value="1.005" unit="PU"/>
              <qLimit max="320.0" min="0.0" unit="MVAR"/>
              <pLimit max="660.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10165)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10165</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="34.341" unit="MVA"/>
                  <desiredVoltage value="1.005" unit="PU"/>
                  <qLimit max="320.0" min="0.0" unit="MVAR"/>
                  <pLimit max="660.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="28.0" im="15.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10165)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10165</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="28.0" im="15.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10166" number="10166" areaNumber="1" zoneNumber="19" name="SJC2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.005" unit="PU"/>
          <angle value="-39.0477" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="16.808" unit="MVA"/>
              <desiredVoltage value="1.005" unit="PU"/>
              <qLimit max="320.0" min="0.0" unit="MVAR"/>
              <pLimit max="660.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10166)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10166</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="16.808" unit="MVA"/>
                  <desiredVoltage value="1.005" unit="PU"/>
                  <qLimit max="320.0" min="0.0" unit="MVAR"/>
                  <pLimit max="660.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="28.0" im="15.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10166)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10166</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="28.0" im="15.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10167" number="10167" areaNumber="1" zoneNumber="19" name="SJC3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.005" unit="PU"/>
          <angle value="-39.023" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="34.341" unit="MVA"/>
              <desiredVoltage value="1.005" unit="PU"/>
              <qLimit max="320.0" min="0.0" unit="MVAR"/>
              <pLimit max="660.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10167)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10167</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="34.341" unit="MVA"/>
                  <desiredVoltage value="1.005" unit="PU"/>
                  <qLimit max="320.0" min="0.0" unit="MVAR"/>
                  <pLimit max="660.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="28.0" im="15.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10167)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10167</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="28.0" im="15.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10168" number="10168" areaNumber="1" zoneNumber="19" name="PSS1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.8169" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.167" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10168)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10168</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.167" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10168)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10168</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10169" number="10169" areaNumber="1" zoneNumber="19" name="PSS2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.8169" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.167" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10169)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10169</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.167" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10169)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10169</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10170" number="10170" areaNumber="1" zoneNumber="19" name="PSS3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.8169" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.167" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10170)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10170</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.167" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10170)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10170</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10171" number="10171" areaNumber="1" zoneNumber="19" name="PSS4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.038" unit="PU"/>
          <angle value="-35.9136" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="81.44" unit="MVA"/>
              <desiredVoltage value="1.038" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10171)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10171</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="81.44" unit="MVA"/>
                  <desiredVoltage value="1.038" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10171)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10171</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10172" number="10172" areaNumber="1" zoneNumber="19" name="PSS6        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.9031" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.255" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10172)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10172</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.255" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10172)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10172</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10173" number="10173" areaNumber="1" zoneNumber="19" name="PSS7        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.9031" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.255" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10173)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10173</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.255" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10173)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10173</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10174" number="10174" areaNumber="1" zoneNumber="19" name="PSS8        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.025" unit="PU"/>
          <angle value="-35.9031" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="49.255" unit="MVA"/>
              <desiredVoltage value="1.025" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10174)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10174</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="49.255" unit="MVA"/>
                  <desiredVoltage value="1.025" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10174)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10174</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10175" number="10175" areaNumber="1" zoneNumber="19" name="HZX2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.035" unit="PU"/>
          <angle value="-41.0296" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="49.373" unit="MVA"/>
              <desiredVoltage value="1.035" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10175)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10175</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="49.373" unit="MVA"/>
                  <desiredVoltage value="1.035" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10175)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10175</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10176" number="10176" areaNumber="1" zoneNumber="19" name="ZUH3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00127" unit="PU"/>
          <angle value="-37.3329" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="550.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="216.0" min="60.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10176)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10176</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="550.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="216.0" min="60.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10176)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10176</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10177" number="10177" areaNumber="1" zoneNumber="19" name="ZUH4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00127" unit="PU"/>
          <angle value="-37.3329" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="550.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="216.0" min="60.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10177)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10177</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="550.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="216.0" min="60.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10177)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10177</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10178" number="10178" areaNumber="1" zoneNumber="19" name="TOG3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-35.1255" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="555.0" im="53.233" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="290.0" min="-90.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10178)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10178</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="555.0" im="53.233" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="290.0" min="-90.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10178)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10178</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10179" number="10179" areaNumber="1" zoneNumber="19" name="TOG4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-35.1255" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="555.0" im="53.233" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="290.0" min="-90.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10179)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10179</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="555.0" im="53.233" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="290.0" min="-90.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10179)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10179</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10180" number="10180" areaNumber="1" zoneNumber="19" name="TOG5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-35.1255" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="555.0" im="53.233" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="290.0" min="-90.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10180)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10180</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="555.0" im="53.233" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="290.0" min="-90.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10180)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10180</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10181" number="10181" areaNumber="1" zoneNumber="19" name="LYJ1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00602" unit="PU"/>
          <angle value="-24.2298" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10181)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10181</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10181)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10181</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10182" number="10182" areaNumber="1" zoneNumber="19" name="LYJ2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00602" unit="PU"/>
          <angle value="-24.2298" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10182)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10182</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10182)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10182</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10183" number="10183" areaNumber="1" zoneNumber="19" name="QIAOK1      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="-23.1484" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="57.404" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="150.0" min="0.0" unit="MVAR"/>
              <pLimit max="650.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10183)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10183</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="57.404" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="150.0" min="0.0" unit="MVAR"/>
                  <pLimit max="650.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10183)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10183</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10184" number="10184" areaNumber="1" zoneNumber="19" name="QIAOK2      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02053" unit="PU"/>
          <angle value="-23.1518" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="150.0" min="60.0" unit="MVAR"/>
              <pLimit max="650.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10184)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10184</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="150.0" min="60.0" unit="MVAR"/>
                  <pLimit max="650.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10184)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10184</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10185" number="10185" areaNumber="1" zoneNumber="2" name="YAX1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.008" unit="PU"/>
          <angle value="-32.8465" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="500.0" im="32.291" unit="MVA"/>
              <desiredVoltage value="1.008" unit="PU"/>
              <qLimit max="260.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10185)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10185</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="500.0" im="32.291" unit="MVA"/>
                  <desiredVoltage value="1.008" unit="PU"/>
                  <qLimit max="260.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="36.0" im="10.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10185)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10185</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="36.0" im="10.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10186" number="10186" areaNumber="1" zoneNumber="19" name="HOHW1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00517" unit="PU"/>
          <angle value="-32.7495" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="200.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10186)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10186</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="200.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10186)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10186</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10187" number="10187" areaNumber="1" zoneNumber="19" name="HOHW2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00517" unit="PU"/>
          <angle value="-32.7495" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="200.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10187)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10187</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="200.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10187)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10187</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10188" number="10188" areaNumber="1" zoneNumber="2" name="HAIM1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="27.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="-27.8448" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="850.0" im="86.587" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="452.0" min="0.0" unit="MVAR"/>
              <pLimit max="1000.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10188)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10188</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="850.0" im="86.587" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="452.0" min="0.0" unit="MVAR"/>
                  <pLimit max="1000.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="60.0" im="30.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10188)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10188</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="60.0" im="30.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10189" number="10189" areaNumber="1" zoneNumber="19" name="HSYB1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00463" unit="PU"/>
          <angle value="-26.87" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="280.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10189)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10189</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="280.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10189)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10189</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10190" number="10190" areaNumber="1" zoneNumber="19" name="HSYB2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00463" unit="PU"/>
          <angle value="-26.87" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="280.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10190)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10190</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="280.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10190)" offLine="false" areaNumber="1" zoneNumber="19">
                <desc>PSSE Load '1 ' at Bus 10190</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10192" number="10192" areaNumber="1" zoneNumber="2" name="LINGAO=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06085" unit="PU"/>
          <angle value="-46.3928" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10193" number="10193" areaNumber="1" zoneNumber="2" name="SHAJIAC=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05733" unit="PU"/>
          <angle value="-46.2313" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10194" number="10194" areaNumber="1" zoneNumber="2" name="SHAJIAB=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05745" unit="PU"/>
          <angle value="-46.2641" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="281.7" im="42.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10194)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10194</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="281.7" im="42.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10195" number="10195" areaNumber="1" zoneNumber="2" name="XUNENG1=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0636" unit="PU"/>
          <angle value="-42.4808" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10196" number="10196" areaNumber="1" zoneNumber="2" name="XUNENG2=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06356" unit="PU"/>
          <angle value="-42.5672" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10197" number="10197" areaNumber="1" zoneNumber="2" name="HZXUNEN=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0646" unit="PU"/>
          <angle value="-45.2975" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10198" number="10198" areaNumber="1" zoneNumber="2" name="ZHUHAIB=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04728" unit="PU"/>
          <angle value="-43.7374" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10199" number="10199" areaNumber="1" zoneNumber="2" name="TONGGU=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04732" unit="PU"/>
          <angle value="-41.6088" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10200" number="10200" areaNumber="1" zoneNumber="2" name="LIYUJIA=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07022" unit="PU"/>
          <angle value="-29.6353" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10201" number="10201" areaNumber="1" zoneNumber="2" name="QIAOKOU=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06953" unit="PU"/>
          <angle value="-29.6755" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.23" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10202" number="10202" areaNumber="1" zoneNumber="2" name="AOLIYOU=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05332" unit="PU"/>
          <angle value="-31.9883" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10203" number="10203" areaNumber="1" zoneNumber="2" name="YANGXI=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05851" unit="PU"/>
          <angle value="-38.2754" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10204" number="10204" areaNumber="1" zoneNumber="2" name="HONGHAW=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06441" unit="PU"/>
          <angle value="-38.3847" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10205" number="10205" areaNumber="1" zoneNumber="2" name="HAIMEN=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06734" unit="PU"/>
          <angle value="-33.6336" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10206" number="10206" areaNumber="1" zoneNumber="2" name="HESHUYB=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06148" unit="PU"/>
          <angle value="-32.5391" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10207" number="10207" areaNumber="1" zoneNumber="2" name="ZCT=        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05212" unit="PU"/>
          <angle value="-47.5969" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10208" number="10208" areaNumber="1" zoneNumber="2" name="ZENGCHE=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05057" unit="PU"/>
          <angle value="-46.5257" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10209" number="10209" areaNumber="1" zoneNumber="2" name="GUANGNA=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05276" unit="PU"/>
          <angle value="-47.7063" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10210" number="10210" areaNumber="1" zoneNumber="2" name="HUADU=      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05416" unit="PU"/>
          <angle value="-42.6522" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="846.6" im="1.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10210)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10210</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="846.6" im="1.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.46" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10211" number="10211" areaNumber="1" zoneNumber="4" name="DCSUID=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05304" unit="PU"/>
          <angle value="-46.9425" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10212" number="10212" areaNumber="1" zoneNumber="2" name="XIANLS=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04386" unit="PU"/>
          <angle value="-35.5091" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.98" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10213" number="10213" areaNumber="1" zoneNumber="2" name="LUODONG=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04321" unit="PU"/>
          <angle value="-43.2912" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="2511.0" im="130.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10213)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10213</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="2511.0" im="130.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10214" number="10214" areaNumber="1" zoneNumber="2" name="XIJIANG=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05044" unit="PU"/>
          <angle value="-43.5841" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1050.0" im="-19.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10214)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10214</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1050.0" im="-19.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10215" number="10215" areaNumber="1" zoneNumber="2" name="SHUNDE=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04638" unit="PU"/>
          <angle value="-46.214" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10216" number="10216" areaNumber="1" zoneNumber="2" name="YANDU=      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06067" unit="PU"/>
          <angle value="-41.3284" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10217" number="10217" areaNumber="1" zoneNumber="2" name="DGT=        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05905" unit="PU"/>
          <angle value="-45.9403" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10218" number="10218" areaNumber="1" zoneNumber="2" name="DONGGUA=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06114" unit="PU"/>
          <angle value="-46.8694" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1856.0" im="-65.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10218)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10218</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1856.0" im="-65.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10219" number="10219" areaNumber="1" zoneNumber="2" name="HENGLI=     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0572" unit="PU"/>
          <angle value="-46.54" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1974.0" im="523.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10219)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10219</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1974.0" im="523.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10220" number="10220" areaNumber="1" zoneNumber="2" name="GUANCHE=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04842" unit="PU"/>
          <angle value="-49.6866" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="2699.0" im="158.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10220)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10220</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="2699.0" im="158.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10221" number="10221" areaNumber="1" zoneNumber="2" name="HUIZHOU=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06275" unit="PU"/>
          <angle value="-44.393" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10222" number="10222" areaNumber="1" zoneNumber="2" name="BOLUO=      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06563" unit="PU"/>
          <angle value="-44.5948" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10223" number="10223" areaNumber="1" zoneNumber="2" name="SHANTOU=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06491" unit="PU"/>
          <angle value="-34.9024" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10224" number="10224" areaNumber="1" zoneNumber="2" name="MAOHU=      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06508" unit="PU"/>
          <angle value="-39.1452" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="327.8" im="76.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10224)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10224</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="327.8" im="76.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10225" number="10225" areaNumber="1" zoneNumber="2" name="JIAYING=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0612" unit="PU"/>
          <angle value="-32.8684" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.98" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10226" number="10226" areaNumber="1" zoneNumber="2" name="RONGJIA=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06415" unit="PU"/>
          <angle value="-35.4253" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="177.0" im="117.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10226)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10226</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="177.0" im="117.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-1.23" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10227" number="10227" areaNumber="1" zoneNumber="2" name="QUJIANG=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05027" unit="PU"/>
          <angle value="-38.3646" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-2.97" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10228" number="10228" areaNumber="1" zoneNumber="2" name="JIANGME=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04752" unit="PU"/>
          <angle value="-44.8454" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10229" number="10229" areaNumber="1" zoneNumber="2" name="DIELING=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05421" unit="PU"/>
          <angle value="-39.311" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.98" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10230" number="10230" areaNumber="1" zoneNumber="2" name="MAOMING=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04405" unit="PU"/>
          <angle value="-31.7362" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="288.0" im="40.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10230)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10230</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="288.0" im="40.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.22" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10231" number="10231" areaNumber="1" zoneNumber="2" name="GANGCHE=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0528" unit="PU"/>
          <angle value="-31.9848" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10232" number="10232" areaNumber="1" zoneNumber="2" name="XIANGSH=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04315" unit="PU"/>
          <angle value="-46.0182" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10233" number="10233" areaNumber="1" zoneNumber="2" name="BEIJIAO=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05089" unit="PU"/>
          <angle value="-44.2048" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="571.4" im="24.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10233)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10233</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="571.4" im="24.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10234" number="10234" areaNumber="1" zoneNumber="2" name="BEIJIAO     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04428" unit="PU"/>
          <angle value="-47.5044" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="2301.0" im="267.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10234)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10234</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="2301.0" im="267.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10235" number="10235" areaNumber="1" zoneNumber="2" name="BJ2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99992" unit="PU"/>
          <angle value="-47.4671" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10236" number="10236" areaNumber="1" zoneNumber="2" name="BJ3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99988" unit="PU"/>
          <angle value="-47.472" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10237" number="10237" areaNumber="1" zoneNumber="2" name="BJ32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.04799" unit="PU"/>
          <angle value="-47.5094" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10238" number="10238" areaNumber="1" zoneNumber="2" name="BJ33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.04782" unit="PU"/>
          <angle value="-47.5143" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10239" number="10239" areaNumber="1" zoneNumber="20" name="ZAY1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-41.6907" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="152.235" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="230.0" min="-70.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10239)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10239</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="152.235" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="230.0" min="-70.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10239)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10239</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10240" number="10240" areaNumber="1" zoneNumber="20" name="ZAY2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-41.6907" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="152.235" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="230.0" min="-70.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10240)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10240</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="152.235" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="230.0" min="-70.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10240)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10240</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10241" number="10241" areaNumber="1" zoneNumber="21" name="ZHAOYANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0677" unit="PU"/>
          <angle value="-46.5334" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="266.6" im="128.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10241)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10241</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="266.6" im="128.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10242" number="10242" areaNumber="1" zoneNumber="21" name="QIANFAN     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06696" unit="PU"/>
          <angle value="-46.6251" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="119.7" im="30.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10242)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10242</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="119.7" im="30.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10243" number="10243" areaNumber="1" zoneNumber="21" name="QIUCHANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05926" unit="PU"/>
          <angle value="-47.4469" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="247.9" im="47.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10243)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10243</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="247.9" im="47.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10244" number="10244" areaNumber="1" zoneNumber="2" name="HUIZHOU     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05811" unit="PU"/>
          <angle value="-47.3013" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="714.4" im="133.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10244)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10244</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="714.4" im="133.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10245" number="10245" areaNumber="1" zoneNumber="2" name="HZ1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01284" unit="PU"/>
          <angle value="-47.2713" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10246" number="10246" areaNumber="1" zoneNumber="2" name="HZ2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01284" unit="PU"/>
          <angle value="-47.2713" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10247" number="10247" areaNumber="1" zoneNumber="2" name="HZ31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.03651" unit="PU"/>
          <angle value="-47.2887" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10248" number="10248" areaNumber="1" zoneNumber="2" name="HZ32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.03651" unit="PU"/>
          <angle value="-47.2887" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10249" number="10249" areaNumber="1" zoneNumber="2" name="HZ3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01284" unit="PU"/>
          <angle value="-47.2713" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10250" number="10250" areaNumber="1" zoneNumber="2" name="HZ33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.03651" unit="PU"/>
          <angle value="-47.2887" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10251" number="10251" areaNumber="1" zoneNumber="20" name="HUP5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-48.5806" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="169.073" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="180.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10251)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10251</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="169.073" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="180.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10251)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10251</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10252" number="10252" areaNumber="1" zoneNumber="20" name="HUP6        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-48.5806" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="169.073" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="180.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10252)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10252</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="169.073" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="180.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10252)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10252</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10253" number="10253" areaNumber="1" zoneNumber="21" name="HUANGPUB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05193" unit="PU"/>
          <angle value="-53.8663" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="100.6" im="124.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10253)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10253</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="100.6" im="124.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10254" number="10254" areaNumber="1" zoneNumber="21" name="BISHAN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03944" unit="PU"/>
          <angle value="-54.9481" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="468.3" im="104.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10254)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10254</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="468.3" im="104.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10255" number="10255" areaNumber="1" zoneNumber="21" name="TANGXIA     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03854" unit="PU"/>
          <angle value="-54.6231" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="440.7" im="28.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10255)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10255</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="440.7" im="28.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10256" number="10256" areaNumber="1" zoneNumber="2" name="ZENGCHEA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04167" unit="PU"/>
          <angle value="-52.3904" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10257" number="10257" areaNumber="1" zoneNumber="2" name="ZENGCHEN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02209" unit="PU"/>
          <angle value="-53.2503" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1138.0" im="239.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10257)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10257</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1138.0" im="239.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10258" number="10258" areaNumber="1" zoneNumber="2" name="ZC1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0107" unit="PU"/>
          <angle value="-52.3263" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10259" number="10259" areaNumber="1" zoneNumber="2" name="ZC2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99201" unit="PU"/>
          <angle value="-53.182" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10260" number="10260" areaNumber="1" zoneNumber="2" name="ZC3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99201" unit="PU"/>
          <angle value="-53.182" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10261" number="10261" areaNumber="1" zoneNumber="2" name="ZC31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.05867" unit="PU"/>
          <angle value="-52.3685" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10262" number="10262" areaNumber="1" zoneNumber="2" name="ZC32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0391" unit="PU"/>
          <angle value="-53.2243" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10263" number="10263" areaNumber="1" zoneNumber="2" name="ZC33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0391" unit="PU"/>
          <angle value="-53.2243" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10264" number="10264" areaNumber="1" zoneNumber="20" name="ZUJ1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-42.9099" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="295.0" im="129.016" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10264)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10264</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="295.0" im="129.016" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10264)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10264</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10265" number="10265" areaNumber="1" zoneNumber="20" name="ZUJ2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-42.9099" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="295.0" im="129.016" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10265)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10265</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="295.0" im="129.016" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10265)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10265</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10266" number="10266" areaNumber="1" zoneNumber="20" name="ZUJ3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-43.2478" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="295.0" im="135.399" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10266)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10266</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="295.0" im="135.399" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10266)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10266</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10267" number="10267" areaNumber="1" zoneNumber="20" name="ZUJ4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="-43.2478" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="295.0" im="135.399" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10267)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10267</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="295.0" im="135.399" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10267)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10267</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10268" number="10268" areaNumber="1" zoneNumber="21" name="ZHUJIANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05873" unit="PU"/>
          <angle value="-49.4498" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="791.8" im="216.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10268)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10268</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="791.8" im="216.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10269" number="10269" areaNumber="1" zoneNumber="2" name="GUANGNAA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03862" unit="PU"/>
          <angle value="-51.192" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="705.2" im="187.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10269)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10269</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="705.2" im="187.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10270" number="10270" areaNumber="1" zoneNumber="2" name="GN1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00785" unit="PU"/>
          <angle value="-51.1483" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10271" number="10271" areaNumber="1" zoneNumber="2" name="GN31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.03342" unit="PU"/>
          <angle value="-51.1681" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10272" number="10272" areaNumber="1" zoneNumber="2" name="GUANGNAB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0425" unit="PU"/>
          <angle value="-53.4421" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1245.0" im="-55.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10272)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10272</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1245.0" im="-55.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10273" number="10273" areaNumber="1" zoneNumber="2" name="GN3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01174" unit="PU"/>
          <angle value="-53.3675" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10274" number="10274" areaNumber="1" zoneNumber="2" name="GN33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0369" unit="PU"/>
          <angle value="-53.3868" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10275" number="10275" areaNumber="1" zoneNumber="2" name="GN4         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01174" unit="PU"/>
          <angle value="-53.3675" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10276" number="10276" areaNumber="1" zoneNumber="2" name="GN34        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0369" unit="PU"/>
          <angle value="-53.3868" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10277" number="10277" areaNumber="1" zoneNumber="20" name="ZHN1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-42.9775" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="365.0" im="157.745" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10277)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10277</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="365.0" im="157.745" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10277)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10277</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10278" number="10278" areaNumber="1" zoneNumber="20" name="ZHN2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-42.9775" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="365.0" im="157.745" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10278)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10278</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="365.0" im="157.745" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10278)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10278</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10279" number="10279" areaNumber="1" zoneNumber="21" name="ZHANNECH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05628" unit="PU"/>
          <angle value="-49.0406" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10280" number="10280" areaNumber="1" zoneNumber="21" name="HUQIAO      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.054" unit="PU"/>
          <angle value="-49.3815" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="171.3" im="15.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10280)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10280</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="171.3" im="15.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10281" number="10281" areaNumber="1" zoneNumber="21" name="PANYU       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03939" unit="PU"/>
          <angle value="-51.1884" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="530.7" im="158.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10281)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10281</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="530.7" im="158.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10282" number="10282" areaNumber="1" zoneNumber="20" name="HEY8        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99766" unit="PU"/>
          <angle value="-46.9065" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="145.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="145.0" min="-75.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10282)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10282</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="145.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="145.0" min="-75.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10282)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10282</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10283" number="10283" areaNumber="1" zoneNumber="20" name="HEY9        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-46.9212" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="151.443" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="169.0" min="-75.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10283)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10283</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="151.443" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="169.0" min="-75.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10283)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10283</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10284" number="10284" areaNumber="1" zoneNumber="21" name="HENGYUND    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03907" unit="PU"/>
          <angle value="-52.2526" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10285" number="10285" areaNumber="1" zoneNumber="21" name="KAIYUANB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03517" unit="PU"/>
          <angle value="-52.5787" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="92.5" im="18.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10285)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10285</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="92.5" im="18.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10286" number="10286" areaNumber="1" zoneNumber="21" name="HUAPU       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02363" unit="PU"/>
          <angle value="-53.4368" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="463.0" im="142.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10286)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10286</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="463.0" im="142.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10287" number="10287" areaNumber="1" zoneNumber="20" name="DES1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99099" unit="PU"/>
          <angle value="-46.1671" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="145.0" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10287)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10287</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="145.0" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10287)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10287</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10288" number="10288" areaNumber="1" zoneNumber="20" name="DES2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99099" unit="PU"/>
          <angle value="-46.1671" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="145.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10288)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10288</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="145.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10288)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10288</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10289" number="10289" areaNumber="1" zoneNumber="21" name="DESHENG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03531" unit="PU"/>
          <angle value="-51.6534" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10290" number="10290" areaNumber="1" zoneNumber="21" name="XUSHENG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03256" unit="PU"/>
          <angle value="-51.9184" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="685.6" im="146.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10290)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10290</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="685.6" im="146.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10291" number="10291" areaNumber="1" zoneNumber="2" name="SHUNDE      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03032" unit="PU"/>
          <angle value="-51.3195" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="742.1" im="91.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10291)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10291</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="742.1" im="91.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10292" number="10292" areaNumber="1" zoneNumber="2" name="SD2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00007" unit="PU"/>
          <angle value="-51.2625" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10293" number="10293" areaNumber="1" zoneNumber="2" name="SD3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00007" unit="PU"/>
          <angle value="-51.2624" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10294" number="10294" areaNumber="1" zoneNumber="2" name="SD32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01996" unit="PU"/>
          <angle value="-51.2786" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.5" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10295" number="10295" areaNumber="1" zoneNumber="2" name="SD33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.02002" unit="PU"/>
          <angle value="-51.2785" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.5" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10296" number="10296" areaNumber="1" zoneNumber="20" name="HEM3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="19.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96869" unit="PU"/>
          <angle value="-48.7968" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="165.0" unit="MVA"/>
              <desiredVoltage value="1.013" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10296)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10296</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="165.0" unit="MVA"/>
                  <desiredVoltage value="1.013" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10296)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10296</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10297" number="10297" areaNumber="1" zoneNumber="21" name="HENGMENB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01612" unit="PU"/>
          <angle value="-54.1825" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10298" number="10298" areaNumber="1" zoneNumber="21" name="QILE        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00454" unit="PU"/>
          <angle value="-55.3946" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="259.5" im="84.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10298)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10298</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="259.5" im="84.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10299" number="10299" areaNumber="1" zoneNumber="2" name="XIANGSHB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01467" unit="PU"/>
          <angle value="-53.7004" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1187.0" im="257.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10299)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10299</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1187.0" im="257.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10300" number="10300" areaNumber="1" zoneNumber="2" name="XIANGSHA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02675" unit="PU"/>
          <angle value="-53.4476" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="776.5" im="108.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10300)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10300</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="776.5" im="108.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10301" number="10301" areaNumber="1" zoneNumber="2" name="XS1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98349" unit="PU"/>
          <angle value="-53.3521" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10302" number="10302" areaNumber="1" zoneNumber="2" name="XS2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9721" unit="PU"/>
          <angle value="-53.6038" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10303" number="10303" areaNumber="1" zoneNumber="2" name="XS3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97208" unit="PU"/>
          <angle value="-53.6062" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10304" number="10304" areaNumber="1" zoneNumber="2" name="XS31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.02586" unit="PU"/>
          <angle value="-53.385" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.0" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10305" number="10305" areaNumber="1" zoneNumber="2" name="XS32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01388" unit="PU"/>
          <angle value="-53.6366" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.0" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10306" number="10306" areaNumber="1" zoneNumber="2" name="XS33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01365" unit="PU"/>
          <angle value="-53.639" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.0" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10307" number="10307" areaNumber="1" zoneNumber="20" name="ZUH1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-46.2991" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="650.0" im="222.571" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="340.0" min="0.0" unit="MVAR"/>
              <pLimit max="700.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10307)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10307</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="650.0" im="222.571" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="340.0" min="0.0" unit="MVAR"/>
                  <pLimit max="700.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="35.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10307)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10307</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="35.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10308" number="10308" areaNumber="1" zoneNumber="20" name="ZUH2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-46.2991" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="650.0" im="222.571" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="340.0" min="0.0" unit="MVAR"/>
              <pLimit max="700.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10308)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10308</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="650.0" im="222.571" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="340.0" min="0.0" unit="MVAR"/>
                  <pLimit max="700.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="35.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10308)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10308</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="35.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10309" number="10309" areaNumber="1" zoneNumber="21" name="ZHUCHANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01714" unit="PU"/>
          <angle value="-53.5462" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="707.8" im="75.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10309)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10309</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="707.8" im="75.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10310" number="10310" areaNumber="1" zoneNumber="21" name="DOUMEN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99454" unit="PU"/>
          <angle value="-56.1141" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="324.9" im="117.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10310)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10310</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="324.9" im="117.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10311" number="10311" areaNumber="1" zoneNumber="21" name="SANXIANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98575" unit="PU"/>
          <angle value="-57.2858" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="598.2" im="163.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10311)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10311</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="598.2" im="163.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10312" number="10312" areaNumber="1" zoneNumber="20" name="TOG1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-35.6073" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="550.0" im="216.137" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="290.0" min="60.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10312)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10312</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="550.0" im="216.137" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="290.0" min="60.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10312)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10312</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10313" number="10313" areaNumber="1" zoneNumber="20" name="TOG2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-35.6073" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="550.0" im="216.137" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="290.0" min="60.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10313)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10313</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="550.0" im="216.137" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="290.0" min="60.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10313)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10313</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10314" number="10314" areaNumber="1" zoneNumber="21" name="TONGGUCH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0599" unit="PU"/>
          <angle value="-42.0575" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="836.8" im="230.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10314)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10314</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="836.8" im="230.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10315" number="10315" areaNumber="1" zoneNumber="21" name="NENGDA      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02711" unit="PU"/>
          <angle value="-47.4872" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="74.1" im="11.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10315)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10315</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="74.1" im="11.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10316" number="10316" areaNumber="1" zoneNumber="21" name="XINHUI      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0161" unit="PU"/>
          <angle value="-49.3077" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="162.2" im="39.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10316)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10316</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="162.2" im="39.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10317" number="10317" areaNumber="1" zoneNumber="2" name="JIANGMEN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01697" unit="PU"/>
          <angle value="-49.2269" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="749.7" im="359.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10317)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10317</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="749.7" im="359.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10318" number="10318" areaNumber="1" zoneNumber="2" name="JM1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02477" unit="PU"/>
          <angle value="-49.196" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10319" number="10319" areaNumber="1" zoneNumber="2" name="JM2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02477" unit="PU"/>
          <angle value="-49.196" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10320" number="10320" areaNumber="1" zoneNumber="2" name="JM31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.07867" unit="PU"/>
          <angle value="-49.2385" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10321" number="10321" areaNumber="1" zoneNumber="2" name="JM32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.07867" unit="PU"/>
          <angle value="-49.2385" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10322" number="10322" areaNumber="1" zoneNumber="20" name="SAG10       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00517" unit="PU"/>
          <angle value="-35.8685" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10322)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10322</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10322)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10322</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10323" number="10323" areaNumber="1" zoneNumber="20" name="SAG11       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00517" unit="PU"/>
          <angle value="-35.8685" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10323)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10323</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10323)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10323</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10324" number="10324" areaNumber="1" zoneNumber="21" name="SHAOB       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07057" unit="PU"/>
          <angle value="-41.0451" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10325" number="10325" areaNumber="1" zoneNumber="2" name="QUJIANG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06864" unit="PU"/>
          <angle value="-41.2698" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1006.0" im="159.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10325)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10325</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1006.0" im="159.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10326" number="10326" areaNumber="1" zoneNumber="2" name="QJ1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99663" unit="PU"/>
          <angle value="-41.2348" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10327" number="10327" areaNumber="1" zoneNumber="2" name="QJ2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99646" unit="PU"/>
          <angle value="-41.2352" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10328" number="10328" areaNumber="1" zoneNumber="2" name="QJ31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99663" unit="PU"/>
          <angle value="-41.2348" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10329" number="10329" areaNumber="1" zoneNumber="2" name="QJ32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99646" unit="PU"/>
          <angle value="-41.2352" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10330" number="10330" areaNumber="1" zoneNumber="20" name="YUL1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.99" unit="PU"/>
          <angle value="-33.3942" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="120.0" im="-4.031" unit="MVA"/>
              <desiredVoltage value="0.99" unit="PU"/>
              <qLimit max="60.0" min="-25.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10330)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10330</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="120.0" im="-4.031" unit="MVA"/>
                  <desiredVoltage value="0.99" unit="PU"/>
                  <qLimit max="60.0" min="-25.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="9.0" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10330)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10330</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="9.0" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10331" number="10331" areaNumber="1" zoneNumber="20" name="YUL2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.99" unit="PU"/>
          <angle value="-33.3942" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="120.0" im="-4.031" unit="MVA"/>
              <desiredVoltage value="0.99" unit="PU"/>
              <qLimit max="60.0" min="-25.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10331)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10331</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="120.0" im="-4.031" unit="MVA"/>
                  <desiredVoltage value="0.99" unit="PU"/>
                  <qLimit max="60.0" min="-25.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="9.0" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10331)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10331</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="9.0" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10332" number="10332" areaNumber="1" zoneNumber="21" name="YUELIAN     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07375" unit="PU"/>
          <angle value="-39.0558" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10333" number="10333" areaNumber="1" zoneNumber="2" name="XIANLS      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07667" unit="PU"/>
          <angle value="-39.2315" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="313.0" im="-11.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10333)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10333</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="313.0" im="-11.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10334" number="10334" areaNumber="1" zoneNumber="2" name="XLS2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04125" unit="PU"/>
          <angle value="-39.1973" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10335" number="10335" areaNumber="1" zoneNumber="2" name="XLS32       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.16232" unit="PU"/>
          <angle value="-39.378" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10336" number="10336" areaNumber="1" zoneNumber="20" name="LUOY3       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-38.5779" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="120.0" im="18.839" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="65.0" min="0.0" unit="MVAR"/>
              <pLimit max="135.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10336)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10336</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="120.0" im="18.839" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="65.0" min="0.0" unit="MVAR"/>
                  <pLimit max="135.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="8.4" im="3.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10336)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10336</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="8.4" im="3.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10337" number="10337" areaNumber="1" zoneNumber="21" name="LUOCHANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0617" unit="PU"/>
          <angle value="-43.5636" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="297.8" im="-11.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10337)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10337</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="297.8" im="-11.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10338" number="10338" areaNumber="1" zoneNumber="21" name="ANFENG      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06567" unit="PU"/>
          <angle value="-41.2584" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="23.1" im="5.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10338)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10338</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="23.1" im="5.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10339" number="10339" areaNumber="1" zoneNumber="20" name="MAM5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.97" unit="PU"/>
          <angle value="-26.9747" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="190.0" im="28.61" unit="MVA"/>
              <desiredVoltage value="0.97" unit="PU"/>
              <qLimit max="97.0" min="20.0" unit="MVAR"/>
              <pLimit max="200.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10339)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10339</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="190.0" im="28.61" unit="MVA"/>
                  <desiredVoltage value="0.97" unit="PU"/>
                  <qLimit max="97.0" min="20.0" unit="MVAR"/>
                  <pLimit max="200.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10339)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10339</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="12.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10340" number="10340" areaNumber="1" zoneNumber="20" name="MAM6        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97" unit="PU"/>
          <angle value="-27.0064" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="42.201" unit="MVA"/>
              <desiredVoltage value="0.97" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10340)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10340</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="42.201" unit="MVA"/>
                  <desiredVoltage value="0.97" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10340)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10340</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10341" number="10341" areaNumber="1" zoneNumber="21" name="MAOCHANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03126" unit="PU"/>
          <angle value="-33.2641" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="266.1" im="91.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10341)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10341</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="266.1" im="91.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10342" number="10342" areaNumber="1" zoneNumber="2" name="DIELING     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03083" unit="PU"/>
          <angle value="-41.5914" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="579.9" im="22.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10342)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10342</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="579.9" im="22.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10343" number="10343" areaNumber="1" zoneNumber="2" name="DL2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9996" unit="PU"/>
          <angle value="-41.5677" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10344" number="10344" areaNumber="1" zoneNumber="2" name="DL32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.9996" unit="PU"/>
          <angle value="-41.5677" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10345" number="10345" areaNumber="1" zoneNumber="2" name="DL3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9996" unit="PU"/>
          <angle value="-41.5677" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10346" number="10346" areaNumber="1" zoneNumber="2" name="DL33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.9996" unit="PU"/>
          <angle value="-41.5677" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10347" number="10347" areaNumber="1" zoneNumber="20" name="ZAJ1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-26.1793" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="56.775" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10347)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10347</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="56.775" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10347)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10347</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10348" number="10348" areaNumber="1" zoneNumber="20" name="ZAJ2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-26.1793" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="56.775" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10348)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10348</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="56.775" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10348)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10348</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10349" number="10349" areaNumber="1" zoneNumber="20" name="ZAJ3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-26.1793" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="56.775" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10349)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10349</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="56.775" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10349)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10349</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10350" number="10350" areaNumber="1" zoneNumber="20" name="ZAJ4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98" unit="PU"/>
          <angle value="-26.1793" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="56.775" unit="MVA"/>
              <desiredVoltage value="0.98" unit="PU"/>
              <qLimit max="145.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10350)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10350</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="56.775" unit="MVA"/>
                  <desiredVoltage value="0.98" unit="PU"/>
                  <qLimit max="145.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10350)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10350</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10351" number="10351" areaNumber="1" zoneNumber="21" name="ZHANJIAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03371" unit="PU"/>
          <angle value="-31.7142" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="623.3" im="65.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10351)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10351</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="623.3" im="65.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10352" number="10352" areaNumber="1" zoneNumber="21" name="CHIKAN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03047" unit="PU"/>
          <angle value="-32.2984" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="150.1" im="13.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10352)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10352</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="150.1" im="13.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10353" number="10353" areaNumber="1" zoneNumber="21" name="SHENBEI     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02715" unit="PU"/>
          <angle value="-32.8801" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="63.9" im="11.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10353)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10353</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="63.9" im="11.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10354" number="10354" areaNumber="1" zoneNumber="2" name="GANGCHEN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02608" unit="PU"/>
          <angle value="-33.1025" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="196.2" im="54.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10354)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10354</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="196.2" im="54.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10355" number="10355" areaNumber="1" zoneNumber="2" name="GH2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-33.0917" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10356" number="10356" areaNumber="1" zoneNumber="2" name="GH32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-33.0917" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10357" number="10357" areaNumber="1" zoneNumber="20" name="YUF1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.97569" unit="PU"/>
          <angle value="-45.4528" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="120.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="60.0" min="10.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10357)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10357</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="120.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="60.0" min="10.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="8.0" im="4.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10357)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10357</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="8.0" im="4.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10358" number="10358" areaNumber="1" zoneNumber="20" name="YUF2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.97569" unit="PU"/>
          <angle value="-45.4528" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="120.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="60.0" min="10.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10358)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10358</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="120.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="60.0" min="10.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="8.0" im="4.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10358)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10358</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="8.0" im="4.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10359" number="10359" areaNumber="1" zoneNumber="21" name="YUNFU       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0377" unit="PU"/>
          <angle value="-48.6731" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="106.7" im="7.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10359)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10359</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="106.7" im="7.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10360" number="10360" areaNumber="1" zoneNumber="21" name="YUNFU1      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0272" unit="PU"/>
          <angle value="-46.6124" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="27.75" im="11.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10360)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10360</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="27.75" im="11.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10361" number="10361" areaNumber="1" zoneNumber="21" name="YUNFU2      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97443" unit="PU"/>
          <angle value="-45.4326" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="27.75" im="11.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10361)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10361</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="27.75" im="11.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10362" number="10362" areaNumber="1" zoneNumber="21" name="YUNFU3      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0272" unit="PU"/>
          <angle value="-46.6124" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="27.75" im="11.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10362)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10362</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="27.75" im="11.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10363" number="10363" areaNumber="1" zoneNumber="21" name="YUNFU4      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97443" unit="PU"/>
          <angle value="-45.4326" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="27.75" im="11.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10363)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10363</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="27.75" im="11.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10364" number="10364" areaNumber="1" zoneNumber="21" name="ZHUSHAN     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02879" unit="PU"/>
          <angle value="-48.6343" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="148.3" im="47.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10364)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10364</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="148.3" im="47.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10365" number="10365" areaNumber="1" zoneNumber="2" name="YANDU       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0308" unit="PU"/>
          <angle value="-47.8163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="1001.0" im="40.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10365)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10365</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="1001.0" im="40.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10366" number="10366" areaNumber="1" zoneNumber="2" name="YD2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99989" unit="PU"/>
          <angle value="-47.748" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10367" number="10367" areaNumber="1" zoneNumber="2" name="YD3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99989" unit="PU"/>
          <angle value="-47.748" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10368" number="10368" areaNumber="1" zoneNumber="2" name="YD32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99989" unit="PU"/>
          <angle value="-47.748" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10369" number="10369" areaNumber="1" zoneNumber="2" name="YD33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99989" unit="PU"/>
          <angle value="-47.748" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10370" number="10370" areaNumber="1" zoneNumber="20" name="SAT1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-29.7534" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="280.0" im="150.264" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="155.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10370)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10370</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="280.0" im="150.264" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="155.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10370)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10370</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10371" number="10371" areaNumber="1" zoneNumber="20" name="SAT2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-29.7534" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="280.0" im="150.264" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="155.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10371)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10371</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="280.0" im="150.264" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="155.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10371)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10371</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10372" number="10372" areaNumber="1" zoneNumber="20" name="SAT3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-28.185" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="225.395" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="280.0" min="-50.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10372)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10372</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="225.395" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="280.0" min="-50.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10372)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10372</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10373" number="10373" areaNumber="1" zoneNumber="21" name="SHANCHAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05833" unit="PU"/>
          <angle value="-34.2953" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="407.0" im="138.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10373)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10373</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="407.0" im="138.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10374" number="10374" areaNumber="1" zoneNumber="21" name="GUANDI      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04278" unit="PU"/>
          <angle value="-35.645" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="350.4" im="123.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10374)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10374</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="350.4" im="123.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10375" number="10375" areaNumber="1" zoneNumber="21" name="HONGLIAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03868" unit="PU"/>
          <angle value="-35.949" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="185.4" im="61.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10375)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10375</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="185.4" im="61.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10376" number="10376" areaNumber="1" zoneNumber="2" name="SHANTOU     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.035" unit="PU"/>
          <angle value="-36.1571" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="221.1" im="27.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10376)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10376</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="221.1" im="27.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10377" number="10377" areaNumber="1" zoneNumber="2" name="ST1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00365" unit="PU"/>
          <angle value="-36.1442" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10378" number="10378" areaNumber="1" zoneNumber="2" name="ST2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00371" unit="PU"/>
          <angle value="-36.1437" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10379" number="10379" areaNumber="1" zoneNumber="2" name="ST3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00363" unit="PU"/>
          <angle value="-36.1441" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10380" number="10380" areaNumber="1" zoneNumber="2" name="ST31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.97833" unit="PU"/>
          <angle value="-36.1254" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-0.45" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10381" number="10381" areaNumber="1" zoneNumber="2" name="ST32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.97935" unit="PU"/>
          <angle value="-36.1161" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-0.45" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10382" number="10382" areaNumber="1" zoneNumber="2" name="ST33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.9784" unit="PU"/>
          <angle value="-36.1253" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-0.45" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10383" number="10383" areaNumber="1" zoneNumber="20" name="ZEL1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-25.9636" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="204.75" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="260.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10383)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10383</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="204.75" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="260.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10383)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10383</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10384" number="10384" areaNumber="1" zoneNumber="20" name="ZEL2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-25.9636" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="204.75" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="260.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10384)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10384</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="204.75" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="260.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10384)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10384</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10385" number="10385" areaNumber="1" zoneNumber="21" name="ZHELINCH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06131" unit="PU"/>
          <angle value="-32.1217" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="443.8" im="119.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10385)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10385</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="443.8" im="119.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10386" number="10386" areaNumber="1" zoneNumber="21" name="RAOPING     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04577" unit="PU"/>
          <angle value="-34.4128" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="337.8" im="89.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10386)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10386</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="337.8" im="89.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10387" number="10387" areaNumber="1" zoneNumber="21" name="CHAOZHOU    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02901" unit="PU"/>
          <angle value="-36.7062" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="231.3" im="53.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10387)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10387</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="231.3" im="53.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10388" number="10388" areaNumber="1" zoneNumber="21" name="JINSHA      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03226" unit="PU"/>
          <angle value="-36.4247" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="146.2" im="44.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10388)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10388</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="146.2" im="44.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10389" number="10389" areaNumber="1" zoneNumber="20" name="JIH1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-26.5939" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="207.369" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="260.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10389)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10389</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="207.369" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="260.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10389)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10389</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10390" number="10390" areaNumber="1" zoneNumber="20" name="JIH2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-26.5939" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="520.0" im="207.369" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="260.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10390)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10390</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="520.0" im="207.369" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="260.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10390)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10390</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10391" number="10391" areaNumber="1" zoneNumber="21" name="JINGHACH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06151" unit="PU"/>
          <angle value="-32.5569" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="438.4" im="114.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10391)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10391</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="438.4" im="114.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10392" number="10392" areaNumber="1" zoneNumber="21" name="LIANGYIN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.043" unit="PU"/>
          <angle value="-35.3815" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="395.2" im="94.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10392)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10392</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="395.2" im="94.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10393" number="10393" areaNumber="1" zoneNumber="21" name="GURAO       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03511" unit="PU"/>
          <angle value="-36.1903" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="148.4" im="57.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10393)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10393</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="148.4" im="57.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10394" number="10394" areaNumber="1" zoneNumber="20" name="MEX3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-25.144" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="100.0" im="21.857" unit="MVA"/>
              <desiredVoltage value="0.995" unit="PU"/>
              <qLimit max="60.0" min="-30.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10394)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10394</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="100.0" im="21.857" unit="MVA"/>
                  <desiredVoltage value="0.995" unit="PU"/>
                  <qLimit max="60.0" min="-30.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="9.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10394)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10394</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="9.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10395" number="10395" areaNumber="1" zoneNumber="20" name="MEX4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-25.0495" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="100.0" im="22.647" unit="MVA"/>
              <desiredVoltage value="0.995" unit="PU"/>
              <qLimit max="60.0" min="-30.0" unit="MVAR"/>
              <pLimit max="125.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10395)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10395</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="100.0" im="22.647" unit="MVA"/>
                  <desiredVoltage value="0.995" unit="PU"/>
                  <qLimit max="60.0" min="-30.0" unit="MVAR"/>
                  <pLimit max="125.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="9.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10395)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10395</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="9.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10396" number="10396" areaNumber="1" zoneNumber="20" name="MEX5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-25.4724" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="100.0" im="19.067" unit="MVA"/>
              <desiredVoltage value="0.995" unit="PU"/>
              <qLimit max="65.0" min="-25.0" unit="MVAR"/>
              <pLimit max="135.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10396)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10396</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="100.0" im="19.067" unit="MVA"/>
                  <desiredVoltage value="0.995" unit="PU"/>
                  <qLimit max="65.0" min="-25.0" unit="MVAR"/>
                  <pLimit max="135.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="8.4" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10396)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10396</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="8.4" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10397" number="10397" areaNumber="1" zoneNumber="20" name="MEX6        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="0.995" unit="PU"/>
          <angle value="-25.4724" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="100.0" im="19.067" unit="MVA"/>
              <desiredVoltage value="0.995" unit="PU"/>
              <qLimit max="65.0" min="-25.0" unit="MVAR"/>
              <pLimit max="135.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10397)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10397</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="100.0" im="19.067" unit="MVA"/>
                  <desiredVoltage value="0.995" unit="PU"/>
                  <qLimit max="65.0" min="-25.0" unit="MVAR"/>
                  <pLimit max="135.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="8.4" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10397)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10397</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="8.4" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10398" number="10398" areaNumber="1" zoneNumber="21" name="MEICHANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05588" unit="PU"/>
          <angle value="-30.2472" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="230.5" im="17.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10398)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10398</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="230.5" im="17.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10399" number="10399" areaNumber="1" zoneNumber="21" name="MEICHAN1    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05818" unit="PU"/>
          <angle value="-25.9565" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.5" im="0.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10399)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10399</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.5" im="0.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10400" number="10400" areaNumber="1" zoneNumber="21" name="MEICHAN0    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99497" unit="PU"/>
          <angle value="-25.1546" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10401" number="10401" areaNumber="1" zoneNumber="21" name="CHANGSHA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05164" unit="PU"/>
          <angle value="-30.9695" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="192.3" im="-11.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10401)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10401</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="192.3" im="-11.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10402" number="10402" areaNumber="1" zoneNumber="2" name="JIAYING     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05067" unit="PU"/>
          <angle value="-30.7291" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-309.0" im="-82.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10402)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10402</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-309.0" im="-82.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10403" number="10403" areaNumber="1" zoneNumber="2" name="JY1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01879" unit="PU"/>
          <angle value="-30.7522" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10404" number="10404" areaNumber="1" zoneNumber="2" name="JY31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99427" unit="PU"/>
          <angle value="-30.7337" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10405" number="10405" areaNumber="1" zoneNumber="20" name="YHC1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98682" unit="PU"/>
          <angle value="-38.022" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="360.0" im="60.0" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="60.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10405)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10405</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="360.0" im="60.0" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="60.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10405)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10405</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="30.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10406" number="10406" areaNumber="1" zoneNumber="21" name="YUANHECH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07781" unit="PU"/>
          <angle value="-41.8197" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10407" number="10407" areaNumber="1" zoneNumber="21" name="LIANHE      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07429" unit="PU"/>
          <angle value="-42.7562" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="55.6" im="4.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10407)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10407</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="55.6" im="4.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10408" number="10408" areaNumber="1" zoneNumber="21" name="YANGTIAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0616" unit="PU"/>
          <angle value="-46.3369" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="82.6" im="22.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10408)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10408</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="82.6" im="22.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10409" number="10409" areaNumber="1" zoneNumber="2" name="BOLUO       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06143" unit="PU"/>
          <angle value="-47.6594" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="705.2" im="93.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10409)" offLine="false" areaNumber="1" zoneNumber="2">
                <desc>PSSE Load '1 ' at Bus 10409</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="705.2" im="93.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10410" number="10410" areaNumber="1" zoneNumber="2" name="BL2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02498" unit="PU"/>
          <angle value="-47.6308" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10411" number="10411" areaNumber="1" zoneNumber="2" name="BL3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02498" unit="PU"/>
          <angle value="-47.6308" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10412" number="10412" areaNumber="1" zoneNumber="2" name="BL32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.08859" unit="PU"/>
          <angle value="-47.6709" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.0" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10413" number="10413" areaNumber="1" zoneNumber="2" name="BL33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.08859" unit="PU"/>
          <angle value="-47.6709" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.0" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10414" number="10414" areaNumber="1" zoneNumber="20" name="XFJ1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.1891" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="80.0" im="8.192" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="56.0" min="0.0" unit="MVAR"/>
              <pLimit max="100.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10414)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10414</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="80.0" im="8.192" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="56.0" min="0.0" unit="MVAR"/>
                  <pLimit max="100.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10415" number="10415" areaNumber="1" zoneNumber="20" name="XFJ2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-38.1942" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="50.0" im="4.675" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="34.0" min="0.0" unit="MVAR"/>
              <pLimit max="72.5" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10415)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10415</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="50.0" im="4.675" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="34.0" min="0.0" unit="MVAR"/>
                  <pLimit max="72.5" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10416" number="10416" areaNumber="1" zoneNumber="20" name="XFJ3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-38.7691" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="50.0" im="5.68" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="53.0" min="-30.0" unit="MVAR"/>
              <pLimit max="85.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10416)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10416</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="50.0" im="5.68" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="53.0" min="-30.0" unit="MVAR"/>
                  <pLimit max="85.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10417" number="10417" areaNumber="1" zoneNumber="21" name="XINFENGA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06957" unit="PU"/>
          <angle value="-42.6844" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10418" number="10418" areaNumber="1" zoneNumber="21" name="XINFENGB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06936" unit="PU"/>
          <angle value="-42.7774" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10419" number="10419" areaNumber="1" zoneNumber="21" name="HEYUAN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06918" unit="PU"/>
          <angle value="-42.8271" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="205.1" im="56.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10419)" offLine="false" areaNumber="1" zoneNumber="21">
                <desc>PSSE Load '1 ' at Bus 10419</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="205.1" im="56.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10535" number="10535" areaNumber="1" zoneNumber="2" name="SHENZHE=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05495" unit="PU"/>
          <angle value="-47.9096" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10536" number="10536" areaNumber="1" zoneNumber="2" name="SHENZHEN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04577" unit="PU"/>
          <angle value="-52.0163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10537" number="10537" areaNumber="1" zoneNumber="2" name="SZ3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99688" unit="PU"/>
          <angle value="-51.972" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10538" number="10538" areaNumber="1" zoneNumber="2" name="SZ4         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99688" unit="PU"/>
          <angle value="-51.972" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10539" number="10539" areaNumber="1" zoneNumber="2" name="SZ5         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99698" unit="PU"/>
          <angle value="-51.9742" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10540" number="10540" areaNumber="1" zoneNumber="2" name="SZ33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.02028" unit="PU"/>
          <angle value="-51.9894" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10541" number="10541" areaNumber="1" zoneNumber="2" name="SZ34        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.02028" unit="PU"/>
          <angle value="-51.9894" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10542" number="10542" areaNumber="1" zoneNumber="2" name="SZ35        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0449" unit="PU"/>
          <angle value="-52.0097" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.8" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10543" number="10543" areaNumber="1" zoneNumber="2" name="PENGCHE=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05475" unit="PU"/>
          <angle value="-48.3392" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10544" number="10544" areaNumber="1" zoneNumber="2" name="PENGCHEA    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04936" unit="PU"/>
          <angle value="-55.0557" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10545" number="10545" areaNumber="1" zoneNumber="2" name="PC1         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00499" unit="PU"/>
          <angle value="-54.9702" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10546" number="10546" areaNumber="1" zoneNumber="2" name="PC4         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00499" unit="PU"/>
          <angle value="-54.9702" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10547" number="10547" areaNumber="1" zoneNumber="2" name="PC31        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.05754" unit="PU"/>
          <angle value="-55.0107" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10548" number="10548" areaNumber="1" zoneNumber="2" name="PC34        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.05754" unit="PU"/>
          <angle value="-55.0107" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10549" number="10549" areaNumber="1" zoneNumber="2" name="PENGCHEN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05608" unit="PU"/>
          <angle value="-53.8317" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10550" number="10550" areaNumber="1" zoneNumber="2" name="PC2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01126" unit="PU"/>
          <angle value="-53.7615" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10551" number="10551" areaNumber="1" zoneNumber="2" name="PC3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01126" unit="PU"/>
          <angle value="-53.7615" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10552" number="10552" areaNumber="1" zoneNumber="2" name="PC32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.06441" unit="PU"/>
          <angle value="-53.802" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10553" number="10553" areaNumber="1" zoneNumber="2" name="PC33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.06426" unit="PU"/>
          <angle value="-53.802" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10554" number="10554" areaNumber="1" zoneNumber="2" name="KUNPENG=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06199" unit="PU"/>
          <angle value="-47.0499" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10555" number="10555" areaNumber="1" zoneNumber="2" name="KUNPENG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04227" unit="PU"/>
          <angle value="-50.8974" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10556" number="10556" areaNumber="1" zoneNumber="2" name="KP2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02438" unit="PU"/>
          <angle value="-50.8473" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10557" number="10557" areaNumber="1" zoneNumber="2" name="KP4         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02438" unit="PU"/>
          <angle value="-50.8476" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10558" number="10558" areaNumber="1" zoneNumber="2" name="KP32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0504" unit="PU"/>
          <angle value="-50.8667" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10559" number="10559" areaNumber="1" zoneNumber="2" name="KP34        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.05032" unit="PU"/>
          <angle value="-50.867" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.6" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10560" number="10560" areaNumber="1" zoneNumber="2" name="BAOAN=      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05549" unit="PU"/>
          <angle value="-48.2102" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10561" number="10561" areaNumber="1" zoneNumber="2" name="BAOAN       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04265" unit="PU"/>
          <angle value="-55.4058" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10562" number="10562" areaNumber="1" zoneNumber="2" name="BA2         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99825" unit="PU"/>
          <angle value="-55.3178" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10563" number="10563" areaNumber="1" zoneNumber="2" name="BA3         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99825" unit="PU"/>
          <angle value="-55.3178" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10564" number="10564" areaNumber="1" zoneNumber="2" name="BA32        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0513" unit="PU"/>
          <angle value="-55.3576" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10565" number="10565" areaNumber="1" zoneNumber="2" name="BA33        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="34.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0513" unit="PU"/>
          <angle value="-55.3576" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="1.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10566" number="10566" areaNumber="1" zoneNumber="31" name="JINGMAO     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04134" unit="PU"/>
          <angle value="-52.7451" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10567" number="10567" areaNumber="1" zoneNumber="31" name="HUANLE      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06202" unit="PU"/>
          <angle value="-53.8491" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10568" number="10568" areaNumber="1" zoneNumber="31" name="SHUIBEI     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04313" unit="PU"/>
          <angle value="-52.3375" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10569" number="10569" areaNumber="1" zoneNumber="31" name="JUNKANG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0543" unit="PU"/>
          <angle value="-51.0965" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10570" number="10570" areaNumber="1" zoneNumber="31" name="TENGFEI     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04803" unit="PU"/>
          <angle value="-56.5057" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10571" number="10571" areaNumber="1" zoneNumber="31" name="HUANGGAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05078" unit="PU"/>
          <angle value="-55.5675" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10572" number="10572" areaNumber="1" zoneNumber="31" name="BINHE       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05041" unit="PU"/>
          <angle value="-55.6411" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10573" number="10573" areaNumber="1" zoneNumber="31" name="PINGSHAN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04486" unit="PU"/>
          <angle value="-51.9924" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10574" number="10574" areaNumber="1" zoneNumber="31" name="GONGMINB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03894" unit="PU"/>
          <angle value="-56.264" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10575" number="10575" areaNumber="1" zoneNumber="31" name="HONGTU      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04059" unit="PU"/>
          <angle value="-52.1329" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10576" number="10576" areaNumber="1" zoneNumber="31" name="PANGUSHI    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04666" unit="PU"/>
          <angle value="-51.2917" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10577" number="10577" areaNumber="1" zoneNumber="31" name="LONGTANG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05303" unit="PU"/>
          <angle value="-54.7593" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10578" number="10578" areaNumber="1" zoneNumber="31" name="LILANG      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04308" unit="PU"/>
          <angle value="-52.4134" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10579" number="10579" areaNumber="1" zoneNumber="31" name="MAAO        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03457" unit="PU"/>
          <angle value="-52.0136" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10580" number="10580" areaNumber="1" zoneNumber="31" name="MEILIN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05351" unit="PU"/>
          <angle value="-55.0361" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10581" number="10581" areaNumber="1" zoneNumber="31" name="FEICUI      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0563" unit="PU"/>
          <angle value="-54.7809" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10582" number="10582" areaNumber="1" zoneNumber="31" name="YUXIN       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04161" unit="PU"/>
          <angle value="-56.0929" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10583" number="10583" areaNumber="1" zoneNumber="31" name="XIANGHE     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05494" unit="PU"/>
          <angle value="-54.9391" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10584" number="10584" areaNumber="1" zoneNumber="31" name="WUTONG      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0412" unit="PU"/>
          <angle value="-53.0692" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10585" number="10585" areaNumber="1" zoneNumber="31" name="XIANGSHN    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04017" unit="PU"/>
          <angle value="-56.3965" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10586" number="10586" areaNumber="1" zoneNumber="31" name="JIANLONG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04128" unit="PU"/>
          <angle value="-52.8506" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10587" number="10587" areaNumber="1" zoneNumber="31" name="GONGMING    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03876" unit="PU"/>
          <angle value="-56.557" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10588" number="10588" areaNumber="1" zoneNumber="31" name="PINGAN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04475" unit="PU"/>
          <angle value="-55.9647" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10589" number="10589" areaNumber="1" zoneNumber="31" name="JIHAI       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04957" unit="PU"/>
          <angle value="-55.8577" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10590" number="10590" areaNumber="1" zoneNumber="31" name="DONGHU      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.042" unit="PU"/>
          <angle value="-52.6492" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10591" number="10591" areaNumber="1" zoneNumber="31" name="XIXIANG     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05392" unit="PU"/>
          <angle value="-54.8216" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10592" number="10592" areaNumber="1" zoneNumber="31" name="ZHONGHA     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04918" unit="PU"/>
          <angle value="-56.1504" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10593" number="10593" areaNumber="1" zoneNumber="31" name="FENJIN      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02941" unit="PU"/>
          <angle value="-57.684" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10594" number="10594" areaNumber="1" zoneNumber="31" name="JIAAN       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05606" unit="PU"/>
          <angle value="-54.5287" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10595" number="10595" areaNumber="1" zoneNumber="31" name="QINGSHA     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04954" unit="PU"/>
          <angle value="-55.9242" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10596" number="10596" areaNumber="1" zoneNumber="20" name="MAW1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="145.0" min="-60.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10596)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10596</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="145.0" min="-60.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10596)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10596</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10597" number="10597" areaNumber="1" zoneNumber="20" name="MAW2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="145.0" min="-60.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10597)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10597</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="145.0" min="-60.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10597)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10597</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10598" number="10598" areaNumber="1" zoneNumber="20" name="MAW3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="185.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10598)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10598</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="185.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10598)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10598</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10599" number="10599" areaNumber="1" zoneNumber="20" name="MAW4        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="185.0" min="-60.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10599)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10599</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="185.0" min="-60.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10599)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10599</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10600" number="10600" areaNumber="1" zoneNumber="20" name="MAW5        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="160.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10600)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10600</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="160.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10600)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10600</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10601" number="10601" areaNumber="1" zoneNumber="20" name="MAW6        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-47.2033" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="290.0" im="137.997" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="154.0" min="-60.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10601)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10601</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="290.0" im="137.997" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="154.0" min="-60.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="15.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10601)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10601</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="15.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10602" number="10602" areaNumber="1" zoneNumber="20" name="QIW1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99947" unit="PU"/>
          <angle value="-48.9813" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="360.0" im="165.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10602)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10602</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="360.0" im="165.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10602)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10602</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10603" number="10603" areaNumber="1" zoneNumber="20" name="QIW2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-49.6755" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="320.0" im="163.473" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10603)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10603</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="320.0" im="163.473" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10603)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10603</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10604" number="10604" areaNumber="1" zoneNumber="20" name="MSH1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="13.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-50.402" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="110.0" im="60.461" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="70.0" min="0.0" unit="MVAR"/>
              <pLimit max="120.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10604)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10604</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="110.0" im="60.461" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="70.0" min="0.0" unit="MVAR"/>
                  <pLimit max="120.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="6.0" im="3.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10604)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10604</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="6.0" im="3.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10605" number="10605" areaNumber="1" zoneNumber="20" name="MSH2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-51.2407" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="50.0" im="32.489" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="35.0" min="0.0" unit="MVAR"/>
              <pLimit max="60.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10605)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10605</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="50.0" im="32.489" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="35.0" min="0.0" unit="MVAR"/>
                  <pLimit max="60.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="2.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10605)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10605</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="2.0" im="1.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10606" number="10606" areaNumber="1" zoneNumber="20" name="NED1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99763" unit="PU"/>
          <angle value="-46.7186" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="220.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10606)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10606</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="220.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10606)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10606</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10607" number="10607" areaNumber="1" zoneNumber="20" name="NED2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99763" unit="PU"/>
          <angle value="-46.7186" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="220.0" im="100.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10607)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10607</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="220.0" im="100.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10607)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10607</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10608" number="10608" areaNumber="1" zoneNumber="20" name="NED3        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.005" unit="PU"/>
          <angle value="-46.413" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="240.0" im="127.387" unit="MVA"/>
              <desiredVoltage value="1.005" unit="PU"/>
              <qLimit max="165.0" min="0.0" unit="MVAR"/>
              <pLimit max="370.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10608)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10608</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="240.0" im="127.387" unit="MVA"/>
                  <desiredVoltage value="1.005" unit="PU"/>
                  <qLimit max="165.0" min="0.0" unit="MVAR"/>
                  <pLimit max="370.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10608)" offLine="false" areaNumber="1" zoneNumber="20">
                <desc>PSSE Load '1 ' at Bus 10608</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10609" number="10609" areaNumber="1" zoneNumber="31" name="MAWAN       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06641" unit="PU"/>
          <angle value="-53.3586" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10610" number="10610" areaNumber="1" zoneNumber="31" name="QIANWAN     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05341" unit="PU"/>
          <angle value="-54.9795" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10611" number="10611" areaNumber="1" zoneNumber="31" name="MEISHICH    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0554" unit="PU"/>
          <angle value="-54.8981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10612" number="10612" areaNumber="1" zoneNumber="31" name="NENGDONG    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05988" unit="PU"/>
          <angle value="-50.2676" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10613" number="10613" areaNumber="1" zoneNumber="32" name="CHANGANB    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02788" unit="PU"/>
          <angle value="-57.8838" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10614" number="10614" areaNumber="1" zoneNumber="32" name="CHANGAB1    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.026" unit="PU"/>
          <angle value="-63.7925" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="240.0" im="70.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10614)" offLine="false" areaNumber="1" zoneNumber="32">
                <desc>PSSE Load '1 ' at Bus 10614</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="240.0" im="70.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10615" number="10615" areaNumber="1" zoneNumber="32" name="CHANGAB2    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99544" unit="PU"/>
          <angle value="-63.7931" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="0.5" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10616" number="10616" areaNumber="1" zoneNumber="32" name="CHANGAB0    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98223" unit="PU"/>
          <angle value="-63.7727" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10617" number="10617" areaNumber="1" zoneNumber="33" name="·Ü½ø110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99676" unit="PU"/>
          <angle value="-66.0836" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10618" number="10618" areaNumber="1" zoneNumber="33" name="·Ü½ø2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95354" unit="PU"/>
          <angle value="-66.0586" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10619" number="10619" areaNumber="1" zoneNumber="33" name="·Ü½ø10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01581" unit="PU"/>
          <angle value="-69.1079" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="106.0" im="27.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10619)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10619</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="106.0" im="27.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="1.55" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10620" number="10620" areaNumber="1" zoneNumber="33" name="·Ü½ø2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95354" unit="PU"/>
          <angle value="-66.0586" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10621" number="10621" areaNumber="1" zoneNumber="33" name="·Ü½ø220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95354" unit="PU"/>
          <angle value="-66.0586" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10622" number="10622" areaNumber="1" zoneNumber="33" name="ËÉ±±        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99002" unit="PU"/>
          <angle value="-66.8398" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="118.0" im="33.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10622)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10622</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="118.0" im="33.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10623" number="10623" areaNumber="1" zoneNumber="33" name="¾É»ù        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9849" unit="PU"/>
          <angle value="-67.4212" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="132.0" im="36.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10623)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10623</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="132.0" im="36.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10624" number="10624" areaNumber="1" zoneNumber="33" name="ÑàÂÞ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99054" unit="PU"/>
          <angle value="-66.7412" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="114.0" im="33.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10624)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10624</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="114.0" im="33.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10625" number="10625" areaNumber="1" zoneNumber="33" name="ºÏË®¿Ú      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98899" unit="PU"/>
          <angle value="-66.9694" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="75.0" im="17.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10625)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10625</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="75.0" im="17.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10626" number="10626" areaNumber="1" zoneNumber="33" name="Ì¶Í·        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98377" unit="PU"/>
          <angle value="-67.5587" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="100.0" im="23.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10626)" offLine="false" areaNumber="1" zoneNumber="33">
                <desc>PSSE Load '1 ' at Bus 10626</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="100.0" im="23.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10627" number="10627" areaNumber="1" zoneNumber="34" name="¹«Ã÷110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05198" unit="PU"/>
          <angle value="-65.5231" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10628" number="10628" areaNumber="1" zoneNumber="34" name="¹«Ã÷110B    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04559" unit="PU"/>
          <angle value="-65.8299" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10629" number="10629" areaNumber="1" zoneNumber="34" name="¹«Ã÷2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95642" unit="PU"/>
          <angle value="-65.5066" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10630" number="10630" areaNumber="1" zoneNumber="34" name="¹«Ã÷10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01597" unit="PU"/>
          <angle value="-66.9146" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="101.0" im="16.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10630)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10630</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="101.0" im="16.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.73" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10631" number="10631" areaNumber="1" zoneNumber="34" name="¹«Ã÷2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95643" unit="PU"/>
          <angle value="-65.5058" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10632" number="10632" areaNumber="1" zoneNumber="34" name="¹«Ã÷2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95643" unit="PU"/>
          <angle value="-65.5062" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10633" number="10633" areaNumber="1" zoneNumber="34" name="¹«Ã÷220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95062" unit="PU"/>
          <angle value="-65.809" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10634" number="10634" areaNumber="1" zoneNumber="34" name="¹«Ã÷10B     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01582" unit="PU"/>
          <angle value="-67.1203" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="34.0" im="0.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10634)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10634</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="34.0" im="0.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.292" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10635" number="10635" areaNumber="1" zoneNumber="34" name="ºÍÆ½        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.016" unit="PU"/>
          <angle value="-69.6709" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="135.0" im="22.09" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10635)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10635</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="135.0" im="22.09" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10636" number="10636" areaNumber="1" zoneNumber="34" name="¶«ÖÜ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05127" unit="PU"/>
          <angle value="-65.6388" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="7.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10636)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10636</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="7.0" im="1.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10637" number="10637" areaNumber="1" zoneNumber="34" name="ÉÏ´å        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04614" unit="PU"/>
          <angle value="-66.1525" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="113.0" im="32.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10637)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10637</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="113.0" im="32.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10638" number="10638" areaNumber="1" zoneNumber="34" name="ÛÚÃÀ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04493" unit="PU"/>
          <angle value="-66.3605" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="21.0" im="2.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10638)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10638</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="21.0" im="2.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10639" number="10639" areaNumber="1" zoneNumber="34" name="ËÉ¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04474" unit="PU"/>
          <angle value="-66.3323" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="124.0" im="30.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10639)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10639</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="124.0" im="30.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10640" number="10640" areaNumber="1" zoneNumber="34" name="Ìïå¼        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04878" unit="PU"/>
          <angle value="-65.8542" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="71.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10640)" offLine="false" areaNumber="1" zoneNumber="34">
                <desc>PSSE Load '1 ' at Bus 10640</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="71.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10641" number="10641" areaNumber="1" zoneNumber="35" name="ÓýÐÂ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00929" unit="PU"/>
          <angle value="-66.0188" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10642" number="10642" areaNumber="1" zoneNumber="35" name="ÓýÐÂ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96553" unit="PU"/>
          <angle value="-65.9887" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10643" number="10643" areaNumber="1" zoneNumber="35" name="ÓýÐÂ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01131" unit="PU"/>
          <angle value="-69.542" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="83.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10643)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10643</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="83.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.8220000000000001" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10644" number="10644" areaNumber="1" zoneNumber="35" name="ÓýÐÂ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96553" unit="PU"/>
          <angle value="-65.9887" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10645" number="10645" areaNumber="1" zoneNumber="35" name="ÛÚÃÀ23      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00835" unit="PU"/>
          <angle value="-66.1579" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="41.0" im="6.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10645)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10645</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="41.0" im="6.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10646" number="10646" areaNumber="1" zoneNumber="35" name="¹âÃ÷        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00628" unit="PU"/>
          <angle value="-66.4089" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="66.0" im="13.54" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10646)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10646</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="66.0" im="13.54" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10647" number="10647" areaNumber="1" zoneNumber="35" name="ÌÁÎ²        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98837" unit="PU"/>
          <angle value="-68.5963" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="115.0" im="23.67" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10647)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10647</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="115.0" im="23.67" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10648" number="10648" areaNumber="1" zoneNumber="35" name="´óË®¿Ó      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00353" unit="PU"/>
          <angle value="-66.7311" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="93.0" im="20.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10648)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10648</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="93.0" im="20.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10649" number="10649" areaNumber="1" zoneNumber="35" name="¶«ÖÜ2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00888" unit="PU"/>
          <angle value="-66.0908" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="4.0" im="0.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10649)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10649</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="4.0" im="0.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10650" number="10650" areaNumber="1" zoneNumber="35" name="Ë®Ìï        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9984" unit="PU"/>
          <angle value="-67.145" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="120.0" im="36.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10650)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10650</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="120.0" im="36.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10651" number="10651" areaNumber="1" zoneNumber="35" name="°×Ã¢1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99777" unit="PU"/>
          <angle value="-67.239" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="5.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10651)" offLine="false" areaNumber="1" zoneNumber="35">
                <desc>PSSE Load '1 ' at Bus 10651</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="5.0" im="1.0" unit="MVA"/>
