              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10652" number="10652" areaNumber="1" zoneNumber="36" name="ÏóÉ½110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00672" unit="PU"/>
          <angle value="-63.9387" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10653" number="10653" areaNumber="1" zoneNumber="36" name="ÏóÉ½2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96307" unit="PU"/>
          <angle value="-63.9163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10654" number="10654" areaNumber="1" zoneNumber="36" name="ÏóÉ½10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01892" unit="PU"/>
          <angle value="-66.7272" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="132.0" im="40.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10654)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10654</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="132.0" im="40.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="1.92" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10655" number="10655" areaNumber="1" zoneNumber="36" name="ÏóÉ½2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96307" unit="PU"/>
          <angle value="-63.9163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10656" number="10656" areaNumber="1" zoneNumber="36" name="ÏóÉ½2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96307" unit="PU"/>
          <angle value="-63.9163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10657" number="10657" areaNumber="1" zoneNumber="36" name="ÏóÉ½220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96307" unit="PU"/>
          <angle value="-63.9163" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10658" number="10658" areaNumber="1" zoneNumber="36" name="µÛÌÃ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99373" unit="PU"/>
          <angle value="-65.2731" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="135.0" im="40.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10658)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10658</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="135.0" im="40.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10659" number="10659" areaNumber="1" zoneNumber="36" name="¸£Ô´        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9985" unit="PU"/>
          <angle value="-64.8179" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="118.0" im="33.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10659)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10659</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="118.0" im="33.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10660" number="10660" areaNumber="1" zoneNumber="36" name="ÐÂÇÅ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99923" unit="PU"/>
          <angle value="-64.7058" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="120.0" im="35.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10660)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10660</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="120.0" im="35.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10661" number="10661" areaNumber="1" zoneNumber="36" name="Ü½ÈØ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00633" unit="PU"/>
          <angle value="-63.9886" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="3.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10661)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10661</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="3.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10662" number="10662" areaNumber="1" zoneNumber="36" name="¾ÅÎ§        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00331" unit="PU"/>
          <angle value="-64.1957" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="17.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10662)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10662</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="17.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10663" number="10663" areaNumber="1" zoneNumber="36" name="Íò°²        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98772" unit="PU"/>
          <angle value="-65.9284" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="125.0" im="35.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10663)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10663</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="125.0" im="35.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10664" number="10664" areaNumber="1" zoneNumber="36" name="¸£ÓÀ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9966" unit="PU"/>
          <angle value="-65.0247" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="12.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10664)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10664</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="12.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10665" number="10665" areaNumber="1" zoneNumber="36" name="É³¾®        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99112" unit="PU"/>
          <angle value="-65.5632" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="81.0" im="23.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10665)" offLine="false" areaNumber="1" zoneNumber="36">
                <desc>PSSE Load '1 ' at Bus 10665</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="81.0" im="23.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10666" number="10666" areaNumber="1" zoneNumber="37" name="Æ½°²110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02135" unit="PU"/>
          <angle value="-64.7271" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10667" number="10667" areaNumber="1" zoneNumber="37" name="Æ½°²2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.92859" unit="PU"/>
          <angle value="-64.7049" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10668" number="10668" areaNumber="1" zoneNumber="37" name="Æ½°²10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01177" unit="PU"/>
          <angle value="-67.8877" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="70.0" im="22.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10668)" offLine="false" areaNumber="1" zoneNumber="37">
                <desc>PSSE Load '1 ' at Bus 10668</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="70.0" im="22.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.73" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10669" number="10669" areaNumber="1" zoneNumber="37" name="Æ½°²2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.92859" unit="PU"/>
          <angle value="-64.7049" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10670" number="10670" areaNumber="1" zoneNumber="37" name="Æ½°²220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.92859" unit="PU"/>
          <angle value="-64.7049" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10671" number="10671" areaNumber="1" zoneNumber="37" name="ÌÁ±ß23      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02008" unit="PU"/>
          <angle value="-64.8927" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="37.0" im="7.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10671)" offLine="false" areaNumber="1" zoneNumber="37">
                <desc>PSSE Load '1 ' at Bus 10671</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="37.0" im="7.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10672" number="10672" areaNumber="1" zoneNumber="37" name="º½³Ç        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01741" unit="PU"/>
          <angle value="-65.2678" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="163.0" im="28.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10672)" offLine="false" areaNumber="1" zoneNumber="37">
                <desc>PSSE Load '1 ' at Bus 10672</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="163.0" im="28.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10673" number="10673" areaNumber="1" zoneNumber="37" name="·ï»Ë        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99549" unit="PU"/>
          <angle value="-67.3444" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="173.0" im="51.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10673)" offLine="false" areaNumber="1" zoneNumber="37">
                <desc>PSSE Load '1 ' at Bus 10673</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="173.0" im="51.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10674" number="10674" areaNumber="1" zoneNumber="37" name="É³¾®2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99257" unit="PU"/>
          <angle value="-67.6915" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="41.0" im="10.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10674)" offLine="false" areaNumber="1" zoneNumber="37">
                <desc>PSSE Load '1 ' at Bus 10674</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="41.0" im="10.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10675" number="10675" areaNumber="1" zoneNumber="38" name="Î÷Ïç110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04263" unit="PU"/>
          <angle value="-60.2931" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10676" number="10676" areaNumber="1" zoneNumber="38" name="Î÷Ïç2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94794" unit="PU"/>
          <angle value="-60.2832" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10677" number="10677" areaNumber="1" zoneNumber="38" name="Î÷Ïç10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01786" unit="PU"/>
          <angle value="-62.608" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="110.0" im="22.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10677)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10677</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="110.0" im="22.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.89" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10678" number="10678" areaNumber="1" zoneNumber="38" name="Î÷Ïç2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94794" unit="PU"/>
          <angle value="-60.2832" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10679" number="10679" areaNumber="1" zoneNumber="38" name="Î÷Ïç2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94794" unit="PU"/>
          <angle value="-60.2832" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10680" number="10680" areaNumber="1" zoneNumber="38" name="Î÷Ïç220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.948" unit="PU"/>
          <angle value="-60.2874" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10681" number="10681" areaNumber="1" zoneNumber="38" name="±¦°²        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04016" unit="PU"/>
          <angle value="-60.4827" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="67.0" im="29.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10681)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10681</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="67.0" im="29.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10682" number="10682" areaNumber="1" zoneNumber="38" name="ºþÑó        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03285" unit="PU"/>
          <angle value="-61.4296" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="70.0" im="14.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10682)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10682</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="70.0" im="14.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10683" number="10683" areaNumber="1" zoneNumber="38" name="ÁôÏÉ¶´      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04775" unit="PU"/>
          <angle value="-58.6535" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="14.0" im="2.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10683)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10683</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="14.0" im="2.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10684" number="10684" areaNumber="1" zoneNumber="38" name="ÐÂÓñ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02887" unit="PU"/>
          <angle value="-61.8647" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="80.0" im="25.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10684)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10684</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="80.0" im="25.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10685" number="10685" areaNumber="1" zoneNumber="38" name="Íõ¼Ò        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0276" unit="PU"/>
          <angle value="-62.0231" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="41.0" im="11.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10685)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10685</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="41.0" im="11.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10686" number="10686" areaNumber="1" zoneNumber="38" name="Î÷Àö        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03894" unit="PU"/>
          <angle value="-60.4388" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="115.0" im="32.18" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10686)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10686</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="115.0" im="32.18" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10687" number="10687" areaNumber="1" zoneNumber="38" name="ÐÂ°²        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02416" unit="PU"/>
          <angle value="-62.519" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="120.0" im="20.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10687)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10687</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="120.0" im="20.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10688" number="10688" areaNumber="1" zoneNumber="38" name="¾ÅÎ§23      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02099" unit="PU"/>
          <angle value="-62.8037" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="34.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10688)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10688</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="34.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10689" number="10689" areaNumber="1" zoneNumber="38" name="ÄÏÍ·        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04726" unit="PU"/>
          <angle value="-58.9421" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="92.0" im="26.85" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10689)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10689</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="92.0" im="26.85" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10690" number="10690" areaNumber="1" zoneNumber="38" name="Îå´å        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.041" unit="PU"/>
          <angle value="-59.9027" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="90.0" im="26.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10690)" offLine="false" areaNumber="1" zoneNumber="38">
                <desc>PSSE Load '1 ' at Bus 10690</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="90.0" im="26.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10691" number="10691" areaNumber="1" zoneNumber="39" name="¼Ãº£110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03408" unit="PU"/>
          <angle value="-60.1395" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10692" number="10692" areaNumber="1" zoneNumber="39" name="¼Ãº£2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98917" unit="PU"/>
          <angle value="-60.1344" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10693" number="10693" areaNumber="1" zoneNumber="39" name="¼Ãº£10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01446" unit="PU"/>
          <angle value="-61.1518" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="97.0" im="28.29" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10693)" offLine="false" areaNumber="1" zoneNumber="39">
                <desc>PSSE Load '1 ' at Bus 10693</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="97.0" im="28.29" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="1.64" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10694" number="10694" areaNumber="1" zoneNumber="39" name="¼Ãº£2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98916" unit="PU"/>
          <angle value="-60.1333" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10695" number="10695" areaNumber="1" zoneNumber="39" name="¼Ãº£220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98916" unit="PU"/>
          <angle value="-60.1333" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10696" number="10696" areaNumber="1" zoneNumber="39" name="´óÀË        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03026" unit="PU"/>
          <angle value="-60.5267" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="136.0" im="40.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10696)" offLine="false" areaNumber="1" zoneNumber="39">
                <desc>PSSE Load '1 ' at Bus 10696</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="136.0" im="40.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10697" number="10697" areaNumber="1" zoneNumber="40" name="ÌÚ·É110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00836" unit="PU"/>
          <angle value="-63.8457" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10698" number="10698" areaNumber="1" zoneNumber="40" name="ÌÚ·É2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96455" unit="PU"/>
          <angle value="-63.8252" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10699" number="10699" areaNumber="1" zoneNumber="40" name="ÌÚ·É10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01318" unit="PU"/>
          <angle value="-67.0759" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="76.0" im="24.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10699)" offLine="false" areaNumber="1" zoneNumber="40">
                <desc>PSSE Load '1 ' at Bus 10699</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="76.0" im="24.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.9129999999999999" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10700" number="10700" areaNumber="1" zoneNumber="40" name="ÌÚ·É220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.96455" unit="PU"/>
          <angle value="-63.8252" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10701" number="10701" areaNumber="1" zoneNumber="40" name="´ó¸»        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00679" unit="PU"/>
          <angle value="-64.6348" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="120.0" im="24.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10701)" offLine="false" areaNumber="1" zoneNumber="40">
                <desc>PSSE Load '1 ' at Bus 10701</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="120.0" im="24.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10702" number="10702" areaNumber="1" zoneNumber="40" name="¸£Ãñ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00123" unit="PU"/>
          <angle value="-64.6558" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="158.0" im="40.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10702)" offLine="false" areaNumber="1" zoneNumber="40">
                <desc>PSSE Load '1 ' at Bus 10702</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="158.0" im="40.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10703" number="10703" areaNumber="1" zoneNumber="40" name="¹ÛÀ½        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01307" unit="PU"/>
          <angle value="-64.9638" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="173.0" im="32.37" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10703)" offLine="false" areaNumber="1" zoneNumber="40">
                <desc>PSSE Load '1 ' at Bus 10703</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="173.0" im="32.37" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10704" number="10704" areaNumber="1" zoneNumber="41" name="ÁúÌÁ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05523" unit="PU"/>
          <angle value="-61.5847" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10705" number="10705" areaNumber="1" zoneNumber="41" name="ÁúÌÁ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95937" unit="PU"/>
          <angle value="-61.5721" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10706" number="10706" areaNumber="1" zoneNumber="41" name="ÁúÌÁ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00707" unit="PU"/>
          <angle value="-62.6923" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="121.0" im="60.45" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10706)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10706</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="121.0" im="60.45" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.73" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10707" number="10707" areaNumber="1" zoneNumber="41" name="ÁúÌÁ2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95937" unit="PU"/>
          <angle value="-61.5718" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10708" number="10708" areaNumber="1" zoneNumber="41" name="ÁúÌÁ2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95938" unit="PU"/>
          <angle value="-61.5701" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10709" number="10709" areaNumber="1" zoneNumber="41" name="ÁúÌÁ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95938" unit="PU"/>
          <angle value="-61.5701" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10710" number="10710" areaNumber="1" zoneNumber="41" name="Áú»ª        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05235" unit="PU"/>
          <angle value="-61.8299" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="121.0" im="36.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10710)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10710</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="121.0" im="36.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10711" number="10711" areaNumber="1" zoneNumber="41" name="ÛàÌï23      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03492" unit="PU"/>
          <angle value="-63.5023" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="80.0" im="24.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10711)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10711</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="80.0" im="24.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10712" number="10712" areaNumber="1" zoneNumber="41" name="Ñ©¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04541" unit="PU"/>
          <angle value="-62.5359" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="134.0" im="40.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10712)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10712</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="134.0" im="40.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10713" number="10713" areaNumber="1" zoneNumber="41" name="°×Ã¢        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05498" unit="PU"/>
          <angle value="-61.6233" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="5.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10713)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10713</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="5.0" im="1.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10714" number="10714" areaNumber="1" zoneNumber="41" name="ÓÍËÉ3       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05235" unit="PU"/>
          <angle value="-61.7981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="135.0" im="27.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10714)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10714</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="135.0" im="27.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10715" number="10715" areaNumber="1" zoneNumber="41" name="ÛàÌï        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04373" unit="PU"/>
          <angle value="-62.6963" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="40.0" im="12.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10715)" offLine="false" areaNumber="1" zoneNumber="41">
                <desc>PSSE Load '1 ' at Bus 10715</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="40.0" im="12.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10716" number="10716" areaNumber="1" zoneNumber="42" name="¼×°¶110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02748" unit="PU"/>
          <angle value="-60.6185" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10717" number="10717" areaNumber="1" zoneNumber="42" name="¼×°¶2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9829" unit="PU"/>
          <angle value="-60.6001" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10718" number="10718" areaNumber="1" zoneNumber="42" name="¼×°¶10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99162" unit="PU"/>
          <angle value="-62.9153" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="54.0" im="14.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10718)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10718</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="54.0" im="14.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.27399999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10719" number="10719" areaNumber="1" zoneNumber="42" name="¼×°¶220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9829" unit="PU"/>
          <angle value="-60.6001" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10720" number="10720" areaNumber="1" zoneNumber="42" name="º£Ìì        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02606" unit="PU"/>
          <angle value="-60.8176" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="58.0" im="13.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10720)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10720</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="58.0" im="13.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10721" number="10721" areaNumber="1" zoneNumber="42" name="´´ÐÂ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0266" unit="PU"/>
          <angle value="-60.6956" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="83.0" im="33.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10721)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10721</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="83.0" im="33.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10722" number="10722" areaNumber="1" zoneNumber="42" name="ÖÐÐÄ³Ç      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02737" unit="PU"/>
          <angle value="-60.6291" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="25.0" im="9.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10722)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10722</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="25.0" im="9.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10723" number="10723" areaNumber="1" zoneNumber="42" name="´ó²ùÍå      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0273" unit="PU"/>
          <angle value="-60.64" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="25.0" im="6.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10723)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10723</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="25.0" im="6.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10724" number="10724" areaNumber="1" zoneNumber="42" name="¹²ÀÖ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02482" unit="PU"/>
          <angle value="-60.9945" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="72.0" im="13.37" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10724)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10724</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="72.0" im="13.37" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10725" number="10725" areaNumber="1" zoneNumber="42" name="ÌÁ±ß        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02455" unit="PU"/>
          <angle value="-61.0314" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="19.0" im="3.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10725)" offLine="false" areaNumber="1" zoneNumber="42">
                <desc>PSSE Load '1 ' at Bus 10725</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="19.0" im="3.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10726" number="10726" areaNumber="1" zoneNumber="43" name="ÇåË®ºÓ12    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03102" unit="PU"/>
          <angle value="-65.0966" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10727" number="10727" areaNumber="1" zoneNumber="43" name="ÇåË®ºÓ10    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00161" unit="PU"/>
          <angle value="-65.5691" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="25.0" im="8.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10727)" offLine="false" areaNumber="1" zoneNumber="43">
                <desc>PSSE Load '1 ' at Bus 10727</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="25.0" im="8.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.657" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10728" number="10728" areaNumber="1" zoneNumber="43" name="ÇåË®ºÓ24    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9374" unit="PU"/>
          <angle value="-65.0733" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10729" number="10729" areaNumber="1" zoneNumber="43" name="ÇåË®ºÓ22    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.9374" unit="PU"/>
          <angle value="-65.0733" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10730" number="10730" areaNumber="1" zoneNumber="43" name="ÉÏ²½        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02691" unit="PU"/>
          <angle value="-65.5208" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="87.0" im="25.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10730)" offLine="false" areaNumber="1" zoneNumber="43">
                <desc>PSSE Load '1 ' at Bus 10730</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="87.0" im="25.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10731" number="10731" areaNumber="1" zoneNumber="43" name="²¼¼ª        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02932" unit="PU"/>
          <angle value="-65.2693" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="115.0" im="35.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10731)" offLine="false" areaNumber="1" zoneNumber="43">
                <desc>PSSE Load '1 ' at Bus 10731</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="115.0" im="35.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10732" number="10732" areaNumber="1" zoneNumber="43" name="Ëñ¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02789" unit="PU"/>
          <angle value="-65.3996" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="88.0" im="21.81" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10732)" offLine="false" areaNumber="1" zoneNumber="43">
                <desc>PSSE Load '1 ' at Bus 10732</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="88.0" im="21.81" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10733" number="10733" areaNumber="1" zoneNumber="43" name="Õý¿Ó        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02888" unit="PU"/>
          <angle value="-65.3713" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="7.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10733)" offLine="false" areaNumber="1" zoneNumber="43">
                <desc>PSSE Load '1 ' at Bus 10733</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="7.0" im="1.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10734" number="10734" areaNumber="1" zoneNumber="44" name="ÖÐº½110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04796" unit="PU"/>
          <angle value="-62.7007" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10735" number="10735" areaNumber="1" zoneNumber="44" name="ÖÐº½2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95275" unit="PU"/>
          <angle value="-62.6868" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10736" number="10736" areaNumber="1" zoneNumber="44" name="ÖÐº½10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01009" unit="PU"/>
          <angle value="-63.6736" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="51.0" im="16.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10736)" offLine="false" areaNumber="1" zoneNumber="44">
                <desc>PSSE Load '1 ' at Bus 10736</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="51.0" im="16.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.511" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10737" number="10737" areaNumber="1" zoneNumber="44" name="ÖÐº½2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95275" unit="PU"/>
          <angle value="-62.6868" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10738" number="10738" areaNumber="1" zoneNumber="44" name="ÌïÃæ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04737" unit="PU"/>
          <angle value="-62.7682" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="109.0" im="28.07" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10738)" offLine="false" areaNumber="1" zoneNumber="44">
                <desc>PSSE Load '1 ' at Bus 10738</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="109.0" im="28.07" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10739" number="10739" areaNumber="1" zoneNumber="44" name="Í¨ÐÄÁë      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.047" unit="PU"/>
          <angle value="-62.7797" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="52.0" im="15.12" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10739)" offLine="false" areaNumber="1" zoneNumber="44">
                <desc>PSSE Load '1 ' at Bus 10739</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="52.0" im="15.12" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10740" number="10740" areaNumber="1" zoneNumber="44" name="»ªÇ¿        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04792" unit="PU"/>
          <angle value="-62.7078" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="23.0" im="3.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10740)" offLine="false" areaNumber="1" zoneNumber="44">
                <desc>PSSE Load '1 ' at Bus 10740</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="23.0" im="3.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10741" number="10741" areaNumber="1" zoneNumber="45" name="»¶ÀÖ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03847" unit="PU"/>
          <angle value="-54.8534" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10742" number="10742" areaNumber="1" zoneNumber="45" name="»¶ÀÖ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99335" unit="PU"/>
          <angle value="-54.8515" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10743" number="10743" areaNumber="1" zoneNumber="45" name="»¶ÀÖ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99614" unit="PU"/>
          <angle value="-55.9493" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="26.0" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10743)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10743</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="26.0" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.0913" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10744" number="10744" areaNumber="1" zoneNumber="45" name="»¶ÀÖ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99335" unit="PU"/>
          <angle value="-54.8515" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10745" number="10745" areaNumber="1" zoneNumber="45" name="ÄÏÉ½        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03438" unit="PU"/>
          <angle value="-55.3249" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="74.0" im="20.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10745)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10745</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="74.0" im="20.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10746" number="10746" areaNumber="1" zoneNumber="45" name="¹ðÃí        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0333" unit="PU"/>
          <angle value="-55.5097" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="91.0" im="18.09" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10746)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10746</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="91.0" im="18.09" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10747" number="10747" areaNumber="1" zoneNumber="45" name="ºóº£        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0328" unit="PU"/>
          <angle value="-55.5307" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="58.0" im="11.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10747)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10747</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="58.0" im="11.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10748" number="10748" areaNumber="1" zoneNumber="45" name="°×Ìï        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03932" unit="PU"/>
          <angle value="-54.6864" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="36.0" im="10.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10748)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10748</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="36.0" im="10.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10749" number="10749" areaNumber="1" zoneNumber="45" name="ÍåÏÃ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03832" unit="PU"/>
          <angle value="-54.8722" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="20.0" im="4.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10749)" offLine="false" areaNumber="1" zoneNumber="45">
                <desc>PSSE Load '1 ' at Bus 10749</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="20.0" im="4.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10750" number="10750" areaNumber="1" zoneNumber="46" name="ôä´ä110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03866" unit="PU"/>
          <angle value="-60.0107" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10751" number="10751" areaNumber="1" zoneNumber="46" name="ôä´ä2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99357" unit="PU"/>
          <angle value="-59.9976" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10752" number="10752" areaNumber="1" zoneNumber="46" name="ôä´ä10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00551" unit="PU"/>
          <angle value="-63.6801" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="88.0" im="17.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10752)" offLine="false" areaNumber="1" zoneNumber="46">
                <desc>PSSE Load '1 ' at Bus 10752</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="88.0" im="17.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.365" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10753" number="10753" areaNumber="1" zoneNumber="46" name="ôä´ä220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99357" unit="PU"/>
          <angle value="-59.9976" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10754" number="10754" areaNumber="1" zoneNumber="46" name="É³ºÓ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03584" unit="PU"/>
          <angle value="-60.3241" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="51.0" im="13.26" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10754)" offLine="false" areaNumber="1" zoneNumber="46">
                <desc>PSSE Load '1 ' at Bus 10754</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="51.0" im="13.26" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10755" number="10755" areaNumber="1" zoneNumber="46" name="¿Æ¼¼Ô°      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03637" unit="PU"/>
          <angle value="-60.2556" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="111.0" im="29.84" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10755)" offLine="false" areaNumber="1" zoneNumber="46">
                <desc>PSSE Load '1 ' at Bus 10755</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="111.0" im="29.84" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10756" number="10756" areaNumber="1" zoneNumber="46" name="´óÑ§³Ç      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03741" unit="PU"/>
          <angle value="-60.1395" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="12.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10756)" offLine="false" areaNumber="1" zoneNumber="46">
                <desc>PSSE Load '1 ' at Bus 10756</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="12.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10757" number="10757" areaNumber="1" zoneNumber="47" name="ºìÊ÷        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0198" unit="PU"/>
          <angle value="-58.2556" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="13.0" im="2.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10757)" offLine="false" areaNumber="1" zoneNumber="47">
                <desc>PSSE Load '1 ' at Bus 10757</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="13.0" im="2.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10758" number="10758" areaNumber="1" zoneNumber="47" name="¸ßÐÂ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01905" unit="PU"/>
          <angle value="-58.3189" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="51.0" im="17.06" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10758)" offLine="false" areaNumber="1" zoneNumber="47">
                <desc>PSSE Load '1 ' at Bus 10758</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="51.0" im="17.06" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10759" number="10759" areaNumber="1" zoneNumber="47" name="Öñ×ÓÁÖ      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0195" unit="PU"/>
          <angle value="-58.2836" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="19.0" im="5.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10759)" offLine="false" areaNumber="1" zoneNumber="47">
                <desc>PSSE Load '1 ' at Bus 10759</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="19.0" im="5.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10760" number="10760" areaNumber="1" zoneNumber="47" name="ÏéºÍ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99203" unit="PU"/>
          <angle value="-61.0541" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="49.0" im="9.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10760)" offLine="false" areaNumber="1" zoneNumber="47">
                <desc>PSSE Load '1 ' at Bus 10760</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="49.0" im="9.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.27399999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10761" number="10761" areaNumber="1" zoneNumber="47" name="ÏéºÍ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01992" unit="PU"/>
          <angle value="-58.2383" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10762" number="10762" areaNumber="1" zoneNumber="47" name="ÏéºÍ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97561" unit="PU"/>
          <angle value="-58.2328" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10763" number="10763" areaNumber="1" zoneNumber="47" name="ÏéºÍ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97561" unit="PU"/>
          <angle value="-58.2328" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10764" number="10764" areaNumber="1" zoneNumber="48" name="¾°Ìï        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05084" unit="PU"/>
          <angle value="-53.8722" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="90.0" im="21.23" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10764)" offLine="false" areaNumber="1" zoneNumber="48">
                <desc>PSSE Load '1 ' at Bus 10764</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="90.0" im="21.23" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10765" number="10765" areaNumber="1" zoneNumber="48" name="Ã·ÁÖ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00416" unit="PU"/>
          <angle value="-54.319" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="48.0" im="16.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10765)" offLine="false" areaNumber="1" zoneNumber="48">
                <desc>PSSE Load '1 ' at Bus 10765</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="48.0" im="16.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.292" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10766" number="10766" areaNumber="1" zoneNumber="48" name="Ã·ÁÖ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05167" unit="PU"/>
          <angle value="-53.7646" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10767" number="10767" areaNumber="1" zoneNumber="48" name="Ã·ÁÖ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95607" unit="PU"/>
          <angle value="-53.7701" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10768" number="10768" areaNumber="1" zoneNumber="48" name="Ã·ÁÖ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95607" unit="PU"/>
          <angle value="-53.77" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10769" number="10769" areaNumber="1" zoneNumber="48" name="Ã·ÁÖ2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95607" unit="PU"/>
          <angle value="-53.7702" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10770" number="10770" areaNumber="1" zoneNumber="49" name="Ê¯ÏÃ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04637" unit="PU"/>
          <angle value="-58.1479" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="103.0" im="30.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10770)" offLine="false" areaNumber="1" zoneNumber="49">
                <desc>PSSE Load '1 ' at Bus 10770</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="103.0" im="30.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10771" number="10771" areaNumber="1" zoneNumber="49" name="»Ê¸Ú10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00424" unit="PU"/>
          <angle value="-58.7431" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="68.0" im="19.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10771)" offLine="false" areaNumber="1" zoneNumber="49">
                <desc>PSSE Load '1 ' at Bus 10771</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="68.0" im="19.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.584" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10772" number="10772" areaNumber="1" zoneNumber="49" name="»Ê¸Ú110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04717" unit="PU"/>
          <angle value="-58.0596" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10773" number="10773" areaNumber="1" zoneNumber="49" name="»Ê¸Ú220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95199" unit="PU"/>
          <angle value="-58.0556" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10774" number="10774" areaNumber="1" zoneNumber="49" name="»Ê¸Ú2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95199" unit="PU"/>
          <angle value="-58.0558" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10775" number="10775" areaNumber="1" zoneNumber="49" name="»Ê¸Ú2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95199" unit="PU"/>
          <angle value="-58.0556" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10776" number="10776" areaNumber="1" zoneNumber="49" name="»Ê¸Ú#3±ä    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95199" unit="PU"/>
          <angle value="-58.0558" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10777" number="10777" areaNumber="1" zoneNumber="50" name="ÉÙÄê¹¬      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02983" unit="PU"/>
          <angle value="-61.133" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="47.0" im="12.06" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10777)" offLine="false" areaNumber="1" zoneNumber="50">
                <desc>PSSE Load '1 ' at Bus 10777</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="47.0" im="12.06" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10778" number="10778" areaNumber="1" zoneNumber="50" name="ÑÅÔ·        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02946" unit="PU"/>
          <angle value="-61.1964" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="94.0" im="17.03" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10778)" offLine="false" areaNumber="1" zoneNumber="50">
                <desc>PSSE Load '1 ' at Bus 10778</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="94.0" im="17.03" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10779" number="10779" areaNumber="1" zoneNumber="50" name="ÐÇºÓ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02985" unit="PU"/>
          <angle value="-61.1348" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="23.0" im="5.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10779)" offLine="false" areaNumber="1" zoneNumber="50">
                <desc>PSSE Load '1 ' at Bus 10779</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="23.0" im="5.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10780" number="10780" areaNumber="1" zoneNumber="50" name="¸ÚÏÃ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02898" unit="PU"/>
          <angle value="-61.2043" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="87.0" im="28.28" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10780)" offLine="false" areaNumber="1" zoneNumber="50">
                <desc>PSSE Load '1 ' at Bus 10780</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="87.0" im="28.28" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10781" number="10781" areaNumber="1" zoneNumber="50" name="±õºÓ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03059" unit="PU"/>
          <angle value="-61.0411" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10782" number="10782" areaNumber="1" zoneNumber="50" name="±õºÓ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.98552" unit="PU"/>
          <angle value="-61.7415" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="64.0" im="22.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10782)" offLine="false" areaNumber="1" zoneNumber="50">
                <desc>PSSE Load '1 ' at Bus 10782</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="64.0" im="22.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.21899999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10783" number="10783" areaNumber="1" zoneNumber="50" name="±õºÓ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98582" unit="PU"/>
          <angle value="-61.0303" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10784" number="10784" areaNumber="1" zoneNumber="50" name="±õºÓ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98582" unit="PU"/>
          <angle value="-61.0303" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10785" number="10785" areaNumber="1" zoneNumber="50" name="±õºÓ2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98586" unit="PU"/>
          <angle value="-61.0301" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10786" number="10786" areaNumber="1" zoneNumber="51" name="ÁùÔ¼        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05436" unit="PU"/>
          <angle value="-56.5023" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="106.0" im="22.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10786)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10786</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="106.0" im="22.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10787" number="10787" areaNumber="1" zoneNumber="51" name="¸ÚÍ·        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04962" unit="PU"/>
          <angle value="-56.9686" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="91.0" im="24.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10787)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10787</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="91.0" im="24.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10788" number="10788" areaNumber="1" zoneNumber="51" name="Ä¾¹Å        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04229" unit="PU"/>
          <angle value="-57.6114" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="126.0" im="30.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10788)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10788</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="126.0" im="30.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10789" number="10789" areaNumber="1" zoneNumber="51" name="áªÁë        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04026" unit="PU"/>
          <angle value="-57.4983" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="61.0" im="17.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10789)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10789</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="61.0" im="17.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10790" number="10790" areaNumber="1" zoneNumber="51" name="Å£ºþ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04192" unit="PU"/>
          <angle value="-57.3256" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="43.0" im="12.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10790)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10790</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="43.0" im="12.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10791" number="10791" areaNumber="1" zoneNumber="51" name="ÐÂÄ¾        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05696" unit="PU"/>
          <angle value="-56.2746" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="25.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10791)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10791</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="25.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10792" number="10792" areaNumber="1" zoneNumber="51" name="ÃñÖÎ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05428" unit="PU"/>
          <angle value="-56.5747" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="41.0" im="10.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10792)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10792</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="41.0" im="10.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10793" number="10793" areaNumber="1" zoneNumber="51" name="ÀîÀÊ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01296" unit="PU"/>
          <angle value="-58.2248" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="98.0" im="22.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10793)" offLine="false" areaNumber="1" zoneNumber="51">
                <desc>PSSE Load '1 ' at Bus 10793</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="98.0" im="22.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.27399999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10794" number="10794" areaNumber="1" zoneNumber="51" name="ÌúÂ·Ç£Òý    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04229" unit="PU"/>
          <angle value="-57.6114" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10795" number="10795" areaNumber="1" zoneNumber="51" name="ÀîÀÊ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05728" unit="PU"/>
          <angle value="-56.2368" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10796" number="10796" areaNumber="1" zoneNumber="51" name="ÀîÀÊ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01137" unit="PU"/>
          <angle value="-56.2262" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10797" number="10797" areaNumber="1" zoneNumber="51" name="ÀîÀÊ2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01137" unit="PU"/>
          <angle value="-56.2262" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10798" number="10798" areaNumber="1" zoneNumber="51" name="ÀîÀÊ2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01137" unit="PU"/>
          <angle value="-56.2262" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10799" number="10799" areaNumber="1" zoneNumber="51" name="ÀîÀÊ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01137" unit="PU"/>
          <angle value="-56.2262" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10800" number="10800" areaNumber="1" zoneNumber="52" name="¿Óè÷        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03464" unit="PU"/>
          <angle value="-54.6455" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="86.0" im="18.07" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10800)" offLine="false" areaNumber="1" zoneNumber="52">
                <desc>PSSE Load '1 ' at Bus 10800</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="86.0" im="18.07" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10801" number="10801" areaNumber="1" zoneNumber="52" name="¹¤ÒµÇø      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03468" unit="PU"/>
          <angle value="-54.6341" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="38.0" im="10.05" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10801)" offLine="false" areaNumber="1" zoneNumber="52">
                <desc>PSSE Load '1 ' at Bus 10801</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="38.0" im="10.05" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10802" number="10802" areaNumber="1" zoneNumber="52" name="ÄÏ²¼        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03409" unit="PU"/>
          <angle value="-54.755" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="37.0" im="4.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10802)" offLine="false" areaNumber="1" zoneNumber="52">
                <desc>PSSE Load '1 ' at Bus 10802</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="37.0" im="4.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10803" number="10803" areaNumber="1" zoneNumber="52" name="ÅÌ¹ÅÊ¯10    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00811" unit="PU"/>
          <angle value="-55.3624" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="19.0" im="3.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10803)" offLine="false" areaNumber="1" zoneNumber="52">
                <desc>PSSE Load '1 ' at Bus 10803</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="19.0" im="3.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.27399999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10804" number="10804" areaNumber="1" zoneNumber="52" name="ÅÌ¹ÅÊ¯11    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0352" unit="PU"/>
          <angle value="-54.5776" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10805" number="10805" areaNumber="1" zoneNumber="52" name="ÅÌ¹ÅÊ¯21    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99021" unit="PU"/>
          <angle value="-54.5673" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10806" number="10806" areaNumber="1" zoneNumber="52" name="ÅÌ¹ÅÊ¯22    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99026" unit="PU"/>
          <angle value="-54.5671" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10807" number="10807" areaNumber="1" zoneNumber="53" name="ÇåÁÖ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04121" unit="PU"/>
          <angle value="-55.8584" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="118.0" im="33.14" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10807)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10807</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="118.0" im="33.14" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10808" number="10808" areaNumber="1" zoneNumber="53" name="ÏòÇ°        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03933" unit="PU"/>
          <angle value="-56.0774" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="108.0" im="32.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10808)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10808</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="108.0" im="32.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10809" number="10809" areaNumber="1" zoneNumber="53" name="°ÂÁÖ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04317" unit="PU"/>
          <angle value="-55.8029" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="38.0" im="4.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10809)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10809</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="38.0" im="4.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10810" number="10810" areaNumber="1" zoneNumber="53" name="ÏãÔ°        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03874" unit="PU"/>
          <angle value="-56.2818" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="39.0" im="7.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10810)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10810</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="39.0" im="7.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10811" number="10811" areaNumber="1" zoneNumber="53" name="Áú¶«        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0402" unit="PU"/>
          <angle value="-56.0578" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="20.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10811)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10811</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="20.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10812" number="10812" areaNumber="1" zoneNumber="53" name="ËÉÇ°        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04033" unit="PU"/>
          <angle value="-56.0528" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="10.0" im="2.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10812)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10812</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="10.0" im="2.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10813" number="10813" areaNumber="1" zoneNumber="53" name="ÁÖ¾¶        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.041" unit="PU"/>
          <angle value="-55.9755" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="4.0" im="0.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10813)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10813</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="4.0" im="0.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10814" number="10814" areaNumber="1" zoneNumber="53" name="ÂíÛê10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99994" unit="PU"/>
          <angle value="-56.359" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="46.0" im="18.46" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10814)" offLine="false" areaNumber="1" zoneNumber="53">
                <desc>PSSE Load '1 ' at Bus 10814</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="46.0" im="18.46" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.183" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10815" number="10815" areaNumber="1" zoneNumber="53" name="ÂíÛê110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04555" unit="PU"/>
          <angle value="-55.4088" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10816" number="10816" areaNumber="1" zoneNumber="53" name="ÂíÛê220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0001" unit="PU"/>
          <angle value="-55.3983" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10817" number="10817" areaNumber="1" zoneNumber="53" name="ÂíÛê2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00015" unit="PU"/>
          <angle value="-55.3981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10818" number="10818" areaNumber="1" zoneNumber="53" name="ÂíÛê2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00015" unit="PU"/>
          <angle value="-55.3981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10819" number="10819" areaNumber="1" zoneNumber="53" name="ÂíÛê2202    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00015" unit="PU"/>
          <angle value="-55.3981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10820" number="10820" areaNumber="1" zoneNumber="54" name="±ÌÁë        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03123" unit="PU"/>
          <angle value="-57.3714" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="100.0" im="25.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10820)" offLine="false" areaNumber="1" zoneNumber="54">
                <desc>PSSE Load '1 ' at Bus 10820</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="100.0" im="25.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10821" number="10821" areaNumber="1" zoneNumber="54" name="ÌÀ¿Ó        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03164" unit="PU"/>
          <angle value="-57.341" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="45.0" im="9.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10821)" offLine="false" areaNumber="1" zoneNumber="54">
                <desc>PSSE Load '1 ' at Bus 10821</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="45.0" im="9.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10822" number="10822" areaNumber="1" zoneNumber="54" name="Ö²ÎïÔ°      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02919" unit="PU"/>
          <angle value="-57.6894" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="49.0" im="12.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10822)" offLine="false" areaNumber="1" zoneNumber="54">
                <desc>PSSE Load '1 ' at Bus 10822</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="49.0" im="12.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10823" number="10823" areaNumber="1" zoneNumber="54" name="°²Á¼23      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02726" unit="PU"/>
          <angle value="-57.977" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="68.0" im="8.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10823)" offLine="false" areaNumber="1" zoneNumber="54">
                <desc>PSSE Load '1 ' at Bus 10823</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="68.0" im="8.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10824" number="10824" areaNumber="1" zoneNumber="54" name="ºêÍ¼10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.01929" unit="PU"/>
          <angle value="-57.8712" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="16.0" im="3.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10824)" offLine="false" areaNumber="1" zoneNumber="54">
                <desc>PSSE Load '1 ' at Bus 10824</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="16.0" im="3.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.456" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10825" number="10825" areaNumber="1" zoneNumber="54" name="ºêÍ¼110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03258" unit="PU"/>
          <angle value="-57.2242" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10826" number="10826" areaNumber="1" zoneNumber="54" name="ºêÍ¼220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98775" unit="PU"/>
          <angle value="-57.2073" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10827" number="10827" areaNumber="1" zoneNumber="54" name="ºêÍ¼2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98775" unit="PU"/>
          <angle value="-57.2073" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10828" number="10828" areaNumber="1" zoneNumber="55" name="ÐÂ°Ù        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03663" unit="PU"/>
          <angle value="-51.2402" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="28.0" im="4.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10828)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10828</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="28.0" im="4.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10829" number="10829" areaNumber="1" zoneNumber="55" name="¿û³å        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03607" unit="PU"/>
          <angle value="-51.3066" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="51.0" im="9.498" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10829)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10829</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="51.0" im="9.498" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10830" number="10830" areaNumber="1" zoneNumber="55" name="ÄÏ°Ä        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03835" unit="PU"/>
          <angle value="-51.0205" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="23.0" im="4.031" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10830)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10830</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="23.0" im="4.031" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10831" number="10831" areaNumber="1" zoneNumber="55" name="´óÅô        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03589" unit="PU"/>
          <angle value="-51.3225" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="58.0" im="12.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10831)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10831</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="58.0" im="12.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10832" number="10832" areaNumber="1" zoneNumber="55" name="Ã·É³        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03038" unit="PU"/>
          <angle value="-51.8575" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="23.0" im="7.031" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10832)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10832</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="23.0" im="7.031" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10833" number="10833" areaNumber="1" zoneNumber="55" name="¿¥¿µ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00605" unit="PU"/>
          <angle value="-51.5122" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="20.0" im="5.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10833)" offLine="false" areaNumber="1" zoneNumber="55">
                <desc>PSSE Load '1 ' at Bus 10833</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="20.0" im="5.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.5479999999999999" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10834" number="10834" areaNumber="1" zoneNumber="55" name="¿¥¿µ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03698" unit="PU"/>
          <angle value="-51.1865" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10835" number="10835" areaNumber="1" zoneNumber="55" name="¿¥¿µ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99189" unit="PU"/>
          <angle value="-51.1876" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10836" number="10836" areaNumber="1" zoneNumber="55" name="¿¥¿µ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99189" unit="PU"/>
          <angle value="-51.1876" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10837" number="10837" areaNumber="1" zoneNumber="56" name="ÀÏ´óÎÝ      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04088" unit="PU"/>
          <angle value="-55.6211" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="79.0" im="21.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10837)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10837</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="79.0" im="21.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10838" number="10838" areaNumber="1" zoneNumber="56" name="Â½Áª        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0425" unit="PU"/>
          <angle value="-56.1316" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="65.0" im="20.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10838)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10838</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="65.0" im="20.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10839" number="10839" areaNumber="1" zoneNumber="56" name="Áú¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04077" unit="PU"/>
          <angle value="-56.3238" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="67.0" im="20.32" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10839)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10839</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="67.0" im="20.32" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10840" number="10840" areaNumber="1" zoneNumber="56" name="ÆºµØ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03468" unit="PU"/>
          <angle value="-57.2497" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="120.0" im="20.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10840)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10840</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="120.0" im="20.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10841" number="10841" areaNumber="1" zoneNumber="56" name="Í¬ÀÖ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0417" unit="PU"/>
          <angle value="-56.3032" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="26.0" im="2.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10841)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10841</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="26.0" im="2.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10842" number="10842" areaNumber="1" zoneNumber="56" name="ÆºÉ½10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00355" unit="PU"/>
          <angle value="-57.2922" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="97.0" im="28.29" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10842)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10842</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="97.0" im="28.29" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.73" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10843" number="10843" areaNumber="1" zoneNumber="56" name="µ¤ºÉ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0411" unit="PU"/>
          <angle value="-56.3896" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="5.0" im="1.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10843)" offLine="false" areaNumber="1" zoneNumber="56">
                <desc>PSSE Load '1 ' at Bus 10843</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="5.0" im="1.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10844" number="10844" areaNumber="1" zoneNumber="56" name="ÆºÉ½110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04339" unit="PU"/>
          <angle value="-56.0643" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10845" number="10845" areaNumber="1" zoneNumber="56" name="ÆºÉ½220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94863" unit="PU"/>
          <angle value="-56.0579" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10846" number="10846" areaNumber="1" zoneNumber="56" name="ÆºÉ½2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94863" unit="PU"/>
          <angle value="-56.0591" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10847" number="10847" areaNumber="1" zoneNumber="56" name="ÆºÉ½2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94863" unit="PU"/>
          <angle value="-56.0579" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10848" number="10848" areaNumber="1" zoneNumber="57" name="ºá¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.045" unit="PU"/>
          <angle value="-59.855" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="113.0" im="25.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10848)" offLine="false" areaNumber="1" zoneNumber="57">
                <desc>PSSE Load '1 ' at Bus 10848</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="113.0" im="25.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10849" number="10849" areaNumber="1" zoneNumber="57" name="Æ½ºþ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04106" unit="PU"/>
          <angle value="-61.2025" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="166.0" im="40.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10849)" offLine="false" areaNumber="1" zoneNumber="57">
                <desc>PSSE Load '1 ' at Bus 10849</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="166.0" im="40.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10850" number="10850" areaNumber="1" zoneNumber="57" name="¼òÁú10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00917" unit="PU"/>
          <angle value="-60.2072" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="93.0" im="22.34" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10850)" offLine="false" areaNumber="1" zoneNumber="57">
                <desc>PSSE Load '1 ' at Bus 10850</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="93.0" im="22.34" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.43799999999999994" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10851" number="10851" areaNumber="1" zoneNumber="57" name="°²Á¼        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05333" unit="PU"/>
          <angle value="-59.0679" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="34.0" im="3.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10851)" offLine="false" areaNumber="1" zoneNumber="57">
                <desc>PSSE Load '1 ' at Bus 10851</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="34.0" im="3.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10852" number="10852" areaNumber="1" zoneNumber="57" name="°×Äà¿Ó      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03929" unit="PU"/>
          <angle value="-61.0335" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="52.0" im="18.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10852)" offLine="false" areaNumber="1" zoneNumber="57">
                <desc>PSSE Load '1 ' at Bus 10852</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="52.0" im="18.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10853" number="10853" areaNumber="1" zoneNumber="57" name="¼òÁú110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05419" unit="PU"/>
          <angle value="-58.9298" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10854" number="10854" areaNumber="1" zoneNumber="57" name="¼òÁú220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95838" unit="PU"/>
          <angle value="-58.919" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10855" number="10855" areaNumber="1" zoneNumber="57" name="¼òÁú2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95838" unit="PU"/>
          <angle value="-58.919" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10856" number="10856" areaNumber="1" zoneNumber="57" name="¼òÁú2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95838" unit="PU"/>
          <angle value="-58.919" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10857" number="10857" areaNumber="1" zoneNumber="58" name="º£¾°        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01787" unit="PU"/>
          <angle value="-55.5022" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="39.0" im="8.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10857)" offLine="false" areaNumber="1" zoneNumber="58">
                <desc>PSSE Load '1 ' at Bus 10857</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="39.0" im="8.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10858" number="10858" areaNumber="1" zoneNumber="58" name="ÑÎÌï        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01751" unit="PU"/>
          <angle value="-55.5662" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="48.0" im="8.153" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10858)" offLine="false" areaNumber="1" zoneNumber="58">
                <desc>PSSE Load '1 ' at Bus 10858</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="48.0" im="8.153" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10859" number="10859" areaNumber="1" zoneNumber="58" name="ÎàÍ©10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00299" unit="PU"/>
          <angle value="-56.7572" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="33.0" im="6.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10859)" offLine="false" areaNumber="1" zoneNumber="58">
                <desc>PSSE Load '1 ' at Bus 10859</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="33.0" im="6.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.456" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10860" number="10860" areaNumber="1" zoneNumber="58" name="ÎàÍ©110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01902" unit="PU"/>
          <angle value="-55.3527" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10861" number="10861" areaNumber="1" zoneNumber="58" name="ÎàÍ©220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97474" unit="PU"/>
          <angle value="-55.3469" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10862" number="10862" areaNumber="1" zoneNumber="58" name="ÎàÍ©2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97474" unit="PU"/>
          <angle value="-55.3469" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10863" number="10863" areaNumber="1" zoneNumber="59" name="»Æ±´Áë      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05005" unit="PU"/>
          <angle value="-56.9768" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="92.0" im="19.29" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10863)" offLine="false" areaNumber="1" zoneNumber="59">
                <desc>PSSE Load '1 ' at Bus 10863</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="92.0" im="19.29" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10864" number="10864" areaNumber="1" zoneNumber="59" name="ºéºþ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05055" unit="PU"/>
          <angle value="-56.9288" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="2.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10864)" offLine="false" areaNumber="1" zoneNumber="59">
                <desc>PSSE Load '1 ' at Bus 10864</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="2.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10865" number="10865" areaNumber="1" zoneNumber="59" name="Ë®±´110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05073" unit="PU"/>
          <angle value="-56.9007" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10866" number="10866" areaNumber="1" zoneNumber="59" name="Ë®±´10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99828" unit="PU"/>
          <angle value="-58.2921" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="100.0" im="30.31" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10866)" offLine="false" areaNumber="1" zoneNumber="59">
                <desc>PSSE Load '1 ' at Bus 10866</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="100.0" im="30.31" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.21899999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10867" number="10867" areaNumber="1" zoneNumber="59" name="Ë®±´220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95523" unit="PU"/>
          <angle value="-56.8952" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10868" number="10868" areaNumber="1" zoneNumber="59" name="Ë®±´2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95525" unit="PU"/>
          <angle value="-56.8954" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10869" number="10869" areaNumber="1" zoneNumber="59" name="Ë®±´2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.95523" unit="PU"/>
          <angle value="-56.8951" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10870" number="10870" areaNumber="1" zoneNumber="60" name="´º·ç        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0344" unit="PU"/>
          <angle value="-57.7989" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="33.0" im="6.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10870)" offLine="false" areaNumber="1" zoneNumber="60">
                <desc>PSSE Load '1 ' at Bus 10870</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="33.0" im="6.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10871" number="10871" areaNumber="1" zoneNumber="60" name="¹ã³¡        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03489" unit="PU"/>
          <angle value="-57.7565" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="37.0" im="6.038" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10871)" offLine="false" areaNumber="1" zoneNumber="60">
                <desc>PSSE Load '1 ' at Bus 10871</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="37.0" im="6.038" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10872" number="10872" areaNumber="1" zoneNumber="60" name="ºìÁë        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0343" unit="PU"/>
          <angle value="-57.8274" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="90.0" im="20.29" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10872)" offLine="false" areaNumber="1" zoneNumber="60">
                <desc>PSSE Load '1 ' at Bus 10872</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="90.0" im="20.29" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10873" number="10873" areaNumber="1" zoneNumber="60" name="¾­Ã³10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99624" unit="PU"/>
          <angle value="-59.5631" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="27.0" im="5.186" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10873)" offLine="false" areaNumber="1" zoneNumber="60">
                <desc>PSSE Load '1 ' at Bus 10873</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="27.0" im="5.186" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.146" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10874" number="10874" areaNumber="1" zoneNumber="60" name="¾­Ã³110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03506" unit="PU"/>
          <angle value="-57.7306" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10875" number="10875" areaNumber="1" zoneNumber="60" name="¾­Ã³2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.941" unit="PU"/>
          <angle value="-57.7182" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10876" number="10876" areaNumber="1" zoneNumber="60" name="¾­Ã³2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.941" unit="PU"/>
          <angle value="-57.7182" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10877" number="10877" areaNumber="1" zoneNumber="61" name="Á«ÌÁ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03251" unit="PU"/>
          <angle value="-57.9542" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="69.0" im="13.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10877)" offLine="false" areaNumber="1" zoneNumber="61">
                <desc>PSSE Load '1 ' at Bus 10877</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="69.0" im="13.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10878" number="10878" areaNumber="1" zoneNumber="61" name="É³Í·½Ç      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0299" unit="PU"/>
          <angle value="-58.2531" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="52.0" im="12.87" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10878)" offLine="false" areaNumber="1" zoneNumber="61">
                <desc>PSSE Load '1 ' at Bus 10878</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="52.0" im="12.87" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10879" number="10879" areaNumber="1" zoneNumber="61" name="Áª³Ç        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03416" unit="PU"/>
          <angle value="-57.821" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="92.0" im="19.26" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10879)" offLine="false" areaNumber="1" zoneNumber="61">
                <desc>PSSE Load '1 ' at Bus 10879</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="92.0" im="19.26" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10880" number="10880" areaNumber="1" zoneNumber="61" name="ÂÞºþ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03404" unit="PU"/>
          <angle value="-57.8625" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="35.0" im="4.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10880)" offLine="false" areaNumber="1" zoneNumber="61">
                <desc>PSSE Load '1 ' at Bus 10880</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="35.0" im="4.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus10881" number="10881" areaNumber="1" zoneNumber="61" name="¶«ºþ110     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0347" unit="PU"/>
          <angle value="-57.7527" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10882" number="10882" areaNumber="1" zoneNumber="61" name="¶«ºþ10      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="10.5" unit="KV"/>
        <loadflowData>
          <voltage value="0.99423" unit="PU"/>
          <angle value="-59.5206" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="39.0" im="9.886" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(10882)" offLine="false" areaNumber="1" zoneNumber="61">
                <desc>PSSE Load '1 ' at Bus 10882</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="39.0" im="9.886" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="0.21899999999999997" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus10883" number="10883" areaNumber="1" zoneNumber="61" name="¶«ºþ220#    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94068" unit="PU"/>
          <angle value="-57.7398" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10884" number="10884" areaNumber="1" zoneNumber="61" name="¶«ºþ2200    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94068" unit="PU"/>
          <angle value="-57.7398" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10885" number="10885" areaNumber="1" zoneNumber="61" name="¶«ºþ2201    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="220.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.94068" unit="PU"/>
          <angle value="-57.7398" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10886" number="10886" areaNumber="1" zoneNumber="62" name="ÄÏÉ½µç0     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.059" unit="PU"/>
          <angle value="-56.2998" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="12.171" unit="MVA"/>
              <desiredVoltage value="1.059" unit="PU"/>
              <qLimit max="97.0" min="0.0" unit="MVAR"/>
              <pLimit max="200.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10886)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10886</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="12.171" unit="MVA"/>
                  <desiredVoltage value="1.059" unit="PU"/>
                  <qLimit max="97.0" min="0.0" unit="MVAR"/>
                  <pLimit max="200.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10887" number="10887" areaNumber="1" zoneNumber="62" name="ÄÏÉ½µç³§    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.059" unit="PU"/>
          <angle value="-57.2532" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="50.216" unit="MVA"/>
              <desiredVoltage value="1.059" unit="PU"/>
              <qLimit max="146.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10887)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10887</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="50.216" unit="MVA"/>
                  <desiredVoltage value="1.059" unit="PU"/>
                  <qLimit max="146.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10888" number="10888" areaNumber="1" zoneNumber="62" name="ÄÏÉ½µç1     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.039" unit="PU"/>
          <angle value="-54.7819" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="100.0" im="18.213" unit="MVA"/>
              <desiredVoltage value="1.039" unit="PU"/>
              <qLimit max="49.0" min="0.0" unit="MVAR"/>
              <pLimit max="100.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10888)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10888</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="100.0" im="18.213" unit="MVA"/>
                  <desiredVoltage value="1.039" unit="PU"/>
                  <qLimit max="49.0" min="0.0" unit="MVAR"/>
                  <pLimit max="100.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10889" number="10889" areaNumber="1" zoneNumber="62" name="±¦²ýµç0     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.014" unit="PU"/>
          <angle value="-64.8965" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="71.672" unit="MVA"/>
              <desiredVoltage value="1.014" unit="PU"/>
              <qLimit max="81.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10889)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10889</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="71.672" unit="MVA"/>
                  <desiredVoltage value="1.014" unit="PU"/>
                  <qLimit max="81.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10890" number="10890" areaNumber="1" zoneNumber="62" name="±¦²ýµç³§    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.058" unit="PU"/>
          <angle value="-61.0174" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="25.518" unit="MVA"/>
              <desiredVoltage value="1.058" unit="PU"/>
              <qLimit max="81.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10890)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10890</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="25.518" unit="MVA"/>
                  <desiredVoltage value="1.058" unit="PU"/>
                  <qLimit max="81.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10891" number="10891" areaNumber="1" zoneNumber="62" name="ÔÂÁÁÍåµç    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04" unit="PU"/>
          <angle value="-54.578" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="18.197" unit="MVA"/>
              <desiredVoltage value="1.04" unit="PU"/>
              <qLimit max="73.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10891)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10891</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="18.197" unit="MVA"/>
                  <desiredVoltage value="1.04" unit="PU"/>
                  <qLimit max="73.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10892" number="10892" areaNumber="1" zoneNumber="62" name="ÃÀÊÓA³§     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.05084" unit="PU"/>
          <angle value="-53.8722" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="0.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.051" unit="PU"/>
              <qLimit max="9999.0" min="-9999.0" unit="MVAR"/>
              <pLimit max="9999.0" min="-9999.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10892)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10892</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="0.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.051" unit="PU"/>
                  <qLimit max="9999.0" min="-9999.0" unit="MVAR"/>
                  <pLimit max="9999.0" min="-9999.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10893" number="10893" areaNumber="1" zoneNumber="62" name="ÃÀÊÓB³§     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.055" unit="PU"/>
          <angle value="-53.3545" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="18.677" unit="MVA"/>
              <desiredVoltage value="1.055" unit="PU"/>
              <qLimit max="86.0" min="0.0" unit="MVAR"/>
              <pLimit max="200.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10893)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10893</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="18.677" unit="MVA"/>
                  <desiredVoltage value="1.055" unit="PU"/>
                  <qLimit max="86.0" min="0.0" unit="MVAR"/>
                  <pLimit max="200.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10894" number="10894" areaNumber="1" zoneNumber="62" name="îÚºþµç0     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.045" unit="PU"/>
          <angle value="-57.0063" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="31.718" unit="MVA"/>
              <desiredVoltage value="1.045" unit="PU"/>
              <qLimit max="81.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10894)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10894</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="31.718" unit="MVA"/>
                  <desiredVoltage value="1.045" unit="PU"/>
                  <qLimit max="81.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10895" number="10895" areaNumber="1" zoneNumber="62" name="îÚºþµç³§    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.049" unit="PU"/>
          <angle value="-60.5187" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="56.897" unit="MVA"/>
              <desiredVoltage value="1.049" unit="PU"/>
              <qLimit max="81.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10895)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10895</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="56.897" unit="MVA"/>
                  <desiredVoltage value="1.049" unit="PU"/>
                  <qLimit max="81.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10896" number="10896" areaNumber="1" zoneNumber="62" name="¸£»ªµÂ0     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04" unit="PU"/>
          <angle value="-50.8186" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="42.141" unit="MVA"/>
              <desiredVoltage value="1.04" unit="PU"/>
              <qLimit max="97.0" min="0.0" unit="MVAR"/>
              <pLimit max="200.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10896)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10896</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="42.141" unit="MVA"/>
                  <desiredVoltage value="1.04" unit="PU"/>
                  <qLimit max="97.0" min="0.0" unit="MVAR"/>
                  <pLimit max="200.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus10897" number="10897" areaNumber="1" zoneNumber="62" name="¸£»ªµÂµç    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.059" unit="PU"/>
          <angle value="-50.5185" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="0.901" unit="MVA"/>
              <desiredVoltage value="1.059" unit="PU"/>
              <qLimit max="122.0" min="0.0" unit="MVAR"/>
              <pLimit max="250.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(10897)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 10897</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="0.901" unit="MVA"/>
                  <desiredVoltage value="1.059" unit="PU"/>
                  <qLimit max="122.0" min="0.0" unit="MVAR"/>
                  <pLimit max="250.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20158" number="20158" areaNumber="2" zoneNumber="18" name="NPS2        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="26.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-35.3469" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="980.0" im="173.9" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="435.0" min="0.0" unit="MVAR"/>
              <pLimit max="990.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20158)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20158</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="980.0" im="173.9" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="435.0" min="0.0" unit="MVAR"/>
                  <pLimit max="990.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="29.05" im="16.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20158)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20158</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="29.05" im="16.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20191" number="20191" areaNumber="2" zoneNumber="18" name="DAYAWAN=    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="500.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06101" unit="PU"/>
          <angle value="-42.5955" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20420" number="20420" areaNumber="2" zoneNumber="18" name="NPS1        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="26.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.015" unit="PU"/>
          <angle value="-37.0746" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="980.0" im="67.944" unit="MVA"/>
              <desiredVoltage value="1.015" unit="PU"/>
              <qLimit max="435.0" min="0.0" unit="MVAR"/>
              <pLimit max="990.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20420)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20420</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="980.0" im="67.944" unit="MVA"/>
                  <desiredVoltage value="1.015" unit="PU"/>
                  <qLimit max="435.0" min="0.0" unit="MVAR"/>
                  <pLimit max="990.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="29.05" im="16.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20420)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20420</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="29.05" im="16.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20421" number="20421" areaNumber="2" zoneNumber="18" name="BKP         " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06905" unit="PU"/>
          <angle value="-44.9728" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="273.07" im="-17.43" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20421)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20421</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="273.07" im="-17.43" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20422" number="20422" areaNumber="2" zoneNumber="18" name="SHE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06914" unit="PU"/>
          <angle value="-46.3464" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="444.05" im="-20.75" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20422)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20422</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="444.05" im="-20.75" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20423" number="20423" areaNumber="2" zoneNumber="18" name="TPE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06983" unit="PU"/>
          <angle value="-46.0259" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="391.76" im="61.42" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20423)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20423</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="391.76" im="61.42" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20424" number="20424" areaNumber="2" zoneNumber="18" name="YUE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06986" unit="PU"/>
          <angle value="-45.8699" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20425" number="20425" areaNumber="2" zoneNumber="18" name="CPK         " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06909" unit="PU"/>
          <angle value="-45.0334" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="353.58" im="-24.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20425)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20425</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="353.58" im="-24.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20426" number="20426" areaNumber="2" zoneNumber="18" name="TSE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06859" unit="PU"/>
          <angle value="-46.624" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="600.92" im="166.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20426)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20426</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="600.92" im="166.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20427" number="20427" areaNumber="2" zoneNumber="18" name="LME         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06822" unit="PU"/>
          <angle value="-46.4555" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="644.08" im="39.01" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20427)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20427</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="644.08" im="39.01" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20428" number="20428" areaNumber="2" zoneNumber="18" name="LCE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06835" unit="PU"/>
          <angle value="-46.6085" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="659.02" im="139.44" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20428)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20428</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="659.02" im="139.44" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20429" number="20429" areaNumber="2" zoneNumber="18" name="TKE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06853" unit="PU"/>
          <angle value="-46.7085" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="279.71" im="-2.49" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20429)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20429</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="279.71" im="-2.49" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20430" number="20430" areaNumber="2" zoneNumber="18" name="YME         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07162" unit="PU"/>
          <angle value="-47.6877" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="309.59" im="117.03" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20430)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20430</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="309.59" im="117.03" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20431" number="20431" areaNumber="2" zoneNumber="18" name="TWE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07176" unit="PU"/>
          <angle value="-47.7079" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="505.47" im="70.55" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20431)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20431</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="505.47" im="70.55" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20432" number="20432" areaNumber="2" zoneNumber="18" name="SZE         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0725" unit="PU"/>
          <angle value="-45.8191" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20433" number="20433" areaNumber="2" zoneNumber="18" name="NPS         " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="400.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.07585" unit="PU"/>
          <angle value="-44.2298" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20434" number="20434" areaNumber="2" zoneNumber="18" name="BKP1        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20434)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20434</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20434)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20434</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20435" number="20435" areaNumber="2" zoneNumber="18" name="BKP2        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20435)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20435</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20435)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20435</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20436" number="20436" areaNumber="2" zoneNumber="18" name="BKP3        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20436)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20436</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20436)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20436</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20437" number="20437" areaNumber="2" zoneNumber="18" name="BKP4        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20437)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20437</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20437)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20437</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20438" number="20438" areaNumber="2" zoneNumber="18" name="BKP5        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20438)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20438</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20438)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20438</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20439" number="20439" areaNumber="2" zoneNumber="18" name="BKP6        " offLine="false">
        <ownerList>
          <owner id="5"/>
        </ownerList>
        <baseVoltage value="23.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-37.7521" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="1.517" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="194.0" min="0.0" unit="MVAR"/>
              <pLimit max="313.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20439)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20439</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="1.517" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="194.0" min="0.0" unit="MVAR"/>
                  <pLimit max="313.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20439)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20439</desc>
                <ownerList>
                  <owner id="5"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20440" number="20440" areaNumber="2" zoneNumber="18" name="CPK1        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00678" unit="PU"/>
          <angle value="-42.6471" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="126.61" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="263.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20440)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20440</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="126.61" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="263.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20440)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20440</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20441" number="20441" areaNumber="2" zoneNumber="18" name="CPK2        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0055" unit="PU"/>
          <angle value="-41.0016" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="263.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20441)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20441</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="263.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20441)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20441</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20442" number="20442" areaNumber="2" zoneNumber="18" name="CPK3        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0055" unit="PU"/>
          <angle value="-41.0016" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="263.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20442)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20442</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="263.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20442)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20442</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20443" number="20443" areaNumber="2" zoneNumber="18" name="CPK4        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00568" unit="PU"/>
          <angle value="-41.1085" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="263.0" min="0.0" unit="MVAR"/>
              <pLimit max="350.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20443)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20443</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="263.0" min="0.0" unit="MVAR"/>
                  <pLimit max="350.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20443)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20443</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20444" number="20444" areaNumber="2" zoneNumber="18" name="CPK5        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="23.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00542" unit="PU"/>
          <angle value="-40.2223" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="460.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="443.0" min="0.0" unit="MVAR"/>
              <pLimit max="677.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20444)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20444</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="460.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="443.0" min="0.0" unit="MVAR"/>
                  <pLimit max="677.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20444)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20444</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20445" number="20445" areaNumber="2" zoneNumber="18" name="CPK6        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="23.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00537" unit="PU"/>
          <angle value="-40.1967" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="460.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="443.0" min="0.0" unit="MVAR"/>
              <pLimit max="677.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20445)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20445</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="460.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="443.0" min="0.0" unit="MVAR"/>
                  <pLimit max="677.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20445)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20445</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20446" number="20446" areaNumber="2" zoneNumber="18" name="CPK7        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="23.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00542" unit="PU"/>
          <angle value="-40.2223" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="460.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="443.0" min="0.0" unit="MVAR"/>
              <pLimit max="677.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20446)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20446</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="460.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="443.0" min="0.0" unit="MVAR"/>
                  <pLimit max="677.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20446)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20446</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20447" number="20447" areaNumber="2" zoneNumber="18" name="CPK8        " offLine="false">
        <ownerList>
          <owner id="6"/>
        </ownerList>
        <baseVoltage value="23.5" unit="KV"/>
        <loadflowData>
          <voltage value="1.00533" unit="PU"/>
          <angle value="-40.1711" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="460.0" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="443.0" min="0.0" unit="MVAR"/>
              <pLimit max="677.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(20447)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 20447</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="460.0" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="443.0" min="0.0" unit="MVAR"/>
                  <pLimit max="677.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="12.45" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20447)" offLine="false" areaNumber="2" zoneNumber="18">
                <desc>PSSE Load '1 ' at Bus 20447</desc>
                <ownerList>
                  <owner id="6"/>
                </ownerList>
                <constPLoad re="12.45" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20898" number="20898" areaNumber="2" zoneNumber="63" name="Ã·ÁÖ2M      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06635" unit="PU"/>
          <angle value="-46.338" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20899" number="20899" areaNumber="2" zoneNumber="63" name="³µ¹«Ãí      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06311" unit="PU"/>
          <angle value="-46.6265" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="69.72" im="25.232" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20899)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20899</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="69.72" im="25.232" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20900" number="20900" areaNumber="2" zoneNumber="63" name="´ó·Ò        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03359" unit="PU"/>
          <angle value="-51.7511" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="112.05" im="33.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20900)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20900</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="112.05" im="33.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20901" number="20901" areaNumber="2" zoneNumber="63" name="Ïã¸ÛË®0     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04305" unit="PU"/>
          <angle value="-50.7981" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20902" number="20902" areaNumber="2" zoneNumber="63" name="ÔªÀÊ132     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00843" unit="PU"/>
          <angle value="-45.915" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20903" number="20903" areaNumber="2" zoneNumber="63" name="Í¡½ÇµÀ      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00512" unit="PU"/>
          <angle value="-47.9004" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20904" number="20904" areaNumber="2" zoneNumber="63" name="Ïã¸ÛË®±´    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98441" unit="PU"/>
          <angle value="-50.7208" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20905" number="20905" areaNumber="2" zoneNumber="63" name="·ÛÁë        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00662" unit="PU"/>
          <angle value="-46.4648" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20906" number="20906" areaNumber="2" zoneNumber="63" name="ÕÁÊ÷²¼      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04217" unit="PU"/>
          <angle value="-50.8908" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="4.15" im="0.83" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20906)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20906</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="4.15" im="0.83" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20907" number="20907" areaNumber="2" zoneNumber="63" name="ÏãÃÛºþ      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.064" unit="PU"/>
          <angle value="-46.5439" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="4.98" im="1.245" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20907)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20907</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="4.98" im="1.245" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20908" number="20908" areaNumber="2" zoneNumber="63" name="Å©¿Æ        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06456" unit="PU"/>
          <angle value="-46.513" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="65.57" im="19.92" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20908)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20908</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="65.57" im="19.92" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20909" number="20909" areaNumber="2" zoneNumber="63" name="À¼¸Ú        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06428" unit="PU"/>
          <angle value="-46.5996" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="39.01" im="7.521" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20909)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20909</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="39.01" im="7.521" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20910" number="20910" areaNumber="2" zoneNumber="63" name="Á«»¨É½      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06385" unit="PU"/>
          <angle value="-46.6521" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="37.35" im="7.553" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20910)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20910</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="37.35" im="7.553" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20911" number="20911" areaNumber="2" zoneNumber="63" name="ÂÞºþ132     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00361" unit="PU"/>
          <angle value="-47.9347" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20912" number="20912" areaNumber="2" zoneNumber="63" name="´º·ç132     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00367" unit="PU"/>
          <angle value="-47.9258" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20913" number="20913" areaNumber="2" zoneNumber="63" name="Ã·ÁÖ132     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="132.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00667" unit="PU"/>
          <angle value="-46.2006" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus20914" number="20914" areaNumber="2" zoneNumber="63" name="´º·ç1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06383" unit="PU"/>
          <angle value="-47.9532" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="28.22" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20914)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20914</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="28.22" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus20915" number="20915" areaNumber="2" zoneNumber="63" name="ÂÞºþ13      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="110.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.06377" unit="PU"/>
          <angle value="-47.9622" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="58.1" im="4.98" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(20915)" offLine="false" areaNumber="2" zoneNumber="63">
                <desc>PSSE Load '1 ' at Bus 20915</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="58.1" im="4.98" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30043" number="30043" areaNumber="3" zoneNumber="8" name="LONGL22     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="230.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01395" unit="PU"/>
          <angle value="-3.2395" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-36.2" im="-39.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30043)" offLine="false" areaNumber="3" zoneNumber="8">
                <desc>PSSE Load '1 ' at Bus 30043</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-36.2" im="-39.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30058" number="30058" areaNumber="3" zoneNumber="10" name="GUIGCG1     " offLine="false">
        <ownerList>
          <owner id="4"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-6.6636" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="134.5" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="165.0" min="-80.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30058)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30058</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="134.5" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="165.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30065" number="30065" areaNumber="3" zoneNumber="10" name="FANGCG1     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-6.9353" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="-42.277" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="125.0" min="-80.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30065)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30065</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="-42.277" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="125.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30069" number="30069" areaNumber="3" zoneNumber="12" name="PINGG50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00675" unit="PU"/>
          <angle value="-10.9799" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="474.5" im="219.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30069)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30069</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="474.5" im="219.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.81" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30070" number="30070" areaNumber="3" zoneNumber="12" name="LAIB50      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00231" unit="PU"/>
          <angle value="-17.8779" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-34.3" im="78.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30070)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30070</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="-34.3" im="78.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-4.08" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30071" number="30071" areaNumber="3" zoneNumber="12" name="FENGY50     " offLine="false">
        <ownerList>
          <owner id="4"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99994" unit="PU"/>
          <angle value="-19.3559" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="203.3" im="-32.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30071)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30071</desc>
                <ownerList>
                  <owner id="4"/>
                </ownerList>
                <constPLoad re="203.3" im="-32.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30072" number="30072" areaNumber="3" zoneNumber="12" name="WUZHO50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99054" unit="PU"/>
          <angle value="-30.5441" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="-96.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30072)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30072</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="18.0" im="-96.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.72" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30073" number="30073" areaNumber="3" zoneNumber="12" name="YANTA50     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0122" unit="PU"/>
          <angle value="-7.6871" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30074" number="30074" areaNumber="3" zoneNumber="12" name="SHATA50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00841" unit="PU"/>
          <angle value="-15.9479" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="634.0" im="-81.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30074)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30074</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="634.0" im="-81.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.54" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30075" number="30075" areaNumber="3" zoneNumber="12" name="SUHE50      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0038" unit="PU"/>
          <angle value="-17.4139" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-199.0" im="-46.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30075)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30075</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="-199.0" im="-46.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30076" number="30076" areaNumber="3" zoneNumber="12" name="HESAC50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00377" unit="PU"/>
          <angle value="-17.4037" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30077" number="30077" areaNumber="3" zoneNumber="12" name="BAIS50      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99667" unit="PU"/>
          <angle value="-4.6081" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="432.0" im="109.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30077)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30077</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="432.0" im="109.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.16" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30079" number="30079" areaNumber="3" zoneNumber="12" name="NANN50      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99878" unit="PU"/>
          <angle value="-13.8172" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="782.6" im="3.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30079)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30079</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="782.6" im="3.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.49" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30080" number="30080" areaNumber="3" zoneNumber="10" name="YONGZ50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00414" unit="PU"/>
          <angle value="-14.3472" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="316.7" im="46.4" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30080)" offLine="false" areaNumber="3" zoneNumber="10">
                <desc>PSSE Load '1 ' at Bus 30080</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="316.7" im="46.4" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30081" number="30081" areaNumber="3" zoneNumber="10" name="JIULO50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01702" unit="PU"/>
          <angle value="-16.9302" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="440.1" im="70.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30081)" offLine="false" areaNumber="3" zoneNumber="10">
                <desc>PSSE Load '1 ' at Bus 30081</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="440.1" im="70.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30082" number="30082" areaNumber="3" zoneNumber="12" name="YULIN50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98683" unit="PU"/>
          <angle value="-22.3811" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="561.9" im="-59.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30082)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30082</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="561.9" im="-59.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-7.36" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30085" number="30085" areaNumber="3" zoneNumber="12" name="HECHI50     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01846" unit="PU"/>
          <angle value="-11.44" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="151.2" im="-71.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30085)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30085</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="151.2" im="-71.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-1.36" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30086" number="30086" areaNumber="3" zoneNumber="12" name="HECHIK1     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01851" unit="PU"/>
          <angle value="-11.4056" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.36" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30087" number="30087" areaNumber="3" zoneNumber="12" name="HECHIK2     " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01851" unit="PU"/>
          <angle value="-11.4056" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.36" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30088" number="30088" areaNumber="3" zoneNumber="12" name="LIUDO50     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0083" unit="PU"/>
          <angle value="-17.3587" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="151.1" im="8.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30088)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30088</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="151.1" im="8.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.4" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30089" number="30089" areaNumber="3" zoneNumber="12" name="HEZHOU50    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98809" unit="PU"/>
          <angle value="-28.6792" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="232.9" im="-122.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30089)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30089</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="232.9" im="-122.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.2" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30090" number="30090" areaNumber="3" zoneNumber="10" name="FCG50       " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01672" unit="PU"/>
          <angle value="-14.0542" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30091" number="30091" areaNumber="3" zoneNumber="12" name="GUIGC50     " offLine="false">
        <ownerList>
          <owner id="4"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99994" unit="PU"/>
          <angle value="-19.3043" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30092" number="30092" areaNumber="3" zoneNumber="12" name="LONGTA50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01669" unit="PU"/>
          <angle value="-2.7422" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-3.81" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30094" number="30094" areaNumber="3" zoneNumber="12" name="CHONGZZ1    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="230.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0139" unit="PU"/>
          <angle value="-14.3599" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="454.9" im="-128.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30094)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30094</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="454.9" im="-128.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30097" number="30097" areaNumber="3" zoneNumber="12" name="GUILIN52    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00832" unit="PU"/>
          <angle value="-19.7396" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="191.2" im="-189.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30097)" offLine="false" areaNumber="3" zoneNumber="12">
                <desc>PSSE Load '1 ' at Bus 30097</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="191.2" im="-189.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-5.46" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30104" number="30104" areaNumber="3" zoneNumber="12" name="TPSC        " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00731" unit="PU"/>
          <angle value="-10.8486" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30105" number="30105" areaNumber="3" zoneNumber="12" name="TPSC1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00729" unit="PU"/>
          <angle value="-10.8502" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30106" number="30106" areaNumber="3" zoneNumber="12" name="TPSCP       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00703" unit="PU"/>
          <angle value="-10.9142" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30107" number="30107" areaNumber="3" zoneNumber="12" name="TPSC1P      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00702" unit="PU"/>
          <angle value="-10.915" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30115" number="30115" areaNumber="3" zoneNumber="12" name="HEZHOSC1    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98796" unit="PU"/>
          <angle value="-28.5689" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.1" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30116" number="30116" areaNumber="3" zoneNumber="12" name="HEZHOSC2    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.98796" unit="PU"/>
          <angle value="-28.5689" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-1.1" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus30117" number="30117" areaNumber="3" zoneNumber="10" name="YANTAG1     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="0.0" unit="DEG"/>
          <genData>
            <equivGen code="Swing">
              <power re="276.315" im="-6.339" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <desiredAngle value="0.0" unit="DEG"/>
              <qLimit max="100.0" min="-100.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30117)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30117</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="276.315" im="-6.339" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-100.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30118" number="30118" areaNumber="3" zoneNumber="10" name="YANTAG2     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="0.6118" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="-3.292" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-100.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30118)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30118</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="-3.292" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-100.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30119" number="30119" areaNumber="3" zoneNumber="10" name="YANTAG3     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="0.629" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="-3.195" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-100.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30119)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30119</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="-3.195" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-100.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30120" number="30120" areaNumber="3" zoneNumber="10" name="YANTAG4     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="0.629" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="-3.195" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-100.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30120)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30120</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="-3.195" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-100.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30121" number="30121" areaNumber="3" zoneNumber="10" name="HESACG1     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="24.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97" unit="PU"/>
          <angle value="-12.0763" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="-1.106" unit="MVA"/>
              <desiredVoltage value="0.97" unit="PU"/>
              <qLimit max="150.0" min="-40.0" unit="MVAR"/>
              <pLimit max="330.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30121)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30121</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="-1.106" unit="MVA"/>
                  <desiredVoltage value="0.97" unit="PU"/>
                  <qLimit max="150.0" min="-40.0" unit="MVAR"/>
                  <pLimit max="330.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="20.0" im="9.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30121)" offLine="false" areaNumber="3" zoneNumber="10">
                <desc>PSSE Load '1 ' at Bus 30121</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="20.0" im="9.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30122" number="30122" areaNumber="3" zoneNumber="10" name="HESACG2     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="24.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.97934" unit="PU"/>
          <angle value="-17.4037" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus30123" number="30123" areaNumber="3" zoneNumber="10" name="LAIBG3      " offLine="false">
        <ownerList>
          <owner id="4"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="-15.1667" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="160.0" im="84.634" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="150.0" min="-50.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30123)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30123</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="160.0" im="84.634" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="150.0" min="-50.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="20.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30123)" offLine="false" areaNumber="3" zoneNumber="10">
                <desc>PSSE Load '1 ' at Bus 30123</desc>
                <ownerList>
                  <owner id="4"/>
                </ownerList>
                <constPLoad re="30.0" im="20.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30124" number="30124" areaNumber="3" zoneNumber="10" name="QINZHG2     " offLine="false">
        <ownerList>
          <owner id="4"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04667" unit="PU"/>
          <angle value="-10.9379" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="500.0" im="150.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="150.0" min="150.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(30124)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 30124</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="500.0" im="150.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="150.0" min="150.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="25.0" im="3.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(30124)" offLine="false" areaNumber="3" zoneNumber="10">
                <desc>PSSE Load '1 ' at Bus 30124</desc>
                <ownerList>
                  <owner id="4"/>
                </ownerList>
                <constPLoad re="25.0" im="3.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus30125" number="30125" areaNumber="3" zoneNumber="8" name="QINZH50     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0227" unit="PU"/>
          <angle value="-16.009" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40003" number="40003" areaNumber="4" zoneNumber="3" name="ANSH-HLZ    " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03509" unit="PU"/>
          <angle value="-5.5801" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="3000.0" im="-242.2" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40003)" offLine="false" areaNumber="4" zoneNumber="3">
                <desc>PSSE Load '1 ' at Bus 40003</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="3000.0" im="-242.2" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40006" number="40006" areaNumber="4" zoneNumber="3" name="XR-HLZ      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03466" unit="PU"/>
          <angle value="-2.7306" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="3000.0" im="-149.7" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40006)" offLine="false" areaNumber="4" zoneNumber="3">
                <desc>PSSE Load '1 ' at Bus 40006</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="3000.0" im="-149.7" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40044" number="40044" areaNumber="4" zoneNumber="9" name="4ANL21      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="230.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00311" unit="PU"/>
          <angle value="-4.2946" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="243.5" im="48.5" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40044)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40044</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="243.5" im="48.5" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40052" number="40052" areaNumber="4" zoneNumber="9" name="PANNANG1    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="8.0647" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="71.401" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="200.0" min="-140.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40052)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40052</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="71.401" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="200.0" min="-140.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40052)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40052</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40053" number="40053" areaNumber="4" zoneNumber="9" name="PANNANG2    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="8.0647" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="71.401" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="200.0" min="-140.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40053)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40053</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="71.401" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="200.0" min="-140.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40053)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40053</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40054" number="40054" areaNumber="4" zoneNumber="9" name="PANNANG3    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="8.0647" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="71.401" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="200.0" min="-140.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40054)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40054</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="71.401" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="200.0" min="-140.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40054)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40054</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40055" number="40055" areaNumber="4" zoneNumber="9" name="PANNANG4    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="8.0647" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="71.401" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="200.0" min="-140.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40055)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40055</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="71.401" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="200.0" min="-140.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40055)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40055</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40056" number="40056" areaNumber="4" zoneNumber="9" name="FAERG1      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99" unit="PU"/>
          <angle value="5.5043" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="500.0" im="-55.54" unit="MVA"/>
              <desiredVoltage value="0.99" unit="PU"/>
              <qLimit max="290.0" min="-70.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40056)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40056</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="500.0" im="-55.54" unit="MVA"/>
                  <desiredVoltage value="0.99" unit="PU"/>
                  <qLimit max="290.0" min="-70.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40056)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40056</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40057" number="40057" areaNumber="4" zoneNumber="9" name="FAERG2      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="0.99" unit="PU"/>
          <angle value="5.5043" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="500.0" im="-55.54" unit="MVA"/>
              <desiredVoltage value="0.99" unit="PU"/>
              <qLimit max="290.0" min="-70.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40057)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40057</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="500.0" im="-55.54" unit="MVA"/>
                  <desiredVoltage value="0.99" unit="PU"/>
                  <qLimit max="290.0" min="-70.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="42.0" im="21.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40057)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40057</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="42.0" im="21.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40066" number="40066" areaNumber="4" zoneNumber="9" name="GUANGZG1    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="7.2004" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="-9.788" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="260.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40066)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40066</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="-9.788" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="260.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40067" number="40067" areaNumber="4" zoneNumber="9" name="GUANGZG2    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="7.2004" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="-9.788" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="260.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40067)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40067</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="-9.788" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="260.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40068" number="40068" areaNumber="4" zoneNumber="9" name="GUANGZG3    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="15.8" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="7.2004" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="260.0" im="-9.788" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="260.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40068)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40068</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="260.0" im="-9.788" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="260.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40083" number="40083" areaNumber="4" zoneNumber="13" name="4ANS51      " offLine="false">
        <ownerList>
          <owner id="1"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0335" unit="PU"/>
          <angle value="-4.8414" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-40.6" im="71.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40083)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40083</desc>
                <ownerList>
                  <owner id="1"/>
                </ownerList>
                <constPLoad re="-40.6" im="71.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.16" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40084" number="40084" areaNumber="4" zoneNumber="14" name="4QINGY5     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02589" unit="PU"/>
          <angle value="-5.9657" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="461.8" im="304.6" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40084)" offLine="false" areaNumber="4" zoneNumber="14">
                <desc>PSSE Load '1 ' at Bus 40084</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="461.8" im="304.6" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.81" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40095" number="40095" areaNumber="4" zoneNumber="15" name="4LIP51      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0243" unit="PU"/>
          <angle value="-12.7723" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="0.0" im="-199.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40095)" offLine="false" areaNumber="4" zoneNumber="15">
                <desc>PSSE Load '1 ' at Bus 40095</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="0.0" im="-199.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-2.72" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40098" number="40098" areaNumber="4" zoneNumber="9" name="PANNAN50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03733" unit="PU"/>
          <angle value="1.8209" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40099" number="40099" areaNumber="4" zoneNumber="9" name="BAHE50      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03359" unit="PU"/>
          <angle value="-3.0056" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <shuntY re="0.0" im="-2.18" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40100" number="40100" areaNumber="4" zoneNumber="9" name="XINREN50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03439" unit="PU"/>
          <angle value="-2.4094" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40101" number="40101" areaNumber="4" zoneNumber="9" name="FAER50      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03111" unit="PU"/>
          <angle value="0.1952" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40102" number="40102" areaNumber="4" zoneNumber="9" name="GUANGZ50    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03156" unit="PU"/>
          <angle value="0.2901" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40103" number="40103" areaNumber="4" zoneNumber="9" name="4JINZ5      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02804" unit="PU"/>
          <angle value="-1.5415" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="133.4" im="77.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40103)" offLine="false" areaNumber="4" zoneNumber="9">
                <desc>PSSE Load '1 ' at Bus 40103</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="133.4" im="77.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40126" number="40126" areaNumber="4" zoneNumber="15" name="4GPT51      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02653" unit="PU"/>
          <angle value="-5.8831" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40127" number="40127" areaNumber="4" zoneNumber="15" name="4GPTG1      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="18.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="1.5781" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="26.89" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="180.0" min="0.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40127)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40127</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="26.89" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="180.0" min="0.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40128" number="40128" areaNumber="4" zoneNumber="16" name="4QBG3       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="5.7731" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="41.896" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40128)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40128</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="41.896" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40128)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40128</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40129" number="40129" areaNumber="4" zoneNumber="16" name="4QBG4       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="5.8332" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="15.791" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40129)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40129</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="15.791" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40129)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40129</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40130" number="40130" areaNumber="4" zoneNumber="16" name="4QB51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03068" unit="PU"/>
          <angle value="0.7559" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40131" number="40131" areaNumber="4" zoneNumber="13" name="4NYG1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="0.5185" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="15.703" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-40.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40131)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40131</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="15.703" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-40.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40131)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40131</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40132" number="40132" areaNumber="4" zoneNumber="13" name="4NYG2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="2.671" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="22.612" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-40.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40132)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40132</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="22.612" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-40.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40132)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40132</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40133" number="40133" areaNumber="4" zoneNumber="13" name="4NYG5       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="1.575" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="18.634" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40133)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40133</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="18.634" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40133)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40133</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40134" number="40134" areaNumber="4" zoneNumber="13" name="4NYG7       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="0.4995" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="15.652" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40134)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40134</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="15.652" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40134)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40134</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40135" number="40135" areaNumber="4" zoneNumber="13" name="4NYG8       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="0.4995" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="15.652" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40135)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40135</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="15.652" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40135)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40135</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40136" number="40136" areaNumber="4" zoneNumber="13" name="4NY51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0397" unit="PU"/>
          <angle value="-3.3885" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40137" number="40137" areaNumber="4" zoneNumber="13" name="4NY52       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03972" unit="PU"/>
          <angle value="-3.4075" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40138" number="40138" areaNumber="4" zoneNumber="16" name="4YXG1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="4.184" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="43.197" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="150.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40138)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40138</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="43.197" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="150.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40138)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40138</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40139" number="40139" areaNumber="4" zoneNumber="16" name="4YXG3       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="4.184" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="43.197" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="150.0" min="-80.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40139)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40139</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="43.197" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="150.0" min="-80.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40139)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40139</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40140" number="40140" areaNumber="4" zoneNumber="16" name="4YXG4       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02257" unit="PU"/>
          <angle value="4.1714" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="50.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="50.0" min="50.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40140)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40140</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="50.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="50.0" min="50.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40140)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40140</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40141" number="40141" areaNumber="4" zoneNumber="16" name="4YX51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.029" unit="PU"/>
          <angle value="0.2471" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40142" number="40142" areaNumber="4" zoneNumber="16" name="4QXG3       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="7.0796" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="250.0" im="19.967" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-50.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40142)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40142</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="250.0" im="19.967" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-50.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40142)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40142</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40143" number="40143" areaNumber="4" zoneNumber="16" name="4QXG4       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="8.1571" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="23.895" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-30.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40143)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40143</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="23.895" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-30.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40143)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40143</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40144" number="40144" areaNumber="4" zoneNumber="16" name="4QX51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0392" unit="PU"/>
          <angle value="2.0952" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40145" number="40145" areaNumber="4" zoneNumber="16" name="4DFG1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02" unit="PU"/>
          <angle value="9.1561" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="18.009" unit="MVA"/>
              <desiredVoltage value="1.02" unit="PU"/>
              <qLimit max="100.0" min="-70.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40145)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40145</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="18.009" unit="MVA"/>
                  <desiredVoltage value="1.02" unit="PU"/>
                  <qLimit max="100.0" min="-70.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40145)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40145</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40146" number="40146" areaNumber="4" zoneNumber="16" name="4DFG2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.01" unit="PU"/>
          <angle value="9.2263" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="300.0" im="-7.769" unit="MVA"/>
              <desiredVoltage value="1.01" unit="PU"/>
              <qLimit max="100.0" min="-60.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40146)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40146</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="300.0" im="-7.769" unit="MVA"/>
                  <desiredVoltage value="1.01" unit="PU"/>
                  <qLimit max="100.0" min="-60.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40146)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40146</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40147" number="40147" areaNumber="4" zoneNumber="16" name="4DF51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04149" unit="PU"/>
          <angle value="3.1053" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40148" number="40148" areaNumber="4" zoneNumber="13" name="4ASG1       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.00585" unit="PU"/>
          <angle value="1.519" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="298.076" im="0.0" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="120.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40148)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40148</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="298.076" im="0.0" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="120.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="18.0" im="7.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40148)" offLine="false" areaNumber="4" zoneNumber="13">
                <desc>PSSE Load '1 ' at Bus 40148</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="18.0" im="7.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40149" number="40149" areaNumber="4" zoneNumber="13" name="4ASG2       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="20.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.04" unit="PU"/>
          <angle value="-0.4175" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="200.0" im="77.418" unit="MVA"/>
              <desiredVoltage value="1.04" unit="PU"/>
              <qLimit max="120.0" min="0.0" unit="MVAR"/>
              <pLimit max="300.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(40149)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 40149</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="200.0" im="77.418" unit="MVA"/>
                  <desiredVoltage value="1.04" unit="PU"/>
                  <qLimit max="120.0" min="0.0" unit="MVAR"/>
                  <pLimit max="300.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40150" number="40150" areaNumber="4" zoneNumber="16" name="4YAX51      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02734" unit="PU"/>
          <angle value="-0.103" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-127.0" im="346.1" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40150)" offLine="false" areaNumber="4" zoneNumber="16">
                <desc>PSSE Load '1 ' at Bus 40150</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-127.0" im="346.1" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-1.5" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40151" number="40151" areaNumber="4" zoneNumber="17" name="4TONGR51    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02045" unit="PU"/>
          <angle value="-6.4676" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-340.0" im="187.3" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40151)" offLine="false" areaNumber="4" zoneNumber="17">
                <desc>PSSE Load '1 ' at Bus 40151</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-340.0" im="187.3" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40152" number="40152" areaNumber="4" zoneNumber="15" name="4SHIB51     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02354" unit="PU"/>
          <angle value="-7.1856" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="140.4" im="108.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40152)" offLine="false" areaNumber="4" zoneNumber="15">
                <desc>PSSE Load '1 ' at Bus 40152</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="140.4" im="108.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-3.28" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus40153" number="40153" areaNumber="4" zoneNumber="17" name="4FUQ51      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.02571" unit="PU"/>
          <angle value="-4.5624" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="604.4" im="219.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40153)" offLine="false" areaNumber="4" zoneNumber="17">
                <desc>PSSE Load '1 ' at Bus 40153</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="604.4" im="219.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40154" number="40154" areaNumber="4" zoneNumber="13" name="4AS51       " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03421" unit="PU"/>
          <angle value="-4.6254" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40155" number="40155" areaNumber="4" zoneNumber="14" name="4XIF51      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03247" unit="PU"/>
          <angle value="0.1334" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-189.0" im="44.9" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40155)" offLine="false" areaNumber="4" zoneNumber="14">
                <desc>PSSE Load '1 ' at Bus 40155</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-189.0" im="44.9" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus40156" number="40156" areaNumber="4" zoneNumber="14" name="4XIF52      " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.03247" unit="PU"/>
          <angle value="0.1334" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus40157" number="40157" areaNumber="4" zoneNumber="14" name="4GUIY51     " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0284" unit="PU"/>
          <angle value="-1.1189" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="-609.0" im="356.8" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(40157)" offLine="false" areaNumber="4" zoneNumber="14">
                <desc>PSSE Load '1 ' at Bus 40157</desc>
                <ownerList>
                  <owner id="2"/>
                </ownerList>
                <constPLoad re="-609.0" im="356.8" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
          <shuntY re="0.0" im="-1.5" unit="PU"/>
        </loadflowData>
      </bus>
      <bus id="Bus50012" number="50012" areaNumber="5" zoneNumber="6" name="YN01-HLZ    " offLine="false">
        <ownerList>
          <owner id="2"/>
        </ownerList>
        <baseVoltage value="525.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0129" unit="PU"/>
          <angle value="9.8015" unit="DEG"/>
          <genData>
            <equivGen code="NoneGen"/>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus50017" number="50017" areaNumber="5" zoneNumber="7" name="DD1G        " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="15.0631" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="38.364" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="200.0" min="-75.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50017)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50017</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="38.364" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="200.0" min="-75.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="11.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(50017)" offLine="false" areaNumber="5" zoneNumber="7">
                <desc>PSSE Load '1 ' at Bus 50017</desc>
                <ownerList>
                  <owner id="3"/>
                </ownerList>
                <constPLoad re="30.0" im="11.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus50018" number="50018" areaNumber="5" zoneNumber="7" name="DD2G        " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="15.0631" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="38.364" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="200.0" min="-75.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50018)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50018</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="38.364" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="200.0" min="-75.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="11.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(50018)" offLine="false" areaNumber="5" zoneNumber="7">
                <desc>PSSE Load '1 ' at Bus 50018</desc>
                <ownerList>
                  <owner id="3"/>
                </ownerList>
                <constPLoad re="30.0" im="11.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus50019" number="50019" areaNumber="5" zoneNumber="7" name="DD3G        " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="22.0" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="15.2163" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="600.0" im="165.005" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="200.0" min="-75.0" unit="MVAR"/>
              <pLimit max="600.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50019)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50019</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="600.0" im="165.005" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="200.0" min="-75.0" unit="MVAR"/>
                  <pLimit max="600.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
          <loadData>
            <equivLoad code="CONST_P">
              <constPLoad re="30.0" im="11.0" unit="MVA"/>
            </equivLoad>
            <contributeLoadList>
              <contributeLoad id="'1 '" name="Load:'1 '(50019)" offLine="false" areaNumber="5" zoneNumber="7">
                <desc>PSSE Load '1 ' at Bus 50019</desc>
                <ownerList>
                  <owner id="3"/>
                </ownerList>
                <constPLoad re="30.0" im="11.0" unit="MVA"/>
              </contributeLoad>
            </contributeLoadList>
          </loadData>
        </loadflowData>
      </bus>
      <bus id="Bus50047" number="50047" areaNumber="5" zoneNumber="7" name="LBG1G       " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="8.8176" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="35.169" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="90.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50047)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50047</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="35.169" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="90.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus50048" number="50048" areaNumber="5" zoneNumber="7" name="LBG2G       " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="8.8176" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="35.169" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="90.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50048)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50048</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="35.169" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="90.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus50049" number="50049" areaNumber="5" zoneNumber="7" name="LBG3G       " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="1.0" unit="PU"/>
          <angle value="8.8176" unit="DEG"/>
          <genData>
            <equivGen code="PV">
              <power re="150.0" im="35.169" unit="MVA"/>
              <desiredVoltage value="1.0" unit="PU"/>
              <qLimit max="90.0" min="0.0" unit="MVAR"/>
              <pLimit max="150.0" min="0.0" unit="MW"/>
            </equivGen>
            <contributeGenList>
              <contributeGen id="'1 '" name="Gen:'1 '(50049)" offLine="false">
                <desc>PSSE Generator '1 ' at Bus 50049</desc>
                <ownerList>
                  <owner id="1" ownership="1.0"/>
                </ownerList>
                <ratedMva value="100.0" unit="MVA"/>
                <genData>
                  <power re="150.0" im="35.169" unit="MVA"/>
                  <desiredVoltage value="1.0" unit="PU"/>
                  <qLimit max="90.0" min="0.0" unit="MVAR"/>
                  <pLimit max="150.0" min="0.0" unit="MW"/>
                </genData>
                <sourceZ re="0.0" im="1.0" unit="PU"/>
                <mvarVControlParticipateFactor>1.0</mvarVControlParticipateFactor>
              </contributeGen>
            </contributeGenList>
          </genData>
        </loadflowData>
      </bus>
      <bus id="Bus50050" number="50050" areaNumber="5" zoneNumber="7" name="LBG4G       " offLine="false">
        <ownerList>
          <owner id="3"/>
        </ownerList>
        <baseVoltage value="15.7" unit="KV"/>
        <loadflowData>
          <voltage value="0.98212" unit="PU"/>
