      <branch id="Bus10579_to_Bus10816_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10579"/>
        <toBus idRef="Bus10816"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.03" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10579_to_Bus10817_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10579"/>
        <toBus idRef="Bus10817"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.015" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10579_to_Bus10818_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10579"/>
        <toBus idRef="Bus10818"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.015" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10579_to_Bus10819_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10579"/>
        <toBus idRef="Bus10819"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.015" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10580_to_Bus10767_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10580"/>
        <toBus idRef="Bus10767"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.09633" unit="PU"/>
          <fromTurnRatio value="1.105" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10580_to_Bus10768_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10580"/>
        <toBus idRef="Bus10768"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.09797" unit="PU"/>
          <fromTurnRatio value="1.105" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10580_to_Bus10769_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10580"/>
        <toBus idRef="Bus10769"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.10067" unit="PU"/>
          <fromTurnRatio value="1.105" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10581_to_Bus10751_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10581"/>
        <toBus idRef="Bus10751"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10581_to_Bus10753_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10581"/>
        <toBus idRef="Bus10753"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10582_to_Bus10642_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10582"/>
        <toBus idRef="Bus10642"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10582_to_Bus10644_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10582"/>
        <toBus idRef="Bus10644"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10583_to_Bus10762_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10583"/>
        <toBus idRef="Bus10762"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10583_to_Bus10763_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10583"/>
        <toBus idRef="Bus10763"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10584_to_Bus10861_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10584"/>
        <toBus idRef="Bus10861"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10584_to_Bus10862_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10584"/>
        <toBus idRef="Bus10862"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10585_to_Bus10653_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10585"/>
        <toBus idRef="Bus10653"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10585_to_Bus10655_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10585"/>
        <toBus idRef="Bus10655"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10585_to_Bus10656_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10585"/>
        <toBus idRef="Bus10656"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10585_to_Bus10657_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10585"/>
        <toBus idRef="Bus10657"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10586_to_Bus10854_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10586"/>
        <toBus idRef="Bus10854"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.095" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10586_to_Bus10855_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10586"/>
        <toBus idRef="Bus10855"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.095" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10586_to_Bus10856_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10586"/>
        <toBus idRef="Bus10856"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.095" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10587_to_Bus10629_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10587"/>
        <toBus idRef="Bus10629"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.105" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10587_to_Bus10631_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10587"/>
        <toBus idRef="Bus10631"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.097" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10587_to_Bus10632_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10587"/>
        <toBus idRef="Bus10632"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.09803" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10588_to_Bus10667_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10588"/>
        <toBus idRef="Bus10667"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10588_to_Bus10669_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10588"/>
        <toBus idRef="Bus10669"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10588_to_Bus10670_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10588"/>
        <toBus idRef="Bus10670"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10589_to_Bus10692_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10589"/>
        <toBus idRef="Bus10692"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.09637" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10589_to_Bus10694_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10589"/>
        <toBus idRef="Bus10694"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10589_to_Bus10695_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10589"/>
        <toBus idRef="Bus10695"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10590_to_Bus10883_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10590"/>
        <toBus idRef="Bus10883"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10590_to_Bus10884_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10590"/>
        <toBus idRef="Bus10884"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10590_to_Bus10885_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10590"/>
        <toBus idRef="Bus10885"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08333" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10591_to_Bus10676_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10591"/>
        <toBus idRef="Bus10676"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.10717" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10591_to_Bus10678_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10591"/>
        <toBus idRef="Bus10678"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.10667" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10591_to_Bus10679_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10591"/>
        <toBus idRef="Bus10679"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.10667" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10591_to_Bus10680_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10591"/>
        <toBus idRef="Bus10680"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.095" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10592_to_Bus10735_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10592"/>
        <toBus idRef="Bus10735"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.0875" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10592_to_Bus10737_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10592"/>
        <toBus idRef="Bus10737"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.0875" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10593_to_Bus10618_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10593"/>
        <toBus idRef="Bus10618"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10593_to_Bus10620_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10593"/>
        <toBus idRef="Bus10620"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10593_to_Bus10621_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10593"/>
        <toBus idRef="Bus10621"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10594_to_Bus10717_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10594"/>
        <toBus idRef="Bus10717"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10594_to_Bus10719_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10594"/>
        <toBus idRef="Bus10719"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0625" unit="PU"/>
          <fromTurnRatio value="1.045" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10595_to_Bus10728_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10595"/>
        <toBus idRef="Bus10728"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10595_to_Bus10729_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10595"/>
        <toBus idRef="Bus10729"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.08903" unit="PU"/>
          <fromTurnRatio value="1.09" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10596_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10596"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10597_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10597"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10598_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10598"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10599_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10599"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10600_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10600"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10601_to_Bus10609_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10601"/>
        <toBus idRef="Bus10609"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.03865" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10602_to_Bus10610_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10602"/>
        <toBus idRef="Bus10610"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.8E-4" im="0.02875" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10603_to_Bus10610_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10603"/>
        <toBus idRef="Bus10610"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.8E-4" im="0.02875" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10604_to_Bus10611_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10604"/>
        <toBus idRef="Bus10611"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00143" im="0.07311" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10605_to_Bus10611_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10605"/>
        <toBus idRef="Bus10611"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00342" im="0.12975" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.1" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="80.0" rating2="80.0" rating3="80.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10606_to_Bus10612_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10606"/>
        <toBus idRef="Bus10612"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="4.0E-4" im="0.02875" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.09091" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10607_to_Bus10612_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10607"/>
        <toBus idRef="Bus10612"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="4.0E-4" im="0.02875" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.09091" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10608_to_Bus10612_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10608"/>
        <toBus idRef="Bus10612"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="4.0E-4" im="0.02875" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.09091" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10616_to_Bus10613_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10616"/>
        <toBus idRef="Bus10613"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.6E-4" im="0.04192" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.03" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10616_to_Bus10614_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10616"/>
        <toBus idRef="Bus10614"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="2.8E-4" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04545" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10616_to_Bus10615_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10616"/>
        <toBus idRef="Bus10615"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.02654" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10617_to_Bus10618_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10617"/>
        <toBus idRef="Bus10618"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10617_to_Bus10620_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10617"/>
        <toBus idRef="Bus10620"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10617_to_Bus10621_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10617"/>
        <toBus idRef="Bus10621"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10619_to_Bus10618_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10619"/>
        <toBus idRef="Bus10618"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10619_to_Bus10620_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10619"/>
        <toBus idRef="Bus10620"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10619_to_Bus10621_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10619"/>
        <toBus idRef="Bus10621"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10627_to_Bus10629_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10627"/>
        <toBus idRef="Bus10629"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10627_to_Bus10631_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10627"/>
        <toBus idRef="Bus10631"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10627_to_Bus10632_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10627"/>
        <toBus idRef="Bus10632"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10628_to_Bus10633_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10628"/>
        <toBus idRef="Bus10633"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10630_to_Bus10629_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10630"/>
        <toBus idRef="Bus10629"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.07719" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10630_to_Bus10631_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10630"/>
        <toBus idRef="Bus10631"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06475" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10630_to_Bus10632_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10630"/>
        <toBus idRef="Bus10632"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06289" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10634_to_Bus10633_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10634"/>
        <toBus idRef="Bus10633"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10641_to_Bus10642_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10641"/>
        <toBus idRef="Bus10642"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10641_to_Bus10644_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10641"/>
        <toBus idRef="Bus10644"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10643_to_Bus10642_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10643"/>
        <toBus idRef="Bus10642"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10643_to_Bus10644_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10643"/>
        <toBus idRef="Bus10644"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10652_to_Bus10653_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10652"/>
        <toBus idRef="Bus10653"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10652_to_Bus10655_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10652"/>
        <toBus idRef="Bus10655"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10652_to_Bus10656_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10652"/>
        <toBus idRef="Bus10656"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10652_to_Bus10657_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10652"/>
        <toBus idRef="Bus10657"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10654_to_Bus10653_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10654"/>
        <toBus idRef="Bus10653"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10654_to_Bus10655_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10654"/>
        <toBus idRef="Bus10655"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10654_to_Bus10656_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10654"/>
        <toBus idRef="Bus10656"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10654_to_Bus10657_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10654"/>
        <toBus idRef="Bus10657"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10666_to_Bus10667_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10666"/>
        <toBus idRef="Bus10667"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10666_to_Bus10669_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10666"/>
        <toBus idRef="Bus10669"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10666_to_Bus10670_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10666"/>
        <toBus idRef="Bus10670"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10668_to_Bus10667_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10668"/>
        <toBus idRef="Bus10667"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10668_to_Bus10669_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10668"/>
        <toBus idRef="Bus10669"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10668_to_Bus10670_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10668"/>
        <toBus idRef="Bus10670"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10675_to_Bus10676_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10675"/>
        <toBus idRef="Bus10676"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10675_to_Bus10678_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10675"/>
        <toBus idRef="Bus10678"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10675_to_Bus10679_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10675"/>
        <toBus idRef="Bus10679"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10675_to_Bus10680_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10675"/>
        <toBus idRef="Bus10680"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10677_to_Bus10676_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10677"/>
        <toBus idRef="Bus10676"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.20696" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10677_to_Bus10678_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10677"/>
        <toBus idRef="Bus10678"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.20603" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10677_to_Bus10679_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10677"/>
        <toBus idRef="Bus10679"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.20633" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10677_to_Bus10680_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10677"/>
        <toBus idRef="Bus10680"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10691_to_Bus10692_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10691"/>
        <toBus idRef="Bus10692"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10691_to_Bus10694_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10691"/>
        <toBus idRef="Bus10694"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10691_to_Bus10695_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10691"/>
        <toBus idRef="Bus10695"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10693_to_Bus10692_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10693"/>
        <toBus idRef="Bus10692"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05257" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10693_to_Bus10694_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10693"/>
        <toBus idRef="Bus10694"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10693_to_Bus10695_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10693"/>
        <toBus idRef="Bus10695"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10697_to_Bus10698_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10697"/>
        <toBus idRef="Bus10698"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10697_to_Bus10700_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10697"/>
        <toBus idRef="Bus10700"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10699_to_Bus10698_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10699"/>
        <toBus idRef="Bus10698"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10699_to_Bus10700_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10699"/>
        <toBus idRef="Bus10700"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10704_to_Bus10705_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10704"/>
        <toBus idRef="Bus10705"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10704_to_Bus10707_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10704"/>
        <toBus idRef="Bus10707"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10704_to_Bus10708_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10704"/>
        <toBus idRef="Bus10708"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10704_to_Bus10709_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10704"/>
        <toBus idRef="Bus10709"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10706_to_Bus10705_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10706"/>
        <toBus idRef="Bus10705"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05748" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10706_to_Bus10707_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10706"/>
        <toBus idRef="Bus10707"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05743" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10706_to_Bus10708_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10706"/>
        <toBus idRef="Bus10708"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10706_to_Bus10709_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10706"/>
        <toBus idRef="Bus10709"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10716_to_Bus10717_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10716"/>
        <toBus idRef="Bus10717"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10716_to_Bus10719_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10716"/>
        <toBus idRef="Bus10719"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10718_to_Bus10717_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10718"/>
        <toBus idRef="Bus10717"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10718_to_Bus10719_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10718"/>
        <toBus idRef="Bus10719"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10726_to_Bus10728_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10726"/>
        <toBus idRef="Bus10728"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10726_to_Bus10729_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10726"/>
        <toBus idRef="Bus10729"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10727_to_Bus10728_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10727"/>
        <toBus idRef="Bus10728"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10727_to_Bus10729_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10727"/>
        <toBus idRef="Bus10729"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10734_to_Bus10735_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10734"/>
        <toBus idRef="Bus10735"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10734_to_Bus10737_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10734"/>
        <toBus idRef="Bus10737"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10736_to_Bus10735_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10736"/>
        <toBus idRef="Bus10735"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10736_to_Bus10737_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10736"/>
        <toBus idRef="Bus10737"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10741_to_Bus10742_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10741"/>
        <toBus idRef="Bus10742"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10741_to_Bus10744_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10741"/>
        <toBus idRef="Bus10744"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10743_to_Bus10742_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10743"/>
        <toBus idRef="Bus10742"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10743_to_Bus10744_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10743"/>
        <toBus idRef="Bus10744"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10750_to_Bus10751_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10750"/>
        <toBus idRef="Bus10751"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10750_to_Bus10753_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10750"/>
        <toBus idRef="Bus10753"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10752_to_Bus10751_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10752"/>
        <toBus idRef="Bus10751"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10752_to_Bus10753_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10752"/>
        <toBus idRef="Bus10753"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10760_to_Bus10762_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10760"/>
        <toBus idRef="Bus10762"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.19444" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10760_to_Bus10763_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10760"/>
        <toBus idRef="Bus10763"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.19444" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10761_to_Bus10762_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10761"/>
        <toBus idRef="Bus10762"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10761_to_Bus10763_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10761"/>
        <toBus idRef="Bus10763"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10765_to_Bus10767_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10765"/>
        <toBus idRef="Bus10767"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05597" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10765_to_Bus10768_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10765"/>
        <toBus idRef="Bus10768"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05784" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10765_to_Bus10769_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10765"/>
        <toBus idRef="Bus10769"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05122" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10766_to_Bus10767_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10766"/>
        <toBus idRef="Bus10767"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10766_to_Bus10768_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10766"/>
        <toBus idRef="Bus10768"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10766_to_Bus10769_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10766"/>
        <toBus idRef="Bus10769"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10771_to_Bus10773_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10771"/>
        <toBus idRef="Bus10773"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10771_to_Bus10774_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10771"/>
        <toBus idRef="Bus10774"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10771_to_Bus10775_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10771"/>
        <toBus idRef="Bus10775"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10771_to_Bus10776_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10771"/>
        <toBus idRef="Bus10776"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10772_to_Bus10773_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10772"/>
        <toBus idRef="Bus10773"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10772_to_Bus10774_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10772"/>
        <toBus idRef="Bus10774"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10772_to_Bus10775_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10772"/>
        <toBus idRef="Bus10775"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10772_to_Bus10776_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10772"/>
        <toBus idRef="Bus10776"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10781_to_Bus10783_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10781"/>
        <toBus idRef="Bus10783"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10781_to_Bus10784_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10781"/>
        <toBus idRef="Bus10784"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10781_to_Bus10785_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10781"/>
        <toBus idRef="Bus10785"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10782_to_Bus10783_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10782"/>
        <toBus idRef="Bus10783"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10782_to_Bus10784_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10782"/>
        <toBus idRef="Bus10784"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10782_to_Bus10785_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10782"/>
        <toBus idRef="Bus10785"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10793_to_Bus10796_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10793"/>
        <toBus idRef="Bus10796"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10793_to_Bus10797_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10793"/>
        <toBus idRef="Bus10797"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10793_to_Bus10798_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10793"/>
        <toBus idRef="Bus10798"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10793_to_Bus10799_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10793"/>
        <toBus idRef="Bus10799"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10795_to_Bus10796_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10795"/>
        <toBus idRef="Bus10796"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10795_to_Bus10797_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10795"/>
        <toBus idRef="Bus10797"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10795_to_Bus10798_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10795"/>
        <toBus idRef="Bus10798"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10795_to_Bus10799_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10795"/>
        <toBus idRef="Bus10799"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10803_to_Bus10805_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10803"/>
        <toBus idRef="Bus10805"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10803_to_Bus10806_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10803"/>
        <toBus idRef="Bus10806"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10804_to_Bus10805_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10804"/>
        <toBus idRef="Bus10805"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10804_to_Bus10806_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10804"/>
        <toBus idRef="Bus10806"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10814_to_Bus10816_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10814"/>
        <toBus idRef="Bus10816"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10814_to_Bus10817_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10814"/>
        <toBus idRef="Bus10817"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10814_to_Bus10818_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10814"/>
        <toBus idRef="Bus10818"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10814_to_Bus10819_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10814"/>
        <toBus idRef="Bus10819"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10815_to_Bus10816_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10815"/>
        <toBus idRef="Bus10816"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10815_to_Bus10817_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10815"/>
        <toBus idRef="Bus10817"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10815_to_Bus10818_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10815"/>
        <toBus idRef="Bus10818"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10815_to_Bus10819_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10815"/>
        <toBus idRef="Bus10819"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10824_to_Bus10826_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10824"/>
        <toBus idRef="Bus10826"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10824_to_Bus10827_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10824"/>
        <toBus idRef="Bus10827"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10825_to_Bus10826_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10825"/>
        <toBus idRef="Bus10826"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10825_to_Bus10827_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10825"/>
        <toBus idRef="Bus10827"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10833_to_Bus10835_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10833"/>
        <toBus idRef="Bus10835"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10833_to_Bus10836_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10833"/>
        <toBus idRef="Bus10836"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05653" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10834_to_Bus10835_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10834"/>
        <toBus idRef="Bus10835"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10834_to_Bus10836_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10834"/>
        <toBus idRef="Bus10836"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10842_to_Bus10845_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10842"/>
        <toBus idRef="Bus10845"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10842_to_Bus10846_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10842"/>
        <toBus idRef="Bus10846"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0577" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10842_to_Bus10847_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10842"/>
        <toBus idRef="Bus10847"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06204" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="90.0" rating2="90.0" rating3="90.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10844_to_Bus10845_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10844"/>
        <toBus idRef="Bus10845"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10844_to_Bus10846_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10844"/>
        <toBus idRef="Bus10846"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10844_to_Bus10847_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10844"/>
        <toBus idRef="Bus10847"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10850_to_Bus10854_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10850"/>
        <toBus idRef="Bus10854"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10850_to_Bus10855_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10850"/>
        <toBus idRef="Bus10855"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10850_to_Bus10856_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10850"/>
        <toBus idRef="Bus10856"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10853_to_Bus10854_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10853"/>
        <toBus idRef="Bus10854"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10853_to_Bus10855_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10853"/>
        <toBus idRef="Bus10855"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10853_to_Bus10856_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10853"/>
        <toBus idRef="Bus10856"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10859_to_Bus10861_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10859"/>
        <toBus idRef="Bus10861"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10859_to_Bus10862_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10859"/>
        <toBus idRef="Bus10862"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.14583" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10860_to_Bus10861_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10860"/>
        <toBus idRef="Bus10861"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10860_to_Bus10862_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10860"/>
        <toBus idRef="Bus10862"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.2E-4" unit="PU"/>
          <fromTurnRatio value="1.04545" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="240.0" rating2="240.0" rating3="240.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10865_to_Bus10867_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10865"/>
        <toBus idRef="Bus10867"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10865_to_Bus10868_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10865"/>
        <toBus idRef="Bus10868"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-5" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10865_to_Bus10869_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10865"/>
        <toBus idRef="Bus10869"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10866_to_Bus10867_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10866"/>
        <toBus idRef="Bus10867"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05784" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10866_to_Bus10868_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10866"/>
        <toBus idRef="Bus10868"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.1E-4" im="0.07203" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="75.0" rating2="75.0" rating3="75.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10866_to_Bus10869_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10866"/>
        <toBus idRef="Bus10869"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.07203" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10873_to_Bus10875_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10873"/>
        <toBus idRef="Bus10875"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10873_to_Bus10876_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10873"/>
        <toBus idRef="Bus10876"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10874_to_Bus10875_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10874"/>
        <toBus idRef="Bus10875"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10874_to_Bus10876_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10874"/>
        <toBus idRef="Bus10876"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10881_to_Bus10883_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10881"/>
        <toBus idRef="Bus10883"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10881_to_Bus10884_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10881"/>
        <toBus idRef="Bus10884"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10881_to_Bus10885_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10881"/>
        <toBus idRef="Bus10885"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.4E-4" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="180.0" rating2="180.0" rating3="180.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10882_to_Bus10883_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10882"/>
        <toBus idRef="Bus10883"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10882_to_Bus10884_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10882"/>
        <toBus idRef="Bus10884"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus10882_to_Bus10885_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus10882"/>
        <toBus idRef="Bus10885"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.2134" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="60.0" rating2="60.0" rating3="60.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20158_to_Bus20191_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20158"/>
        <toBus idRef="Bus20191"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="1.2E-4" im="0.0135" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="1125.0" rating2="1125.0" rating3="1125.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20433_to_Bus20191_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20433"/>
        <toBus idRef="Bus20191"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="1.4E-4" im="0.01433" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.05" unit="PU"/>
          <meterLocation>FromSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="900.0" rating2="900.0" rating3="900.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20433_to_Bus20191_cirId_2" circuitId="2" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20433"/>
        <toBus idRef="Bus20191"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="1.4E-4" im="0.01433" unit="PU"/>
          <fromTurnRatio value="1.075" unit="PU"/>
          <toTurnRatio value="1.05" unit="PU"/>
          <meterLocation>FromSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="900.0" rating2="900.0" rating3="900.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20420_to_Bus20433_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20420"/>
        <toBus idRef="Bus20433"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="1.2E-4" im="0.0135" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="1125.0" rating2="1125.0" rating3="1125.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20434_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20434"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20435_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20435"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20436_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20436"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20437_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20437"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20438_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20438"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20439_to_Bus20421_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20439"/>
        <toBus idRef="Bus20421"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.0512" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20424_to_Bus20902_cirId_2" circuitId="2" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20424"/>
        <toBus idRef="Bus20902"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="2.0E-4" im="2.0E-4" unit="PU"/>
          <fromShuntY re="0.0" im="0.01" unit="PU"/>
          <fromTurnRatio value="1.06" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="480.0" rating2="480.0" rating3="480.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20440_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20440"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="8.0E-4" im="0.037" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20441_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20441"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.038" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20442_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20442"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.038" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20443_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20443"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.037" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="420.0" rating2="420.0" rating3="420.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20444_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20444"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.019" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="800.0" rating2="800.0" rating3="800.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20445_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20445"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0191" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="800.0" rating2="800.0" rating3="800.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20446_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20446"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.019" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="800.0" rating2="800.0" rating3="800.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20447_to_Bus20425_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20447"/>
        <toBus idRef="Bus20425"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0192" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="800.0" rating2="800.0" rating3="800.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20913_to_Bus20898_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20913"/>
        <toBus idRef="Bus20898"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.00112" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="200.0" rating2="200.0" rating3="200.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20904_to_Bus20901_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20904"/>
        <toBus idRef="Bus20901"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.00112" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="200.0" rating2="200.0" rating3="200.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20911_to_Bus20915_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20911"/>
        <toBus idRef="Bus20915"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.00112" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="200.0" rating2="200.0" rating3="200.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus20912_to_Bus20914_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus20912"/>
        <toBus idRef="Bus20914"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.00112" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.06" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="200.0" rating2="200.0" rating3="200.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus30058_to_Bus30091_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30058"/>
        <toBus idRef="Bus30091"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.03559" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02476" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30065_to_Bus30090_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30065"/>
        <toBus idRef="Bus30090"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.021" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30123_to_Bus30070_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30123"/>
        <toBus idRef="Bus30070"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.03559" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02476" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30117_to_Bus30073_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30117"/>
        <toBus idRef="Bus30073"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.049" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30118_to_Bus30073_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30118"/>
        <toBus idRef="Bus30073"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0487" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30119_to_Bus30073_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30119"/>
        <toBus idRef="Bus30073"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0488" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30120_to_Bus30073_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30120"/>
        <toBus idRef="Bus30073"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0488" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30121_to_Bus30076_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30121"/>
        <toBus idRef="Bus30076"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.049" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02495" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30122_to_Bus30076_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30122"/>
        <toBus idRef="Bus30076"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.049" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02495" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus70059_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70059"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus70060_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70060"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus70061_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70061"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus70062_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70062"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus70063_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70063"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus70064_to_Bus30092_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus70064"/>
        <toBus idRef="Bus30092"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60093_to_Bus30094_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60093"/>
        <toBus idRef="Bus30094"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.018" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus30125_to_Bus30124_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus30125"/>
        <toBus idRef="Bus30124"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.01992" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="700.0" rating2="700.0" rating3="700.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40052_to_Bus40098_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40052"/>
        <toBus idRef="Bus40098"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40053_to_Bus40098_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40053"/>
        <toBus idRef="Bus40098"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40054_to_Bus40098_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40054"/>
        <toBus idRef="Bus40098"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40055_to_Bus40098_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40055"/>
        <toBus idRef="Bus40098"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40056_to_Bus40101_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40056"/>
        <toBus idRef="Bus40101"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40057_to_Bus40101_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40057"/>
        <toBus idRef="Bus40101"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40066_to_Bus40102_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40066"/>
        <toBus idRef="Bus40102"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="8.0E-4" im="0.0467" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40067_to_Bus40102_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40067"/>
        <toBus idRef="Bus40102"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="8.0E-4" im="0.0467" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40068_to_Bus40102_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40068"/>
        <toBus idRef="Bus40102"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="8.0E-4" im="0.0467" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40127_to_Bus40126_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40127"/>
        <toBus idRef="Bus40126"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0217" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02381" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="780.0" rating2="780.0" rating3="780.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus40128_to_Bus40130_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40128"/>
        <toBus idRef="Bus40130"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40129_to_Bus40130_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40129"/>
        <toBus idRef="Bus40130"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40131_to_Bus40136_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40131"/>
        <toBus idRef="Bus40136"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40132_to_Bus40136_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40132"/>
        <toBus idRef="Bus40136"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40133_to_Bus40137_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40133"/>
        <toBus idRef="Bus40137"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40134_to_Bus40137_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40134"/>
        <toBus idRef="Bus40137"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40135_to_Bus40137_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40135"/>
        <toBus idRef="Bus40137"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40138_to_Bus40141_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40138"/>
        <toBus idRef="Bus40141"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40139_to_Bus40141_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40139"/>
        <toBus idRef="Bus40141"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40140_to_Bus40141_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40140"/>
        <toBus idRef="Bus40141"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40142_to_Bus40144_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40142"/>
        <toBus idRef="Bus40144"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40143_to_Bus40144_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40143"/>
        <toBus idRef="Bus40144"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40145_to_Bus40147_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40145"/>
        <toBus idRef="Bus40147"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40146_to_Bus40147_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40146"/>
        <toBus idRef="Bus40147"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40148_to_Bus40154_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40148"/>
        <toBus idRef="Bus40154"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus40149_to_Bus40154_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus40149"/>
        <toBus idRef="Bus40154"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.0389" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02152" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus50017_to_Bus50474_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50017"/>
        <toBus idRef="Bus50474"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="2.7E-4" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50018_to_Bus50474_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50018"/>
        <toBus idRef="Bus50474"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="2.7E-4" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50019_to_Bus50474_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50019"/>
        <toBus idRef="Bus50474"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="2.7E-4" im="0.0202" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="720.0" rating2="720.0" rating3="720.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50047_to_Bus50051_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50047"/>
        <toBus idRef="Bus50051"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00151" im="0.07025" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="172.0" rating2="172.0" rating3="172.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50048_to_Bus50051_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50048"/>
        <toBus idRef="Bus50051"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00151" im="0.07025" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="172.0" rating2="172.0" rating3="172.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50049_to_Bus50051_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50049"/>
        <toBus idRef="Bus50051"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00151" im="0.07025" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="172.0" rating2="172.0" rating3="172.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50050_to_Bus50051_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50050"/>
        <toBus idRef="Bus50051"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.00151" im="0.07025" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="172.0" rating2="172.0" rating3="172.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50448_to_Bus50511_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50448"/>
        <toBus idRef="Bus50511"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.03432" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50449_to_Bus50511_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50449"/>
        <toBus idRef="Bus50511"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.03432" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50450_to_Bus50476_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50450"/>
        <toBus idRef="Bus50476"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.04054" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50451_to_Bus50476_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50451"/>
        <toBus idRef="Bus50476"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="7.0E-4" im="0.04054" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50452_to_Bus50510_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50452"/>
        <toBus idRef="Bus50510"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.03432" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50453_to_Bus50485_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50453"/>
        <toBus idRef="Bus50485"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="5.0E-4" im="0.03432" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="370.0" rating2="370.0" rating3="370.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50454_to_Bus50485_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50454"/>
        <toBus idRef="Bus50485"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0457" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="300.0" rating2="300.0" rating3="300.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50455_to_Bus50482_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50455"/>
        <toBus idRef="Bus50482"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0463" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="300.0" rating2="300.0" rating3="300.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50456_to_Bus50483_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50456"/>
        <toBus idRef="Bus50483"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0457" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="300.0" rating2="300.0" rating3="300.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50457_to_Bus50495_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50457"/>
        <toBus idRef="Bus50495"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.05726" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="252.0" rating2="252.0" rating3="252.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50458_to_Bus50492_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50458"/>
        <toBus idRef="Bus50492"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.05736" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="252.0" rating2="252.0" rating3="252.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50459_to_Bus50493_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50459"/>
        <toBus idRef="Bus50493"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.05746" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="252.0" rating2="252.0" rating3="252.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50460_to_Bus50494_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50460"/>
        <toBus idRef="Bus50494"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.05726" unit="PU"/>
          <fromTurnRatio value="1.00318" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="252.0" rating2="252.0" rating3="252.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50461_to_Bus50534_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50461"/>
        <toBus idRef="Bus50534"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.0359" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="390.0" rating2="390.0" rating3="390.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50462_to_Bus50534_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50462"/>
        <toBus idRef="Bus50534"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="6.0E-4" im="0.037" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="390.0" rating2="390.0" rating3="390.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus50464_to_Bus50463_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus50464"/>
        <toBus idRef="Bus50463"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="3.0E-4" im="0.0569" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.02095" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="252.0" rating2="252.0" rating3="252.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60023_to_Bus60033_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60023"/>
        <toBus idRef="Bus60033"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0385" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="380.0" rating2="380.0" rating3="380.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60024_to_Bus60034_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60024"/>
        <toBus idRef="Bus60034"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0385" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="380.0" rating2="380.0" rating3="380.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60025_to_Bus60035_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60025"/>
        <toBus idRef="Bus60035"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0385" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="380.0" rating2="380.0" rating3="380.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60026_to_Bus60036_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60026"/>
        <toBus idRef="Bus60036"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.0385" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.05217" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="380.0" rating2="380.0" rating3="380.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60027_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60027"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60028_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60028"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60029_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60029"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60030_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60030"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60031_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60031"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60032_to_Bus60041_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60032"/>
        <toBus idRef="Bus60041"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.056" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.04762" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit/>
        </loadflowData>
      </branch>
      <branch id="Bus60037_to_Bus60039_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60037"/>
        <toBus idRef="Bus60039"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.018" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="750.0" rating2="750.0" rating3="750.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60038_to_Bus60039_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60038"/>
        <toBus idRef="Bus60039"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.0E-4" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="750.0" rating2="750.0" rating3="750.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60040_to_Bus60039_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60040"/>
        <toBus idRef="Bus60039"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.05533" unit="PU"/>
          <fromTurnRatio value="1.0" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60041_to_Bus60045_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60041"/>
        <toBus idRef="Bus60045"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.018" unit="PU"/>
          <fromTurnRatio value="1.04762" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="750.0" rating2="750.0" rating3="750.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60042_to_Bus60045_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60042"/>
        <toBus idRef="Bus60045"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="2.1E-4" unit="PU"/>
          <fromTurnRatio value="1.02609" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="750.0" rating2="750.0" rating3="750.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
      <branch id="Bus60046_to_Bus60045_cirId_1" circuitId="1" name="            " offLine="false">
        <ownerList>
          <owner id="1" ownership="1.0"/>
        </ownerList>
        <fromBus idRef="Bus60046"/>
        <toBus idRef="Bus60045"/>
        <loadflowData code="Transformer" xfr3W="false">
          <z re="0.0" im="0.06695" unit="PU"/>
          <fromTurnRatio value="1.1" unit="PU"/>
          <toTurnRatio value="1.0" unit="PU"/>
          <meterLocation>ToSide</meterLocation>
          <xfrInfo>
            <dataOnSystemBase>true</dataOnSystemBase>
            <ratedPower12 value="100.0" unit="MVA"/>
          </xfrInfo>
          <branchRatingLimit>
            <mva rating1="150.0" rating2="150.0" rating3="150.0" unit="MVA"/>
          </branchRatingLimit>
        </loadflowData>
      </branch>
    </branchList>
    <areaList>
      <area id="1" number="1" name="'GD          '">
        <swingBusId idRef="Bus10163"/>
        <desiredExchangePower value="-8750.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="2" number="2" name="'HK          '">
        <swingBusId idRef="Bus20440"/>
        <desiredExchangePower value="950.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="3" number="3" name="'GX          '">
        <swingBusId idRef="Bus30117"/>
        <desiredExchangePower value="-2000.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="4" number="4" name="'GZ          '">
        <swingBusId idRef="Bus40148"/>
        <desiredExchangePower value="1800.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="5" number="5" name="'YN          '">
        <swingBusId idRef="Bus50449"/>
        <desiredExchangePower value="4400.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="6" number="6" name="'TSQ         '">
        <swingBusId idRef="Bus60027"/>
        <desiredExchangePower value="300.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
      <area id="7" number="7" name="'LT          '">
        <swingBusId idRef="Bus70059"/>
        <desiredExchangePower value="3300.0" unit="MW"/>
        <exchangeErrTolerance value="10.0" unit="MW"/>
      </area>
    </areaList>
    <lossZoneList>
      <lossZone id="1" number="1" name="'N6          '"/>
      <lossZone id="2" number="2" name="'XX          '"/>
      <lossZone id="3" number="3" name="'N4          '"/>
      <lossZone id="4" number="4" name="'N2          '"/>
      <lossZone id="6" number="6" name="'XW          '"/>
      <lossZone id="7" number="7" name="'DD          '"/>
      <lossZone id="8" number="8" name="'NN          '"/>
      <lossZone id="9" number="9" name="'XY          '"/>
      <lossZone id="10" number="10" name="'GX          '"/>
      <lossZone id="11" number="11" name="'LT          '"/>
      <lossZone id="12" number="12" name="'N1          '"/>
      <lossZone id="13" number="13" name="'AS          '"/>
      <lossZone id="14" number="14" name="'GY          '"/>
      <lossZone id="15" number="15" name="'KL          '"/>
      <lossZone id="16" number="16" name="'ZY          '"/>
      <lossZone id="17" number="17" name="'TR          '"/>
      <lossZone id="18" number="18" name="'HK          '"/>
      <lossZone id="19" number="19" name="'50          '"/>
      <lossZone id="20" number="20" name="'22          '"/>
      <lossZone id="21" number="21" name="'23          '"/>
      <lossZone id="22" number="22" name="'DN          '"/>
      <lossZone id="23" number="23" name="'MW          '"/>
      <lossZone id="24" number="24" name="'JH          '"/>
      <lossZone id="25" number="25" name="'DH          '"/>
      <lossZone id="26" number="26" name="'KM          '"/>
      <lossZone id="27" number="27" name="'YI          '"/>
      <lossZone id="28" number="28" name="'DZ          '"/>
      <lossZone id="29" number="29" name="'DX          '"/>
      <lossZone id="30" number="30" name="'SM          '"/>
      <lossZone id="31" number="31" name="'SZ          '"/>
      <lossZone id="32" number="32" name="'DG          '"/>
      <lossZone id="33" number="33" name="'FJ          '"/>
      <lossZone id="34" number="34" name="'GM          '"/>
      <lossZone id="35" number="35" name="'YX          '"/>
      <lossZone id="36" number="36" name="'XS          '"/>
      <lossZone id="37" number="37" name="'PA          '"/>
      <lossZone id="38" number="38" name="'XX          '"/>
      <lossZone id="39" number="39" name="'JH          '"/>
      <lossZone id="40" number="40" name="'TF          '"/>
      <lossZone id="41" number="41" name="'LT          '"/>
      <lossZone id="42" number="42" name="'JA          '"/>
      <lossZone id="43" number="43" name="'QS          '"/>
      <lossZone id="44" number="44" name="'ZH          '"/>
      <lossZone id="45" number="45" name="'HL          '"/>
      <lossZone id="46" number="46" name="'FC          '"/>
      <lossZone id="47" number="47" name="'XH          '"/>
      <lossZone id="48" number="48" name="'ML          '"/>
      <lossZone id="49" number="49" name="'HG          '"/>
      <lossZone id="50" number="50" name="'BH          '"/>
      <lossZone id="51" number="51" name="'LL          '"/>
      <lossZone id="52" number="52" name="'PG          '"/>
      <lossZone id="53" number="53" name="'MA          '"/>
      <lossZone id="54" number="54" name="'HT          '"/>
      <lossZone id="55" number="55" name="'JK          '"/>
      <lossZone id="56" number="56" name="'PS          '"/>
      <lossZone id="57" number="57" name="'JL          '"/>
      <lossZone id="58" number="58" name="'WT          '"/>
      <lossZone id="59" number="59" name="'SB          '"/>
      <lossZone id="60" number="60" name="'JM          '"/>
      <lossZone id="61" number="61" name="'DH          '"/>
      <lossZone id="62" number="62" name="'SP          '"/>
      <lossZone id="63" number="63" name="'XG          '"/>
    </lossZoneList>
    <interchangeList>
      <interchange>
        <areaTransfer fromArea="1" toArea="2" id="'A'" amountMW="-950.0"/>
      </interchange>
      <interchange>
        <areaTransfer fromArea="1" toArea="3" id="'A'" amountMW="-7800.0"/>
      </interchange>
      <interchange>
        <areaTransfer fromArea="3" toArea="6" id="'A'" amountMW="-6500.0"/>
      </interchange>
      <interchange>
        <areaTransfer fromArea="3" toArea="7" id="'A'" amountMW="-3300.0"/>
      </interchange>
      <interchange>
        <areaTransfer fromArea="4" toArea="6" id="'A'" amountMW="1800.0"/>
      </interchange>
      <interchange>
        <areaTransfer fromArea="5" toArea="6" id="'A'" amountMW="4400.0"/>
      </interchange>
    </interchangeList>
  </baseCase>
  <scenarioList/>
</PSSStudyCase>